  Page 1                                    Mon Nov 23 16:28:05 2026

  ******************************************************************
  *                           E P A N E T                          *
  *                   Hydraulic and Water Quality                  *
  *                   Analysis for Pipe Networks                   *
  *                          Version 2.3.06                        *
  ******************************************************************
  
  Heerlen ON mines - reduced EPANET thermal test for RMT integration
  - Derived from nieuw-model-hh4-06(2).inp, version 20260623
  - Default seasonal pattern: days 1-182 warm production, days 183-364 c
   
      Input Data File ................... example-networks/optimization-simplified.inp
      Number of Junctions................ 368
      Number of Reservoirs............... 1
      Number of Tanks ................... 0
      Number of Pipes ................... 399
      Number of Pumps ................... 0
      Number of Valves .................. 0
      Headloss Formula .................. Darcy-Weisbach
      Nodal Demand Model ................ DDA
      Hydraulic Timestep ................ 24.00 hrs
      Hydraulic Accuracy ................ 0.001000
      Status Check Frequency ............ 2
      Maximum Trials Checked ............ 10
      Damping Limit Threshold ........... 0.000000
      Maximum Trials .................... 1000
      Quality Analysis .................. Temperature
      Water Quality Time Step ........... 360.00 min
      Water Quality Tolerance ........... 0.20 degC
      Specific Gravity .................. 1.00
      Relative Kinematic Viscosity ...... 1.00
      Relative Chemical Diffusivity ..... 1.00
      Demand Multiplier ................. 1.00
      Total Duration .................... 219144.00 hrs
      Reporting Criteria:
         Selected Nodes
         No Links
   
  Analysis begun Mon Nov 23 16:28:05 2026

  Analysis ended Mon Nov 23 16:29:04 2026

   
  Node Results at 0:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.81     45.17    264.17     18.51
  HLH-GT-02-05        22.82     45.07    645.77     28.32
  HLN2-5-6           -22.81     45.10    181.25     16.85
  HLN4               -22.81     45.11     96.11     14.80
  HLH-GT-03-01        22.82     45.05    652.27     28.12
  HLH-GT-04-06        22.82     45.07    492.66     24.24
   
   
  Node Results at 24:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -24.53     45.19    264.19     19.00
  HLH-GT-02-05        24.54     45.07    645.77     28.32
  HLN2-5-6           -24.53     45.11    181.26     15.00
  HLN4               -24.53     45.12     96.12     15.00
  HLH-GT-03-01        24.54     45.05    652.27     28.15
  HLH-GT-04-06        24.54     45.07    492.66     24.25
   
   
  Node Results at 48:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.10     45.21    264.21     19.00
  HLH-GT-02-05        27.10     45.06    645.76     28.32
  HLN2-5-6           -27.10     45.11    181.26     15.00
  HLN4               -27.10     45.12     96.12     15.00
  HLH-GT-03-01        27.10     45.04    652.26     28.15
  HLH-GT-04-06        27.10     45.06    492.65     24.25
   
   
  Node Results at 72:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.22     45.23    264.23     19.00
  HLH-GT-02-05        28.22     45.06    645.76     28.32
  HLN2-5-6           -28.22     45.12    181.27     15.00
  HLN4               -28.22     45.13     96.13     15.00
  HLH-GT-03-01        28.22     45.04    652.26     27.86
  HLH-GT-04-06        28.22     45.07    492.66     24.26
   
   
  Node Results at 96:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.59     45.27    264.27     19.00
  HLH-GT-02-05        32.59     45.05    645.75     28.31
  HLN2-5-6           -32.59     45.12    181.27     15.00
  HLN4               -32.59     45.14     96.14     15.00
  HLH-GT-03-01        32.59     45.02    652.24     27.70
  HLH-GT-04-06        32.59     45.06    492.65     24.26
   
   
  Node Results at 120:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -33.44     45.27    264.27     19.00
  HLH-GT-02-05        33.70     45.04    645.74     28.31
  HLN2-5-6           -33.44     45.12    181.27     15.00
  HLN4               -33.44     45.14     96.14     15.00
  HLH-GT-03-01        33.70     45.02    652.24     27.72
  HLH-GT-04-06        33.70     45.05    492.64     24.27
   
   
  Node Results at 144:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.55     45.30    264.30     19.00
  HLH-GT-02-05        35.55     45.04    645.74     28.31
  HLN2-5-6           -35.55     45.13    181.28     15.00
  HLN4               -35.55     45.15     96.15     15.00
  HLH-GT-03-01        35.55     45.01    652.23     27.74
  HLH-GT-04-06        35.55     45.05    492.64     24.27
   
   
  Node Results at 168:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -37.25     45.32    264.32     19.00
  HLH-GT-02-05        37.25     45.03    645.73     28.31
  HLN2-5-6           -37.25     45.13    181.28     15.00
  HLN4               -37.25     45.15     96.15     15.00
  HLH-GT-03-01        37.25     45.00    652.22     27.76
  HLH-GT-04-06        37.25     45.04    492.63     24.28
   
   
  Node Results at 192:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -38.10     45.33    264.33     19.00
  HLH-GT-02-05        38.10     45.04    645.74     28.31
  HLN2-5-6           -38.10     45.14    181.29     15.00
  HLN4               -38.10     45.16     96.16     15.00
  HLH-GT-03-01        38.10     45.00    652.22     27.78
  HLH-GT-04-06        38.10     45.05    492.64     24.28
   
   
  Node Results at 216:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -38.71     45.35    264.35     19.00
  HLH-GT-02-05        38.71     45.04    645.74     28.31
  HLN2-5-6           -38.71     45.15    181.30     15.00
  HLN4               -38.71     45.17     96.17     15.00
  HLH-GT-03-01        38.71     45.01    652.23     27.79
  HLH-GT-04-06        38.71     45.05    492.64     24.29
   
   
  Node Results at 240:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -37.53     45.34    264.34     19.00
  HLH-GT-02-05        37.52     45.05    645.75     28.31
  HLN2-5-6           -37.53     45.15    181.30     15.00
  HLN4               -37.53     45.17     96.17     15.00
  HLH-GT-03-01        37.52     45.02    652.24     27.81
  HLH-GT-04-06        37.52     45.06    492.65     24.29
   
   
  Node Results at 264:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.87     45.34    264.34     19.00
  HLH-GT-02-05        35.36     45.08    645.78     28.31
  HLN2-5-6           -35.87     45.16    181.31     15.00
  HLN4               -35.87     45.18     96.18     15.00
  HLH-GT-03-01        35.36     45.05    652.27     27.82
  HLH-GT-04-06        35.36     45.09    492.68     24.30
   
   
  Node Results at 288:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.63     45.34    264.34     19.00
  HLH-GT-02-05        35.63     45.08    645.78     28.31
  HLN2-5-6           -35.63     45.17    181.32     15.00
  HLN4               -35.63     45.19     96.19     15.00
  HLH-GT-03-01        35.63     45.05    652.27     27.83
  HLH-GT-04-06        35.63     45.09    492.68     24.30
   
   
  Node Results at 312:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.81     45.32    264.32     19.00
  HLH-GT-02-05        32.82     45.10    645.80     28.31
  HLN2-5-6           -32.81     45.17    181.32     15.00
  HLN4               -32.81     45.19     96.19     15.00
  HLH-GT-03-01        32.82     45.07    652.29     27.84
  HLH-GT-04-06        32.82     45.11    492.70     24.30
   
   
  Node Results at 336:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.77     45.33    264.33     19.00
  HLH-GT-02-05        32.77     45.11    645.81     28.30
  HLN2-5-6           -32.77     45.18    181.33     15.00
  HLN4               -32.77     45.20     96.20     15.00
  HLH-GT-03-01        32.77     45.08    652.30     27.86
  HLH-GT-04-06        32.77     45.12    492.71     24.31
   
   
  Node Results at 360:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.57     45.35    264.35     19.00
  HLH-GT-02-05        35.57     45.09    645.79     28.30
  HLN2-5-6           -35.57     45.18    181.33     15.00
  HLN4               -35.57     45.20     96.20     15.00
  HLH-GT-03-01        35.57     45.06    652.28     27.77
  HLH-GT-04-06        35.57     45.10    492.69     24.31
   
   
  Node Results at 384:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.11     45.36    264.36     19.00
  HLH-GT-02-05        35.11     45.11    645.81     27.93
  HLN2-5-6           -35.11     45.19    181.34     15.00
  HLN4               -35.11     45.21     96.21     15.00
  HLH-GT-03-01        35.11     45.08    652.30     27.77
  HLH-GT-04-06        35.11     45.11    492.70     24.31
   
   
  Node Results at 408:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.57     45.37    264.37     19.00
  HLH-GT-02-05        35.71     45.11    645.81     27.79
  HLN2-5-6           -35.57     45.20    181.35     15.00
  HLN4               -35.57     45.22     96.22     15.00
  HLH-GT-03-01        35.71     45.08    652.30     27.79
  HLH-GT-04-06        35.71     45.12    492.71     24.32
   
   
  Node Results at 432:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -38.27     45.40    264.40     19.00
  HLH-GT-02-05        38.27     45.10    645.80     27.62
  HLN2-5-6           -38.27     45.20    181.35     15.00
  HLN4               -38.27     45.22     96.22     15.00
  HLH-GT-03-01        38.27     45.06    652.28     27.79
  HLH-GT-04-06        38.27     45.11    492.70     24.39
   
   
  Node Results at 456:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -34.69     45.38    264.38     19.00
  HLH-GT-02-05        34.70     45.13    645.83     27.67
  HLN2-5-6           -34.69     45.21    181.36     15.00
  HLN4               -34.69     45.23     96.23     15.00
  HLH-GT-03-01        34.70     45.10    652.32     27.75
  HLH-GT-04-06        34.70     45.14    492.73     24.39
   
   
  Node Results at 480:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.17     45.33    264.33     19.00
  HLH-GT-02-05        27.17     45.18    645.88     27.37
  HLN2-5-6           -27.17     45.23    181.38     15.00
  HLN4               -27.17     45.24     96.24     15.00
  HLH-GT-03-01        27.17     45.16    652.38     27.75
  HLH-GT-04-06        27.17     45.18    492.77     24.42
   
   
  Node Results at 504:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.73     45.31    264.31     19.00
  HLH-GT-02-05        23.73     45.19    645.89     27.43
  HLN2-5-6           -23.73     45.23    181.38     15.00
  HLN4               -23.73     45.24     96.24     15.00
  HLH-GT-03-01        23.73     45.18    652.40     27.77
  HLH-GT-04-06        23.73     45.20    492.79     24.42
   
   
  Node Results at 528:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -34.58     45.39    264.39     19.00
  HLH-GT-02-05        34.58     45.15    645.85     27.27
  HLN2-5-6           -34.58     45.23    181.38     15.00
  HLN4               -34.58     45.25     96.25     15.00
  HLH-GT-03-01        34.58     45.12    652.34     27.80
  HLH-GT-04-06        34.58     45.16    492.75     24.42
   
   
  Node Results at 552:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -33.47     45.39    264.39     19.00
  HLH-GT-02-05        33.13     45.16    645.86     27.12
  HLN2-5-6           -33.47     45.23    181.38     15.00
  HLN4               -33.47     45.25     96.25     15.00
  HLH-GT-03-01        33.13     45.13    652.35     27.80
  HLH-GT-04-06        33.13     45.17    492.76     24.40
   
   
  Node Results at 576:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.78     45.39    264.39     19.00
  HLH-GT-02-05        32.78     45.17    645.87     27.17
  HLN2-5-6           -32.78     45.24    181.39     15.00
  HLN4               -32.78     45.26     96.26     15.00
  HLH-GT-03-01        32.78     45.14    652.36     27.77
  HLH-GT-04-06        32.78     45.18    492.77     24.33
   
   
  Node Results at 600:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.66     45.42    264.42     19.00
  HLH-GT-02-05        35.66     45.16    645.86     26.94
  HLN2-5-6           -35.66     45.25    181.40     15.00
  HLN4               -35.66     45.27     96.27     15.00
  HLH-GT-03-01        35.66     45.13    652.35     27.79
  HLH-GT-04-06        35.66     45.17    492.76     24.33
   
   
  Node Results at 624:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.99     45.43    264.43     19.00
  HLH-GT-02-05        36.99     45.16    645.86     26.94
  HLN2-5-6           -36.99     45.25    181.40     15.00
  HLN4               -36.99     45.27     96.27     15.00
  HLH-GT-03-01        36.99     45.12    652.34     27.75
  HLH-GT-04-06        36.99     45.16    492.75     24.34
   
   
  Node Results at 648:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -37.47     45.45    264.45     19.00
  HLH-GT-02-05        37.47     45.16    645.86     26.55
  HLN2-5-6           -37.47     45.26    181.41     15.00
  HLN4               -37.47     45.28     96.28     15.00
  HLH-GT-03-01        37.47     45.13    652.35     27.76
  HLH-GT-04-06        37.47     45.17    492.76     23.83
   
   
  Node Results at 672:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.12     45.41    264.41     19.00
  HLH-GT-02-05        32.12     45.20    645.90     26.27
  HLN2-5-6           -32.12     45.27    181.42     15.00
  HLN4               -32.12     45.29     96.29     15.00
  HLH-GT-03-01        32.12     45.18    652.40     27.76
  HLH-GT-04-06        32.12     45.21    492.80     23.86
   
   
  Node Results at 696:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -24.71     45.38    264.38     19.00
  HLH-GT-02-05        22.39     45.26    645.96     26.37
  HLN2-5-6           -24.71     45.29    181.44     15.00
  HLN4               -24.71     45.29     96.29     15.00
  HLH-GT-03-01        22.39     45.24    652.46     27.79
  HLH-GT-04-06        22.39     45.26    492.85     23.88
   
   
  Node Results at 720:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -34.27     45.44    264.44     19.00
  HLH-GT-02-05        34.27     45.20    645.90     26.33
  HLN2-5-6           -34.27     45.28    181.43     15.00
  HLN4               -34.27     45.30     96.30     15.00
  HLH-GT-03-01        34.27     45.17    652.39     27.82
  HLH-GT-04-06        34.27     45.21    492.80     23.91
   
   
  Node Results at 744:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -31.14     45.42    264.42     19.00
  HLH-GT-02-05        31.14     45.22    645.92     26.27
  HLN2-5-6           -31.14     45.28    181.43     15.00
  HLN4               -31.14     45.30     96.30     15.00
  HLH-GT-03-01        31.14     45.19    652.41     27.76
  HLH-GT-04-06        31.14     45.22    492.81     23.93
   
   
  Node Results at 768:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -31.14     45.43    264.43     19.00
  HLH-GT-02-05        31.14     45.23    645.93     26.10
  HLN2-5-6           -31.14     45.29    181.44     15.00
  HLN4               -31.14     45.31     96.31     15.00
  HLH-GT-03-01        31.14     45.20    652.42     27.77
  HLH-GT-04-06        31.14     45.23    492.82     23.95
   
   
  Node Results at 792:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.69     45.42    264.42     19.00
  HLH-GT-02-05        28.70     45.25    645.95     26.23
  HLN2-5-6           -28.69     45.31    181.46     15.00
  HLN4               -28.69     45.32     96.32     15.00
  HLH-GT-03-01        28.70     45.23    652.45     27.78
  HLH-GT-04-06        28.70     45.26    492.85     23.97
   
   
  Node Results at 816:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.98     45.41    264.41     19.00
  HLH-GT-02-05        27.98     45.25    645.95     26.18
  HLN2-5-6           -27.98     45.31    181.46     15.00
  HLN4               -27.98     45.32     96.32     15.00
  HLH-GT-03-01        27.98     45.23    652.45     27.79
  HLH-GT-04-06        27.98     45.26    492.85     23.99
   
   
  Node Results at 840:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.61     45.43    264.43     19.00
  HLH-GT-02-05        28.80     45.26    645.96     26.16
  HLN2-5-6           -28.61     45.32    181.47     15.00
  HLN4               -28.61     45.33     96.33     15.00
  HLH-GT-03-01        28.80     45.24    652.46     27.82
  HLH-GT-04-06        28.80     45.26    492.85     24.01
   
   
  Node Results at 864:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -30.69     45.44    264.44     19.00
  HLH-GT-02-05        30.69     45.25    645.95     26.16
  HLN2-5-6           -30.69     45.32    181.47     15.00
  HLN4               -30.69     45.33     96.33     15.00
  HLH-GT-03-01        30.69     45.23    652.45     27.77
  HLH-GT-04-06        30.69     45.26    492.85     24.02
   
   
  Node Results at 888:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.92     45.47    264.47     19.00
  HLH-GT-02-05        32.92     45.25    645.95     26.17
  HLN2-5-6           -32.92     45.32    181.47     15.00
  HLN4               -32.92     45.34     96.34     15.00
  HLH-GT-03-01        32.92     45.22    652.44     27.77
  HLH-GT-04-06        32.92     45.26    492.85     24.04
   
   
  Node Results at 912:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -30.69     45.46    264.46     19.00
  HLH-GT-02-05        30.68     45.27    645.97     26.15
  HLN2-5-6           -30.69     45.34    181.49     15.00
  HLN4               -30.69     45.35     96.35     15.00
  HLH-GT-03-01        30.68     45.25    652.47     27.78
  HLH-GT-04-06        30.68     45.28    492.87     24.06
   
   
  Node Results at 936:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -25.38     45.43    264.43     19.00
  HLH-GT-02-05        25.37     45.30    646.00     26.22
  HLN2-5-6           -25.38     45.34    181.49     15.00
  HLN4               -25.38     45.35     96.35     15.00
  HLH-GT-03-01        25.37     45.28    652.50     27.79
  HLH-GT-04-06        25.37     45.30    492.89     24.07
   
   
  Node Results at 960:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.99     45.46    264.46     19.00
  HLH-GT-02-05        28.99     45.29    645.99     25.98
  HLN2-5-6           -28.99     45.35    181.50     15.00
  HLN4               -28.99     45.36     96.36     15.00
  HLH-GT-03-01        28.99     45.27    652.49     27.80
  HLH-GT-04-06        28.99     45.29    492.88     24.08
   
   
  Node Results at 984:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.36     45.47    264.47     19.00
  HLH-GT-02-05        28.15     45.30    646.00     26.10
  HLN2-5-6           -28.36     45.36    181.51     15.00
  HLN4               -28.36     45.37     96.37     15.00
  HLH-GT-03-01        28.15     45.28    652.50     27.82
  HLH-GT-04-06        28.15     45.31    492.90     24.10
   
   
  Node Results at 1008:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.82     45.43    264.43     19.00
  HLH-GT-02-05        21.83     45.33    646.03     26.03
  HLN2-5-6           -21.82     45.36    181.51     15.00
  HLN4               -21.82     45.37     96.37     15.00
  HLH-GT-03-01        21.83     45.32    652.54     27.85
  HLH-GT-04-06        21.83     45.33    492.92     24.04
   
   
  Node Results at 1032:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.98     45.44    264.44     19.00
  HLH-GT-02-05        21.98     45.34    646.04     25.89
  HLN2-5-6           -21.98     45.37    181.52     15.00
  HLN4               -21.98     45.38     96.38     15.00
  HLH-GT-03-01        21.98     45.33    652.55     27.79
  HLH-GT-04-06        21.98     45.34    492.93     24.06
   
   
  Node Results at 1056:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.86     45.47    264.47     19.00
  HLH-GT-02-05        26.86     45.32    646.02     26.00
  HLN2-5-6           -26.86     45.37    181.52     15.00
  HLN4               -26.86     45.38     96.38     15.00
  HLH-GT-03-01        26.86     45.30    652.52     27.80
  HLH-GT-04-06        26.86     45.32    492.91     24.07
   
   
  Node Results at 1080:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -24.50     45.46    264.46     19.00
  HLH-GT-02-05        24.50     45.34    646.04     26.12
  HLN2-5-6           -24.50     45.38    181.53     15.00
  HLN4               -24.50     45.39     96.39     15.00
  HLH-GT-03-01        24.50     45.32    652.54     27.81
  HLH-GT-04-06        24.50     45.34    492.93     24.09
   
   
  Node Results at 1104:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.73     45.46    264.46     19.00
  HLH-GT-02-05        22.74     45.36    646.06     26.06
  HLN2-5-6           -22.73     45.39    181.54     15.00
  HLN4               -22.73     45.40     96.40     15.00
  HLH-GT-03-01        22.74     45.34    652.56     27.82
  HLH-GT-04-06        22.74     45.36    492.95     24.10
   
   
  Node Results at 1128:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.00     45.46    264.46     19.00
  HLH-GT-02-05        23.08     45.35    646.05     26.10
  HLN2-5-6           -23.00     45.39    181.54     15.00
  HLN4               -23.00     45.40     96.40     15.00
  HLH-GT-03-01        23.08     45.34    652.56     27.84
  HLH-GT-04-06        23.08     45.36    492.95     24.11
   
   
  Node Results at 1152:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -24.95     45.48    264.48     19.00
  HLH-GT-02-05        24.95     45.36    646.06     26.15
  HLN2-5-6           -24.95     45.40    181.55     15.00
  HLN4               -24.95     45.41     96.41     15.00
  HLH-GT-03-01        24.95     45.34    652.56     27.84
  HLH-GT-04-06        24.95     45.36    492.95     24.12
   
   
  Node Results at 1176:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -25.07     45.50    264.50     19.00
  HLH-GT-02-05        25.06     45.37    646.07     26.05
  HLN2-5-6           -25.07     45.41    181.56     15.00
  HLN4               -25.07     45.42     96.42     15.00
  HLH-GT-03-01        25.06     45.35    652.57     27.79
  HLH-GT-04-06        25.06     45.37    492.96     24.14
   
   
  Node Results at 1200:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.48     45.51    264.51     19.00
  HLH-GT-02-05        27.49     45.36    646.06     26.16
  HLN2-5-6           -27.48     45.41    181.56     15.00
  HLN4               -27.48     45.42     96.42     15.00
  HLH-GT-03-01        27.49     45.34    652.56     27.79
  HLH-GT-04-06        27.49     45.36    492.95     24.15
   
   
  Node Results at 1224:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.33     45.56    264.56     19.00
  HLH-GT-02-05        32.33     45.34    646.04     26.14
  HLN2-5-6           -32.33     45.41    181.56     15.00
  HLN4               -32.33     45.43     96.43     15.00
  HLH-GT-03-01        32.33     45.32    652.54     27.79
  HLH-GT-04-06        32.33     45.35    492.94     24.16
   
   
  Node Results at 1248:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.80     45.52    264.52     19.00
  HLH-GT-02-05        26.80     45.37    646.07     26.12
  HLN2-5-6           -26.80     45.42    181.57     15.00
  HLN4               -26.80     45.43     96.43     15.00
  HLH-GT-03-01        26.80     45.35    652.57     27.78
  HLH-GT-04-06        26.80     45.37    492.96     24.16
   
   
  Node Results at 1272:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -29.82     45.54    264.54     19.00
  HLH-GT-02-05        30.76     45.36    646.06     26.22
  HLN2-5-6           -29.82     45.42    181.57     15.00
  HLN4               -29.82     45.44     96.44     15.00
  HLH-GT-03-01        30.76     45.33    652.55     27.78
  HLH-GT-04-06        30.76     45.36    492.95     24.10
   
   
  Node Results at 1296:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -33.23     45.58    264.58     19.00
  HLH-GT-02-05        33.23     45.36    646.06     26.12
  HLN2-5-6           -33.23     45.43    181.58     15.00
  HLN4               -33.23     45.45     96.45     15.00
  HLH-GT-03-01        33.23     45.33    652.55     27.79
  HLH-GT-04-06        33.23     45.36    492.95     24.11
   
   
  Node Results at 1320:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -34.21     45.59    264.59     19.00
  HLH-GT-02-05        34.21     45.35    646.05     26.16
  HLN2-5-6           -34.21     45.43    181.58     15.00
  HLN4               -34.21     45.45     96.45     15.00
  HLH-GT-03-01        34.21     45.32    652.54     27.74
  HLH-GT-04-06        34.21     45.36    492.95     24.13
   
   
  Node Results at 1344:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.53     45.61    264.61     19.00
  HLH-GT-02-05        35.53     45.35    646.05     26.16
  HLN2-5-6           -35.53     45.44    181.59     15.00
  HLN4               -35.53     45.46     96.46     15.00
  HLH-GT-03-01        35.53     45.32    652.54     27.72
  HLH-GT-04-06        35.53     45.36    492.95     24.14
   
   
  Node Results at 1368:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.40     45.62    264.62     19.00
  HLH-GT-02-05        35.40     45.36    646.06     26.10
  HLN2-5-6           -35.40     45.45    181.60     15.00
  HLN4               -35.40     45.47     96.47     15.00
  HLH-GT-03-01        35.40     45.33    652.55     27.72
  HLH-GT-04-06        35.40     45.37    492.96     24.15
   
   
  Node Results at 1392:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.18     45.62    264.62     19.00
  HLH-GT-02-05        35.19     45.37    646.07     26.17
  HLN2-5-6           -35.18     45.45    181.60     15.00
  HLN4               -35.18     45.47     96.47     15.00
  HLH-GT-03-01        35.19     45.33    652.55     27.71
  HLH-GT-04-06        35.19     45.37    492.96     24.15
   
   
  Node Results at 1416:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.38     45.61    264.61     19.00
  HLH-GT-02-05        31.51     45.40    646.10     26.07
  HLN2-5-6           -32.38     45.47    181.62     15.00
  HLN4               -32.38     45.48     96.48     15.00
  HLH-GT-03-01        31.51     45.38    652.60     27.72
  HLH-GT-04-06        31.51     45.41    493.00     24.16
   
   
  Node Results at 1440:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.24     45.57    264.57     19.00
  HLH-GT-02-05        27.24     45.42    646.12     25.91
  HLN2-5-6           -27.24     45.47    181.62     15.00
  HLN4               -27.24     45.48     96.48     15.00
  HLH-GT-03-01        27.24     45.40    652.62     27.74
  HLH-GT-04-06        27.24     45.42    493.01     24.15
   
   
  Node Results at 1464:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.07     45.57    264.57     19.00
  HLH-GT-02-05        26.08     45.43    646.13     26.04
  HLN2-5-6           -26.07     45.48    181.63     15.00
  HLN4               -26.07     45.49     96.49     15.00
  HLH-GT-03-01        26.08     45.42    652.64     27.67
  HLH-GT-04-06        26.08     45.44    493.03     24.11
   
   
  Node Results at 1488:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -25.77     45.58    264.58     19.00
  HLH-GT-02-05        25.77     45.44    646.14     25.96
  HLN2-5-6           -25.77     45.49    181.64     15.00
  HLN4               -25.77     45.50     96.50     15.00
  HLH-GT-03-01        25.77     45.43    652.65     27.69
  HLH-GT-04-06        25.77     45.45    493.04     24.12
   
   
  Node Results at 1512:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.27     45.59    264.59     19.00
  HLH-GT-02-05        27.28     45.44    646.14     25.97
  HLN2-5-6           -27.27     45.49    181.64     15.00
  HLN4               -27.27     45.50     96.50     15.00
  HLH-GT-03-01        27.28     45.42    652.64     27.71
  HLH-GT-04-06        27.28     45.44    493.03     24.13
   
   
  Node Results at 1536:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.56     45.61    264.61     19.00
  HLH-GT-02-05        28.56     45.44    646.14     26.08
  HLN2-5-6           -28.56     45.50    181.65     15.00
  HLN4               -28.56     45.51     96.51     15.00
  HLH-GT-03-01        28.56     45.42    652.64     27.74
  HLH-GT-04-06        28.56     45.45    493.04     24.15
   
   
  Node Results at 1560:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -30.38     45.63    264.63     19.00
  HLH-GT-02-05        30.95     45.44    646.14     25.95
  HLN2-5-6           -30.38     45.50    181.65     15.00
  HLN4               -30.38     45.52     96.52     15.00
  HLH-GT-03-01        30.95     45.41    652.63     27.67
  HLH-GT-04-06        30.95     45.44    493.03     24.16
   
   
  Node Results at 1584:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.39     45.65    264.65     19.00
  HLH-GT-02-05        32.40     45.43    646.13     26.04
  HLN2-5-6           -32.39     45.50    181.65     15.00
  HLN4               -32.39     45.52     96.52     15.00
  HLH-GT-03-01        32.40     45.41    652.63     27.67
  HLH-GT-04-06        32.40     45.44    493.03     24.16
   
   
  Node Results at 1608:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.45     45.61    264.61     19.00
  HLH-GT-02-05        26.45     45.47    646.17     26.13
  HLN2-5-6           -26.45     45.52    181.67     15.00
  HLN4               -26.45     45.53     96.53     15.00
  HLH-GT-03-01        26.45     45.45    652.67     27.69
  HLH-GT-04-06        26.45     45.48    493.07     24.17
   
   
  Node Results at 1632:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.90     45.59    264.59     19.00
  HLH-GT-02-05        22.90     45.49    646.19     25.96
  HLN2-5-6           -22.90     45.52    181.67     15.00
  HLN4               -22.90     45.53     96.53     15.00
  HLH-GT-03-01        22.90     45.47    652.69     27.73
  HLH-GT-04-06        22.90     45.49    493.08     24.18
   
   
  Node Results at 1656:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.55     45.61    264.61     19.00
  HLH-GT-02-05        23.55     45.49    646.19     25.97
  HLN2-5-6           -23.55     45.53    181.68     15.00
  HLN4               -23.55     45.54     96.54     15.00
  HLH-GT-03-01        23.55     45.48    652.70     27.68
  HLH-GT-04-06        23.55     45.50    493.09     24.19
   
   
  Node Results at 1680:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.35     45.60    264.60     19.00
  HLH-GT-02-05        21.35     45.51    646.21     26.03
  HLN2-5-6           -21.35     45.54    181.69     15.00
  HLN4               -21.35     45.55     96.55     15.00
  HLH-GT-03-01        21.35     45.50    652.72     27.69
  HLH-GT-04-06        21.35     45.51    493.10     24.13
   
   
  Node Results at 1704:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.95     45.59    264.59     19.00
  HLH-GT-02-05        16.89     45.53    646.23     26.01
  HLN2-5-6           -17.95     45.55    181.70     15.00
  HLN4               -17.95     45.55     96.55     15.00
  HLH-GT-03-01        16.89     45.52    652.74     27.71
  HLH-GT-04-06        16.89     45.53    493.12     24.14
   
   
  Node Results at 1728:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -20.71     45.61    264.61     19.00
  HLH-GT-02-05        20.70     45.52    646.22     26.14
  HLN2-5-6           -20.71     45.55    181.70     15.00
  HLN4               -20.71     45.56     96.56     15.00
  HLH-GT-03-01        20.70     45.51    652.73     27.73
  HLH-GT-04-06        20.70     45.53    493.12     24.15
   
   
  Node Results at 1752:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.12     45.63    264.63     19.00
  HLH-GT-02-05        22.12     45.53    646.23     26.04
  HLN2-5-6           -22.12     45.56    181.71     15.00
  HLN4               -22.12     45.57     96.57     15.00
  HLH-GT-03-01        22.12     45.52    652.74     27.74
  HLH-GT-04-06        22.12     45.53    493.12     24.16
   
   
  Node Results at 1776:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.36     45.63    264.63     19.00
  HLH-GT-02-05        22.36     45.53    646.23     26.17
  HLN2-5-6           -22.36     45.56    181.71     15.00
  HLN4               -22.36     45.57     96.57     15.00
  HLH-GT-03-01        22.36     45.51    652.73     27.77
  HLH-GT-04-06        22.36     45.53    493.12     24.17
   
   
  Node Results at 1800:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -18.92     45.62    264.62     19.00
  HLH-GT-02-05        18.92     45.55    646.25     26.14
  HLN2-5-6           -18.92     45.57    181.72     15.00
  HLN4               -18.92     45.58     96.58     15.00
  HLH-GT-03-01        18.92     45.54    652.76     27.79
  HLH-GT-04-06        18.92     45.55    493.14     24.18
   
   
  Node Results at 1824:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.95     45.62    264.62     19.00
  HLH-GT-02-05        17.95     45.55    646.25     26.23
  HLN2-5-6           -17.95     45.57    181.72     15.00
  HLN4               -17.95     45.58     96.58     15.00
  HLH-GT-03-01        17.95     45.54    652.76     27.74
  HLH-GT-04-06        17.95     45.55    493.14     24.19
   
   
  Node Results at 1848:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -14.56     45.62    264.62     19.00
  HLH-GT-02-05        13.88     45.57    646.27     26.32
  HLN2-5-6           -14.56     45.59    181.74     15.00
  HLN4               -14.56     45.59     96.59     15.00
  HLH-GT-03-01        13.88     45.57    652.79     27.76
  HLH-GT-04-06        13.88     45.58    493.17     24.20
   
   
  Node Results at 1872:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.70     45.64    264.64     19.00
  HLH-GT-02-05        17.70     45.57    646.27     26.20
  HLN2-5-6           -17.70     45.59    181.74     15.00
  HLN4               -17.70     45.60     96.60     15.00
  HLH-GT-03-01        17.70     45.56    652.78     27.78
  HLH-GT-04-06        17.70     45.57    493.16     24.21
   
   
  Node Results at 1896:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.11     45.63    264.63     19.00
  HLH-GT-02-05        17.11     45.57    646.27     26.29
  HLN2-5-6           -17.11     45.59    181.74     15.00
  HLN4               -17.11     45.60     96.60     15.00
  HLH-GT-03-01        17.11     45.57    652.79     27.79
  HLH-GT-04-06        17.11     45.58    493.17     24.21
   
   
  Node Results at 1920:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -19.68     45.66    264.66     19.00
  HLH-GT-02-05        19.68     45.58    646.28     26.42
  HLN2-5-6           -19.68     45.60    181.75     15.00
  HLN4               -19.68     45.61     96.61     15.00
  HLH-GT-03-01        19.68     45.57    652.79     27.80
  HLH-GT-04-06        19.68     45.58    493.17     24.19
   
   
  Node Results at 1944:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.28     45.67    264.67     19.00
  HLH-GT-02-05        21.28     45.58    646.28     26.39
  HLN2-5-6           -21.28     45.61    181.76     15.00
  HLN4               -21.28     45.62     96.62     15.00
  HLH-GT-03-01        21.28     45.57    652.79     27.81
  HLH-GT-04-06        21.28     45.58    493.17     24.18
   
   
  Node Results at 1968:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.82     45.68    264.68     19.00
  HLH-GT-02-05        21.83     45.58    646.28     26.43
  HLN2-5-6           -21.82     45.61    181.76     15.00
  HLN4               -21.82     45.62     96.62     15.00
  HLH-GT-03-01        21.83     45.57    652.79     27.83
  HLH-GT-04-06        21.83     45.58    493.17     24.19
   
   
  Node Results at 1992:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.41     45.69    264.69     19.00
  HLH-GT-02-05        21.27     45.59    646.29     26.36
  HLN2-5-6           -21.41     45.62    181.77     15.00
  HLN4               -21.41     45.63     96.63     15.00
  HLH-GT-03-01        21.27     45.58    652.80     27.85
  HLH-GT-04-06        21.27     45.59    493.18     24.20
   
   
  Node Results at 2016:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -10.09     45.64    264.64     19.00
  HLH-GT-02-05        10.09     45.62    646.32     26.43
  HLN2-5-6           -10.09     45.63    181.78     15.00
  HLN4               -10.09     45.63     96.63     15.00
  HLH-GT-03-01        10.09     45.62    652.84     27.79
  HLH-GT-04-06        10.09     45.62    493.21     24.20
   
   
  Node Results at 2040:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -15.50     45.67    264.67     19.00
  HLH-GT-02-05        15.50     45.62    646.32     26.53
  HLN2-5-6           -15.50     45.63    181.78     15.00
  HLN4               -15.50     45.64     96.64     15.00
  HLH-GT-03-01        15.50     45.61    652.83     27.81
  HLH-GT-04-06        15.50     45.62    493.21     24.21
   
   
  Node Results at 2064:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.15     45.68    264.68     19.00
  HLH-GT-02-05        17.15     45.62    646.32     26.63
  HLN2-5-6           -17.15     45.64    181.79     15.00
  HLN4               -17.15     45.65     96.65     15.00
  HLH-GT-03-01        17.15     45.62    652.84     27.83
  HLH-GT-04-06        17.15     45.63    493.22     24.21
   
   
  Node Results at 2088:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.93     45.69    264.69     19.00
  HLH-GT-02-05        17.93     45.62    646.32     26.55
  HLN2-5-6           -17.93     45.64    181.79     15.00
  HLN4               -17.93     45.65     96.65     15.00
  HLH-GT-03-01        17.93     45.61    652.83     27.83
  HLH-GT-04-06        17.93     45.62    493.21     24.20
   
   
  Node Results at 2112:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.48     45.70    264.70     19.00
  HLH-GT-02-05        17.48     45.63    646.33     26.49
  HLN2-5-6           -17.48     45.65    181.80     15.00
  HLN4               -17.48     45.66     96.66     15.00
  HLH-GT-03-01        17.48     45.63    652.85     27.84
  HLH-GT-04-06        17.48     45.64    493.23     24.21
   
   
  Node Results at 2136:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -20.40     45.71    264.71     19.00
  HLH-GT-02-05        21.30     45.63    646.33     26.57
  HLN2-5-6           -20.40     45.66    181.81     15.00
  HLN4               -20.40     45.67     96.67     15.00
  HLH-GT-03-01        21.30     45.62    652.84     27.84
  HLH-GT-04-06        21.30     45.63    493.22     24.21
   
   
  Node Results at 2160:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.82     45.76    264.76     19.00
  HLH-GT-02-05        26.82     45.61    646.31     26.66
  HLN2-5-6           -26.82     45.66    181.81     15.00
  HLN4               -26.82     45.67     96.67     15.00
  HLH-GT-03-01        26.82     45.59    652.81     27.84
  HLH-GT-04-06        26.82     45.61    493.20     24.22
   
   
  Node Results at 2184:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.55     45.76    264.76     19.00
  HLH-GT-02-05        26.55     45.62    646.32     26.67
  HLN2-5-6           -26.55     45.67    181.82     15.00
  HLN4               -26.55     45.68     96.68     15.00
  HLH-GT-03-01        26.55     45.60    652.82     27.83
  HLH-GT-04-06        26.55     45.62    493.21     24.23
   
   
  Node Results at 2208:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.79     45.74    264.74     19.00
  HLH-GT-02-05        21.79     45.64    646.34     26.55
  HLN2-5-6           -21.79     45.67    181.82     15.00
  HLN4               -21.79     45.68     96.68     15.00
  HLH-GT-03-01        21.79     45.63    652.85     27.83
  HLH-GT-04-06        21.79     45.64    493.23     24.20
   
   
  Node Results at 2232:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -25.46     45.77    264.77     19.00
  HLH-GT-02-05        25.46     45.64    646.34     26.63
  HLN2-5-6           -25.46     45.68    181.83     15.00
  HLN4               -25.46     45.69     96.69     15.00
  HLH-GT-03-01        25.46     45.62    652.84     27.83
  HLH-GT-04-06        25.46     45.64    493.23     24.20
   
   
  Node Results at 2256:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.37     45.74    264.74     19.00
  HLH-GT-02-05        17.37     45.67    646.37     26.72
  HLN2-5-6           -17.37     45.69    181.84     15.00
  HLN4               -17.37     45.70     96.70     15.00
  HLH-GT-03-01        17.37     45.67    652.89     27.83
  HLH-GT-04-06        17.37     45.68    493.27     24.21
   
   
  Node Results at 2280:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -14.41     45.72    264.72     19.00
  HLH-GT-02-05        14.30     45.68    646.38     26.67
  HLN2-5-6           -14.41     45.70    181.85     15.00
  HLN4               -14.41     45.70     96.70     15.00
  HLH-GT-03-01        14.30     45.68    652.90     27.84
  HLH-GT-04-06        14.30     45.68    493.27     24.22
   
   
  Node Results at 2304:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -14.45     45.73    264.73     19.00
  HLH-GT-02-05        14.45     45.69    646.39     26.63
  HLN2-5-6           -14.45     45.70    181.85     15.00
  HLN4               -14.45     45.71     96.71     15.00
  HLH-GT-03-01        14.45     45.69    652.91     27.85
  HLH-GT-04-06        14.45     45.69    493.28     24.22
   
   
  Node Results at 2328:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -10.08     45.72    264.72     19.00
  HLH-GT-02-05        10.08     45.70    646.40     26.73
  HLN2-5-6           -10.08     45.71    181.86     15.00
  HLN4               -10.08     45.71     96.71     15.00
  HLH-GT-03-01        10.08     45.70    652.92     27.86
  HLH-GT-04-06        10.08     45.70    493.29     24.23
   
   
  Node Results at 2352:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -13.45     45.74    264.74     19.00
  HLH-GT-02-05        13.45     45.70    646.40     26.82
  HLN2-5-6           -13.45     45.72    181.87     15.00
  HLN4               -13.45     45.72     96.72     15.00
  HLH-GT-03-01        13.45     45.70    652.92     27.87
  HLH-GT-04-06        13.45     45.70    493.29     24.24
   
   
  Node Results at 2376:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.28     45.76    264.76     19.00
  HLH-GT-02-05        17.28     45.70    646.40     26.91
  HLN2-5-6           -17.28     45.72    181.87     15.00
  HLN4               -17.28     45.73     96.73     15.00
  HLH-GT-03-01        17.28     45.70    652.92     27.88
  HLH-GT-04-06        17.28     45.71    493.30     24.24
   
   
  Node Results at 2400:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -15.67     45.76    264.76     19.00
  HLH-GT-02-05        15.67     45.71    646.41     26.86
  HLN2-5-6           -15.67     45.72    181.87     15.00
  HLN4               -15.67     45.73     96.73     15.00
  HLH-GT-03-01        15.67     45.70    652.92     27.89
  HLH-GT-04-06        15.67     45.71    493.30     24.25
   
   
  Node Results at 2424:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -6.70     45.74    264.74     19.00
  HLH-GT-02-05         5.98     45.74    646.44     26.92
  HLN2-5-6            -6.70     45.74    181.89     15.00
  HLN4                -6.70     45.74     96.74     15.00
  HLH-GT-03-01         5.98     45.73    652.95     27.91
  HLH-GT-04-06         5.98     45.74    493.33     24.25
   
   
  Node Results at 2448:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -4.90     45.75    264.75     19.00
  HLH-GT-02-05         4.90     45.75    646.45     27.00
  HLN2-5-6            -4.90     45.75    181.90     15.00
  HLN4                -4.90     45.75     96.75     15.00
  HLH-GT-03-01         4.90     45.74    652.96     27.93
  HLH-GT-04-06         4.90     45.75    493.34     24.26
   
   
  Node Results at 2472:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -6.43     45.75    264.75     19.00
  HLH-GT-02-05         6.43     45.74    646.44     27.05
  HLN2-5-6            -6.43     45.75    181.90     15.00
  HLN4                -6.43     45.75     96.75     15.00
  HLH-GT-03-01         6.43     45.74    652.96     27.95
  HLH-GT-04-06         6.43     45.74    493.33     24.26
   
   
  Node Results at 2496:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -11.57     45.77    264.77     19.00
  HLH-GT-02-05        11.56     45.75    646.45     26.97
  HLN2-5-6           -11.57     45.76    181.91     15.00
  HLN4               -11.57     45.76     96.76     15.00
  HLH-GT-03-01        11.56     45.74    652.96     27.97
  HLH-GT-04-06        11.56     45.75    493.34     24.27
   
   
  Node Results at 2520:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -12.21     45.78    264.78     19.00
  HLH-GT-02-05        12.21     45.75    646.45     27.02
  HLN2-5-6           -12.21     45.76    181.91     15.00
  HLN4               -12.21     45.76     96.76     15.00
  HLH-GT-03-01        12.21     45.74    652.96     27.91
  HLH-GT-04-06        12.21     45.75    493.34     24.27
   
   
  Node Results at 2544:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -16.54     45.80    264.80     19.00
  HLH-GT-02-05        16.54     45.75    646.45     27.08
  HLN2-5-6           -16.54     45.76    181.91     15.00
  HLN4               -16.54     45.77     96.77     15.00
  HLH-GT-03-01        16.54     45.74    652.96     27.91
  HLH-GT-04-06        16.54     45.75    493.34     24.28
   
   
  Node Results at 2568:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -14.80     45.81    264.81     19.00
  HLH-GT-02-05        14.41     45.76    646.46     27.14
  HLN2-5-6           -14.80     45.78    181.93     15.00
  HLN4               -14.80     45.78     96.78     15.00
  HLH-GT-03-01        14.41     45.76    652.98     27.91
  HLH-GT-04-06        14.41     45.76    493.35     24.28
   
   
  Node Results at 2592:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -14.28     45.80    264.80     19.00
  HLH-GT-02-05        14.28     45.76    646.46     27.18
  HLN2-5-6           -14.28     45.77    181.92     15.00
  HLN4               -14.28     45.78     96.78     15.00
  HLH-GT-03-01        14.28     45.76    652.98     27.91
  HLH-GT-04-06        14.28     45.76    493.35     24.29
   
   
  Node Results at 2616:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -19.67     45.84    264.84     19.00
  HLH-GT-02-05        19.67     45.76    646.46     27.23
  HLN2-5-6           -19.67     45.78    181.93     15.00
  HLN4               -19.67     45.79     96.79     15.00
  HLH-GT-03-01        19.67     45.75    652.97     27.91
  HLH-GT-04-06        19.67     45.76    493.35     24.29
   
   
  Node Results at 2640:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -18.77     45.84    264.84     19.00
  HLH-GT-02-05        18.77     45.77    646.47     27.10
  HLN2-5-6           -18.77     45.79    181.94     15.00
  HLN4               -18.77     45.80     96.80     15.00
  HLH-GT-03-01        18.77     45.76    652.98     27.90
  HLH-GT-04-06        18.77     45.77    493.36     24.26
   
   
  Node Results at 2664:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -16.70     45.83    264.83     19.00
  HLH-GT-02-05        16.70     45.78    646.48     27.14
  HLN2-5-6           -16.70     45.79    181.94     15.00
  HLN4               -16.70     45.80     96.80     15.00
  HLH-GT-03-01        16.70     45.77    652.99     27.90
  HLH-GT-04-06        16.70     45.78    493.37     24.27
   
   
  Node Results at 2688:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.34     45.85    264.85     19.00
  HLH-GT-02-05        17.35     45.78    646.48     27.21
  HLN2-5-6           -17.34     45.80    181.95     15.00
  HLN4               -17.34     45.81     96.81     15.00
  HLH-GT-03-01        17.35     45.78    653.00     27.90
  HLH-GT-04-06        17.35     45.79    493.38     24.27
   
   
  Node Results at 2712:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -18.99     45.85    264.85     19.00
  HLH-GT-02-05        19.49     45.78    646.48     27.28
  HLN2-5-6           -18.99     45.80    181.95     15.00
  HLN4               -18.99     45.81     96.81     15.00
  HLH-GT-03-01        19.49     45.77    652.99     27.90
  HLH-GT-04-06        19.49     45.78    493.37     24.27
   
   
  Node Results at 2736:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.08     45.87    264.87     19.00
  HLH-GT-02-05        21.08     45.78    646.48     27.07
  HLN2-5-6           -21.08     45.81    181.96     15.00
  HLN4               -21.08     45.82     96.82     15.00
  HLH-GT-03-01        21.08     45.77    652.99     27.90
  HLH-GT-04-06        21.08     45.78    493.37     24.28
   
   
  Node Results at 2760:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -18.80     45.87    264.87     19.00
  HLH-GT-02-05        18.81     45.80    646.50     27.14
  HLN2-5-6           -18.80     45.82    181.97     15.00
  HLN4               -18.80     45.83     96.83     15.00
  HLH-GT-03-01        18.81     45.79    653.01     27.89
  HLH-GT-04-06        18.81     45.80    493.39     24.28
   
   
  Node Results at 2784:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -15.01     45.86    264.86     19.00
  HLH-GT-02-05        15.00     45.81    646.51     27.18
  HLN2-5-6           -15.01     45.82    181.97     15.00
  HLN4               -15.01     45.83     96.83     15.00
  HLH-GT-03-01        15.00     45.80    653.02     27.89
  HLH-GT-04-06        15.00     45.81    493.40     24.28
   
   
  Node Results at 2808:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -11.34     45.85    264.85     19.00
  HLH-GT-02-05        11.34     45.83    646.53     27.10
  HLN2-5-6           -11.34     45.84    181.99     15.00
  HLN4               -11.34     45.84     96.84     15.00
  HLH-GT-03-01        11.34     45.82    653.04     27.90
  HLH-GT-04-06        11.34     45.83    493.42     24.29
   
   
  Node Results at 2832:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -7.27     45.85    264.85     19.00
  HLH-GT-02-05         7.27     45.84    646.54     27.14
  HLN2-5-6            -7.27     45.85    182.00     15.00
  HLN4                -7.27     45.85     96.85     15.00
  HLH-GT-03-01         7.27     45.84    653.06     27.91
  HLH-GT-04-06         7.27     45.84    493.43     24.29
   
   
  Node Results at 2856:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -3.72     45.85    264.85     19.00
  HLH-GT-02-05         3.12     45.85    646.55     27.20
  HLN2-5-6            -3.72     45.85    182.00     15.00
  HLN4                -3.72     45.85     96.85     15.00
  HLH-GT-03-01         3.12     45.85    653.07     27.92
  HLH-GT-04-06         3.12     45.85    493.44     24.29
   
   
  Node Results at 2880:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               6.15     45.85    264.85     19.00
  HLH-GT-02-05        -6.15     45.86    646.56     27.26
  HLN2-5-6             6.15     45.86    182.01     15.00
  HLN4                 6.15     45.86     96.86     14.97
  HLH-GT-03-01        -6.15     45.86    653.08     27.94
  HLH-GT-04-06        -6.15     45.86    493.45     24.30
   
   
  Node Results at 2904:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               7.38     45.85    264.85     19.03
  HLH-GT-02-05        -7.38     45.86    646.56     28.00
  HLN2-5-6             7.38     45.86    182.01     15.26
  HLN4                 7.38     45.86     96.86     14.91
  HLH-GT-03-01        -7.38     45.86    653.08     28.00
  HLH-GT-04-06        -7.38     45.86    493.45     28.00
   
   
  Node Results at 2928:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.86     45.87    264.87     19.05
  HLH-GT-02-05        -4.86     45.87    646.57     28.00
  HLN2-5-6             4.86     45.87    182.02     15.31
  HLN4                 4.86     45.87     96.87     14.90
  HLH-GT-03-01        -4.86     45.87    653.09     28.00
  HLH-GT-04-06        -4.86     45.87    493.46     28.00
   
   
  Node Results at 2952:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               5.18     45.88    264.88     19.20
  HLH-GT-02-05        -5.18     45.88    646.58     28.00
  HLN2-5-6             5.18     45.88    182.03     15.35
  HLN4                 5.18     45.88     96.88     14.90
  HLH-GT-03-01        -5.18     45.88    653.10     28.00
  HLH-GT-04-06        -5.18     45.88    493.47     28.00
   
   
  Node Results at 2976:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.22     45.88    264.88     19.25
  HLH-GT-02-05        -4.22     45.88    646.58     28.00
  HLN2-5-6             4.22     45.88    182.03     15.40
  HLN4                 4.22     45.88     96.88     14.89
  HLH-GT-03-01        -4.22     45.88    653.10     28.00
  HLH-GT-04-06        -4.22     45.88    493.47     28.00
   
   
  Node Results at 3000:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               3.50     45.89    264.89     19.32
  HLH-GT-02-05        -3.75     45.89    646.59     28.00
  HLN2-5-6             3.50     45.89    182.04     15.44
  HLN4                 3.50     45.89     96.89     14.89
  HLH-GT-03-01        -3.75     45.89    653.11     28.00
  HLH-GT-04-06        -3.75     45.89    493.48     28.00
   
   
  Node Results at 3024:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.54     45.90    264.90     19.39
  HLH-GT-02-05        -4.54     45.90    646.60     28.00
  HLN2-5-6             4.54     45.90    182.05     15.47
  HLN4                 4.54     45.90     96.90     14.89
  HLH-GT-03-01        -4.54     45.90    653.12     28.00
  HLH-GT-04-06        -4.54     45.90    493.49     28.00
   
   
  Node Results at 3048:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               3.83     45.90    264.90     19.35
  HLH-GT-02-05        -3.83     45.90    646.60     28.00
  HLN2-5-6             3.83     45.90    182.05     15.51
  HLN4                 3.83     45.90     96.90     14.88
  HLH-GT-03-01        -3.83     45.90    653.12     28.00
  HLH-GT-04-06        -3.83     45.90    493.49     28.00
   
   
  Node Results at 3072:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               5.55     45.90    264.90     19.42
  HLH-GT-02-05        -5.55     45.91    646.61     28.00
  HLN2-5-6             5.55     45.91    182.06     15.55
  HLN4                 5.55     45.91     96.91     14.88
  HLH-GT-03-01        -5.55     45.91    653.13     28.00
  HLH-GT-04-06        -5.55     45.91    493.50     28.00
   
   
  Node Results at 3096:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               8.47     45.90    264.90     19.36
  HLH-GT-02-05        -8.47     45.91    646.61     28.00
  HLN2-5-6             8.47     45.91    182.06     15.58
  HLN4                 8.47     45.91     96.91     14.88
  HLH-GT-03-01        -8.47     45.92    653.14     28.00
  HLH-GT-04-06        -8.47     45.91    493.50     28.00
   
   
  Node Results at 3120:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               7.09     45.91    264.91     19.35
  HLH-GT-02-05        -7.09     45.92    646.62     28.00
  HLN2-5-6             7.09     45.92    182.07     15.62
  HLN4                 7.09     45.92     96.92     14.87
  HLH-GT-03-01        -7.09     45.92    653.14     28.00
  HLH-GT-04-06        -7.09     45.92    493.51     28.00
   
   
  Node Results at 3144:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               7.93     45.92    264.92     19.37
  HLH-GT-02-05        -8.39     45.94    646.64     28.00
  HLN2-5-6             7.93     45.93    182.08     15.65
  HLN4                 7.93     45.93     96.93     14.87
  HLH-GT-03-01        -8.39     45.94    653.16     28.00
  HLH-GT-04-06        -8.39     45.94    493.53     28.00
   
   
  Node Results at 3168:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              14.00     45.91    264.91     19.39
  HLH-GT-02-05       -14.00     45.95    646.65     28.00
  HLN2-5-6            14.00     45.93    182.08     15.69
  HLN4                14.00     45.93     96.93     14.87
  HLH-GT-03-01       -14.00     45.95    653.17     28.00
  HLH-GT-04-06       -14.00     45.95    493.54     28.00
   
   
  Node Results at 3192:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              11.81     45.92    264.92     19.49
  HLH-GT-02-05       -11.81     45.95    646.65     28.00
  HLN2-5-6            11.81     45.94    182.09     15.72
  HLN4                11.81     45.94     96.94     14.86
  HLH-GT-03-01       -11.81     45.96    653.18     28.00
  HLH-GT-04-06       -11.81     45.95    493.54     28.00
   
   
  Node Results at 3216:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.47     45.95    264.95     19.51
  HLH-GT-02-05        -4.47     45.95    646.65     28.00
  HLN2-5-6             4.47     45.95    182.10     15.75
  HLN4                 4.47     45.95     96.95     14.86
  HLH-GT-03-01        -4.47     45.95    653.17     28.00
  HLH-GT-04-06        -4.47     45.95    493.54     28.00
   
   
  Node Results at 3240:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.44     45.93    264.93     19.64
  HLH-GT-02-05       -13.44     45.97    646.67     28.00
  HLN2-5-6            13.44     45.95    182.10     15.78
  HLN4                13.44     45.95     96.95     14.85
  HLH-GT-03-01       -13.44     45.97    653.19     28.00
  HLH-GT-04-06       -13.44     45.96    493.55     28.00
   
   
  Node Results at 3264:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               7.26     45.95    264.95     19.54
  HLH-GT-02-05        -7.26     45.96    646.66     28.00
  HLN2-5-6             7.26     45.96    182.11     15.81
  HLN4                 7.26     45.96     96.96     14.85
  HLH-GT-03-01        -7.26     45.96    653.18     28.00
  HLH-GT-04-06        -7.26     45.96    493.55     28.00
   
   
  Node Results at 3288:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               9.36     45.95    264.95     19.55
  HLH-GT-02-05       -10.14     45.97    646.67     28.00
  HLN2-5-6             9.36     45.96    182.11     15.83
  HLN4                 9.36     45.96     96.96     14.85
  HLH-GT-03-01       -10.14     45.97    653.19     28.00
  HLH-GT-04-06       -10.14     45.97    493.56     28.00
   
   
  Node Results at 3312:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              10.70     45.96    264.96     19.56
  HLH-GT-02-05       -10.70     45.98    646.68     28.00
  HLN2-5-6            10.70     45.97    182.12     15.86
  HLN4                10.70     45.97     96.97     14.85
  HLH-GT-03-01       -10.70     45.98    653.20     28.00
  HLH-GT-04-06       -10.70     45.98    493.57     28.00
   
   
  Node Results at 3336:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              10.60     45.97    264.97     19.57
  HLH-GT-02-05       -10.60     45.99    646.69     28.00
  HLN2-5-6            10.60     45.98    182.13     15.89
  HLN4                10.60     45.98     96.98     14.84
  HLH-GT-03-01       -10.60     45.99    653.21     28.00
  HLH-GT-04-06       -10.60     45.99    493.58     28.00
   
   
  Node Results at 3360:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.51     45.96    264.96     19.63
  HLH-GT-02-05       -13.51     46.00    646.70     28.00
  HLN2-5-6            13.51     45.98    182.13     15.91
  HLN4                13.51     45.98     96.98     14.84
  HLH-GT-03-01       -13.51     46.00    653.22     28.00
  HLH-GT-04-06       -13.51     45.99    493.58     28.00
   
   
  Node Results at 3384:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              16.00     45.96    264.96     19.65
  HLH-GT-02-05       -16.00     46.01    646.71     28.00
  HLN2-5-6            16.00     45.99    182.14     15.93
  HLN4                16.00     45.99     96.99     14.84
  HLH-GT-03-01       -16.00     46.02    653.24     28.00
  HLH-GT-04-06       -16.00     46.01    493.60     28.00
   
   
  Node Results at 3408:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              11.10     45.97    264.97     19.66
  HLH-GT-02-05       -11.10     46.00    646.70     28.00
  HLN2-5-6            11.10     45.99    182.14     15.95
  HLN4                11.10     45.99     96.99     14.84
  HLH-GT-03-01       -11.10     46.00    653.22     28.00
  HLH-GT-04-06       -11.10     46.00    493.59     28.00
   
   
  Node Results at 3432:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.11     46.00    265.00     19.67
  HLH-GT-02-05        -3.71     46.00    646.70     28.00
  HLN2-5-6             4.11     46.00    182.15     15.97
  HLN4                 4.11     46.00     97.00     14.84
  HLH-GT-03-01        -3.71     46.00    653.22     28.00
  HLH-GT-04-06        -3.71     46.00    493.59     28.00
   
   
  Node Results at 3456:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               6.20     46.00    265.00     19.85
  HLH-GT-02-05        -6.20     46.01    646.71     28.00
  HLN2-5-6             6.20     46.01    182.16     16.16
  HLN4                 6.20     46.01     97.01     14.84
  HLH-GT-03-01        -6.20     46.01    653.23     28.00
  HLH-GT-04-06        -6.20     46.01    493.60     28.00
   
   
  Node Results at 3480:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               5.34     46.00    265.01     19.70
  HLH-GT-02-05        -5.33     46.01    646.71     28.00
  HLN2-5-6             5.34     46.01    182.16     16.30
  HLN4                 5.34     46.01     97.01     14.84
  HLH-GT-03-01        -5.33     46.01    653.23     28.00
  HLH-GT-04-06        -5.33     46.01    493.60     28.00
   
   
  Node Results at 3504:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               8.94     46.01    265.01     19.76
  HLH-GT-02-05        -8.94     46.03    646.73     28.00
  HLN2-5-6             8.94     46.02    182.17     16.32
  HLN4                 8.94     46.02     97.02     14.84
  HLH-GT-03-01        -8.94     46.03    653.25     28.00
  HLH-GT-04-06        -8.94     46.03    493.62     28.00
   
   
  Node Results at 3528:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               6.97     46.02    265.02     19.73
  HLH-GT-02-05        -6.97     46.03    646.73     28.00
  HLN2-5-6             6.97     46.03    182.18     16.33
  HLN4                 6.97     46.03     97.03     14.84
  HLH-GT-03-01        -6.97     46.03    653.25     28.00
  HLH-GT-04-06        -6.97     46.03    493.62     28.00
   
   
  Node Results at 3552:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.74     46.03    265.03     19.73
  HLH-GT-02-05        -4.74     46.03    646.73     28.00
  HLN2-5-6             4.74     46.03    182.18     16.34
  HLN4                 4.74     46.03     97.03     14.84
  HLH-GT-03-01        -4.74     46.03    653.25     28.00
  HLH-GT-04-06        -4.74     46.03    493.62     28.00
   
   
  Node Results at 3576:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.27     46.04    265.04     19.86
  HLH-GT-02-05        -4.02     46.04    646.74     28.00
  HLN2-5-6             4.27     46.04    182.19     16.36
  HLN4                 4.27     46.04     97.04     14.83
  HLH-GT-03-01        -4.02     46.04    653.26     28.00
  HLH-GT-04-06        -4.02     46.04    493.63     28.00
   
   
  Node Results at 3600:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               9.04     46.03    265.03     19.91
  HLH-GT-02-05        -9.04     46.05    646.75     28.00
  HLN2-5-6             9.04     46.04    182.19     16.37
  HLN4                 9.04     46.04     97.04     14.83
  HLH-GT-03-01        -9.04     46.05    653.27     28.00
  HLH-GT-04-06        -9.04     46.05    493.64     28.00
   
   
  Node Results at 3624:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               8.36     46.04    265.04     19.75
  HLH-GT-02-05        -8.37     46.05    646.75     28.00
  HLN2-5-6             8.36     46.05    182.20     16.38
  HLN4                 8.36     46.05     97.05     14.83
  HLH-GT-03-01        -8.37     46.06    653.28     28.00
  HLH-GT-04-06        -8.37     46.05    493.64     28.00
   
   
  Node Results at 3648:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               7.27     46.05    265.05     19.78
  HLH-GT-02-05        -7.26     46.06    646.76     28.00
  HLN2-5-6             7.27     46.06    182.21     16.40
  HLN4                 7.27     46.06     97.06     14.83
  HLH-GT-03-01        -7.26     46.06    653.28     28.00
  HLH-GT-04-06        -7.26     46.06    493.65     28.00
   
   
  Node Results at 3672:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.72     46.04    265.04     19.80
  HLH-GT-02-05       -13.72     46.08    646.78     28.00
  HLN2-5-6            13.72     46.06    182.21     16.41
  HLN4                13.72     46.06     97.06     14.83
  HLH-GT-03-01       -13.72     46.08    653.30     28.00
  HLH-GT-04-06       -13.72     46.08    493.67     28.00
   
   
  Node Results at 3696:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              15.98     46.04    265.04     19.81
  HLH-GT-02-05       -15.99     46.09    646.79     28.00
  HLN2-5-6            15.98     46.07    182.22     16.42
  HLN4                15.98     46.07     97.07     14.83
  HLH-GT-03-01       -15.99     46.10    653.32     28.00
  HLH-GT-04-06       -15.99     46.09    493.68     28.00
   
   
  Node Results at 3720:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              14.16     46.06    265.06     19.82
  HLH-GT-02-05       -14.16     46.10    646.80     28.00
  HLN2-5-6            14.16     46.08    182.23     16.43
  HLN4                14.16     46.08     97.08     14.83
  HLH-GT-03-01       -14.16     46.10    653.32     28.00
  HLH-GT-04-06       -14.16     46.10    493.69     28.00
   
   
  Node Results at 3744:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              17.32     46.05    265.05     19.82
  HLH-GT-02-05       -17.32     46.11    646.81     28.00
  HLN2-5-6            17.32     46.08    182.23     16.45
  HLN4                17.32     46.08     97.08     14.83
  HLH-GT-03-01       -17.32     46.11    653.33     28.00
  HLH-GT-04-06       -17.32     46.11    493.70     28.00
   
   
  Node Results at 3768:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              16.61     46.06    265.06     19.82
  HLH-GT-02-05       -16.61     46.11    646.81     28.00
  HLN2-5-6            16.61     46.09    182.24     16.46
  HLN4                16.61     46.09     97.09     14.83
  HLH-GT-03-01       -16.61     46.12    653.34     28.00
  HLH-GT-04-06       -16.61     46.11    493.70     28.00
   
   
  Node Results at 3792:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.42     46.07    265.07     19.83
  HLH-GT-02-05       -13.42     46.11    646.81     28.00
  HLN2-5-6            13.42     46.09    182.24     16.47
  HLN4                13.42     46.09     97.09     14.83
  HLH-GT-03-01       -13.42     46.11    653.33     28.00
  HLH-GT-04-06       -13.42     46.10    493.69     28.00
   
   
  Node Results at 3816:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              15.83     46.07    265.07     19.83
  HLH-GT-02-05       -15.83     46.12    646.82     28.00
  HLN2-5-6            15.83     46.10    182.25     16.49
  HLN4                15.83     46.10     97.10     14.83
  HLH-GT-03-01       -15.83     46.13    653.35     28.00
  HLH-GT-04-06       -15.83     46.12    493.71     28.00
   
   
  Node Results at 3840:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              20.36     46.06    265.06     19.83
  HLH-GT-02-05       -20.35     46.15    646.85     28.00
  HLN2-5-6            20.36     46.12    182.27     16.50
  HLN4                20.36     46.11     97.11     14.83
  HLH-GT-03-01       -20.35     46.16    653.38     28.00
  HLH-GT-04-06       -20.35     46.15    493.74     28.00
   
   
  Node Results at 3864:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              21.62     46.06    265.06     19.84
  HLH-GT-02-05       -21.77     46.15    646.85     28.00
  HLN2-5-6            21.62     46.12    182.27     16.51
  HLN4                21.62     46.11     97.11     14.83
  HLH-GT-03-01       -21.77     46.17    653.39     28.00
  HLH-GT-04-06       -21.77     46.15    493.74     28.00
   
   
  Node Results at 3888:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              21.55     46.07    265.07     19.84
  HLH-GT-02-05       -21.55     46.16    646.86     28.00
  HLN2-5-6            21.55     46.13    182.28     16.53
  HLN4                21.55     46.12     97.12     14.83
  HLH-GT-03-01       -21.55     46.17    653.39     28.00
  HLH-GT-04-06       -21.55     46.16    493.75     28.00
   
   
  Node Results at 3912:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              27.86     46.04    265.04     19.84
  HLH-GT-02-05       -27.86     46.20    646.90     28.00
  HLN2-5-6            27.86     46.14    182.29     16.54
  HLN4                27.86     46.13     97.13     14.83
  HLH-GT-03-01       -27.86     46.22    653.44     28.00
  HLH-GT-04-06       -27.86     46.20    493.79     28.00
   
   
  Node Results at 3936:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              25.12     46.06    265.06     19.85
  HLH-GT-02-05       -25.11     46.19    646.89     28.00
  HLN2-5-6            25.12     46.14    182.29     16.55
  HLN4                25.12     46.13     97.13     14.83
  HLH-GT-03-01       -25.11     46.20    653.42     28.00
  HLH-GT-04-06       -25.11     46.18    493.77     28.00
   
   
  Node Results at 3960:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              26.24     46.06    265.06     19.85
  HLH-GT-02-05       -26.24     46.20    646.90     28.00
  HLN2-5-6            26.24     46.15    182.30     16.56
  HLN4                26.24     46.14     97.14     14.83
  HLH-GT-03-01       -26.24     46.22    653.44     28.00
  HLH-GT-04-06       -26.24     46.20    493.79     28.00
   
   
  Node Results at 3984:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              27.34     46.06    265.06     19.85
  HLH-GT-02-05       -27.35     46.21    646.91     28.00
  HLN2-5-6            27.34     46.15    182.30     16.57
  HLN4                27.34     46.14     97.14     14.83
  HLH-GT-03-01       -27.35     46.23    653.45     28.00
  HLH-GT-04-06       -27.35     46.20    493.79     28.00
   
   
  Node Results at 4008:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              29.94     46.05    265.05     19.85
  HLH-GT-02-05       -30.44     46.24    646.94     28.00
  HLN2-5-6            29.94     46.17    182.32     16.58
  HLN4                29.94     46.15     97.15     14.82
  HLH-GT-03-01       -30.44     46.26    653.48     28.00
  HLH-GT-04-06       -30.44     46.23    493.82     28.00
   
   
  Node Results at 4032:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.35     46.03    265.03     19.86
  HLH-GT-02-05       -33.35     46.26    646.96     28.00
  HLN2-5-6            33.35     46.18    182.33     16.59
  HLN4                33.35     46.16     97.16     14.82
  HLH-GT-03-01       -33.35     46.29    653.51     28.00
  HLH-GT-04-06       -33.35     46.26    493.85     28.00
   
   
  Node Results at 4056:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.94     46.05    265.05     19.86
  HLH-GT-02-05       -31.94     46.25    646.95     28.00
  HLN2-5-6            31.94     46.18    182.33     16.60
  HLN4                31.94     46.16     97.16     14.82
  HLH-GT-03-01       -31.94     46.28    653.50     28.00
  HLH-GT-04-06       -31.94     46.25    493.84     28.00
   
   
  Node Results at 4080:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              30.42     46.07    265.07     19.86
  HLH-GT-02-05       -30.41     46.25    646.95     28.00
  HLN2-5-6            30.42     46.19    182.34     16.61
  HLN4                30.42     46.17     97.17     14.82
  HLH-GT-03-01       -30.41     46.28    653.50     28.00
  HLH-GT-04-06       -30.41     46.25    493.84     28.00
   
   
  Node Results at 4104:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.95     46.09    265.09     19.86
  HLH-GT-02-05       -28.95     46.26    646.96     28.00
  HLN2-5-6            28.95     46.20    182.35     16.61
  HLN4                28.95     46.18     97.18     14.82
  HLH-GT-03-01       -28.95     46.28    653.50     28.00
  HLH-GT-04-06       -28.95     46.25    493.84     28.00
   
   
  Node Results at 4128:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.67     46.09    265.09     19.86
  HLH-GT-02-05       -28.67     46.26    646.96     28.00
  HLN2-5-6            28.67     46.20    182.35     16.62
  HLN4                28.67     46.18     97.18     14.81
  HLH-GT-03-01       -28.67     46.28    653.50     28.00
  HLH-GT-04-06       -28.67     46.25    493.84     28.00
   
   
  Node Results at 4152:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.07     46.08    265.08     19.86
  HLH-GT-02-05       -31.21     46.28    646.98     28.00
  HLN2-5-6            31.07     46.21    182.36     16.62
  HLN4                31.07     46.19     97.19     14.81
  HLH-GT-03-01       -31.21     46.30    653.52     28.00
  HLH-GT-04-06       -31.21     46.27    493.86     28.00
   
   
  Node Results at 4176:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.14     46.07    265.07     19.87
  HLH-GT-02-05       -32.14     46.28    646.98     28.00
  HLN2-5-6            32.14     46.21    182.36     16.62
  HLN4                32.14     46.19     97.19     14.81
  HLH-GT-03-01       -32.14     46.31    653.53     28.00
  HLH-GT-04-06       -32.14     46.28    493.87     28.00
   
   
  Node Results at 4200:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.44     46.11    265.11     19.87
  HLH-GT-02-05       -28.44     46.27    646.97     28.00
  HLN2-5-6            28.44     46.22    182.37     16.63
  HLN4                28.44     46.20     97.20     14.81
  HLH-GT-03-01       -28.44     46.29    653.51     28.00
  HLH-GT-04-06       -28.44     46.27    493.86     28.00
   
   
  Node Results at 4224:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              34.85     46.07    265.07     19.87
  HLH-GT-02-05       -34.85     46.32    647.02     28.00
  HLN2-5-6            34.85     46.23    182.38     16.63
  HLN4                34.85     46.21     97.21     14.81
  HLH-GT-03-01       -34.85     46.35    653.57     28.00
  HLH-GT-04-06       -34.85     46.31    493.90     28.00
   
   
  Node Results at 4248:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              43.19     46.00    265.00     19.87
  HLH-GT-02-05       -43.19     46.38    647.08     28.00
  HLN2-5-6            43.19     46.25    182.40     16.64
  HLN4                43.19     46.21     97.21     14.80
  HLH-GT-03-01       -43.19     46.43    653.65     28.00
  HLH-GT-04-06       -43.19     46.37    493.96     28.00
   
   
  Node Results at 4272:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.90     46.09    265.09     19.87
  HLH-GT-02-05       -33.91     46.33    647.03     28.00
  HLN2-5-6            33.90     46.24    182.39     16.65
  HLN4                33.90     46.22     97.22     14.80
  HLH-GT-03-01       -33.91     46.35    653.57     28.00
  HLH-GT-04-06       -33.91     46.32    493.91     28.00
   
   
  Node Results at 4296:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.29     46.08    265.08     19.87
  HLH-GT-02-05       -35.19     46.33    647.03     28.00
  HLN2-5-6            35.29     46.24    182.39     16.67
  HLN4                35.29     46.22     97.22     14.80
  HLH-GT-03-01       -35.19     46.36    653.58     28.00
  HLH-GT-04-06       -35.19     46.33    493.92     28.00
   
   
  Node Results at 4320:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              22.99     46.17    265.17     19.87
  HLH-GT-02-05       -22.99     46.28    646.98     28.00
  HLN2-5-6            22.99     46.24    182.39     16.69
  HLN4                22.99     46.23     97.23     14.80
  HLH-GT-03-01       -22.99     46.29    653.51     28.00
  HLH-GT-04-06       -22.99     46.27    493.86     28.00
   
   
  Node Results at 4344:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.80     46.22    265.22     19.87
  HLH-GT-02-05       -13.80     46.26    646.96     28.00
  HLN2-5-6            13.80     46.24    182.39     16.70
  HLN4                13.80     46.24     97.24     14.79
  HLH-GT-03-01       -13.80     46.26    653.48     28.00
  HLH-GT-04-06       -13.80     46.26    493.85     28.00
   
   
  Node Results at 4368:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              15.12     46.21    265.21     19.86
  HLH-GT-02-05       -15.11     46.26    646.96     28.00
  HLN2-5-6            15.12     46.24    182.39     16.71
  HLN4                15.12     46.24     97.24     14.79
  HLH-GT-03-01       -15.11     46.27    653.49     28.00
  HLH-GT-04-06       -15.11     46.26    493.85     28.00
   
   
  Node Results at 4392:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              27.55     46.16    265.16     19.87
  HLH-GT-02-05       -27.55     46.32    647.02     28.00
  HLN2-5-6            27.55     46.26    182.41     16.71
  HLN4                27.55     46.25     97.25     14.79
  HLH-GT-03-01       -27.55     46.34    653.56     28.00
  HLH-GT-04-06       -27.55     46.31    493.90     28.00
   
   
  Node Results at 4416:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.21     46.17    265.17     19.87
  HLH-GT-02-05       -28.21     46.33    647.03     28.00
  HLN2-5-6            28.21     46.27    182.42     16.72
  HLN4                28.21     46.26     97.26     14.79
  HLH-GT-03-01       -28.21     46.35    653.57     28.00
  HLH-GT-04-06       -28.21     46.33    493.92     28.00
   
   
  Node Results at 4440:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.64     46.24    265.24     19.87
  HLH-GT-02-05       -13.50     46.27    646.97     28.00
  HLN2-5-6            13.64     46.26    182.41     16.72
  HLN4                13.64     46.26     97.26     14.79
  HLH-GT-03-01       -13.50     46.28    653.50     28.00
  HLH-GT-04-06       -13.50     46.27    493.86     28.00
   
   
  Node Results at 4464:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.80     46.18    265.18     19.86
  HLH-GT-02-05       -28.80     46.35    647.05     28.00
  HLN2-5-6            28.80     46.29    182.44     16.73
  HLN4                28.80     46.27     97.27     14.79
  HLH-GT-03-01       -28.80     46.37    653.59     28.00
  HLH-GT-04-06       -28.80     46.34    493.93     28.00
   
   
  Node Results at 4488:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.32     46.16    265.16     19.87
  HLH-GT-02-05       -31.32     46.36    647.06     28.00
  HLN2-5-6            31.32     46.29    182.44     16.73
  HLN4                31.32     46.27     97.27     14.79
  HLH-GT-03-01       -31.32     46.38    653.60     28.00
  HLH-GT-04-06       -31.32     46.35    493.94     28.00
   
   
  Node Results at 4512:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.61     46.15    265.15     19.87
  HLH-GT-02-05       -33.61     46.38    647.08     28.00
  HLN2-5-6            33.61     46.30    182.45     16.73
  HLN4                33.61     46.28     97.28     14.79
  HLH-GT-03-01       -33.61     46.41    653.63     28.00
  HLH-GT-04-06       -33.61     46.38    493.97     28.00
   
   
  Node Results at 4536:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              40.67     46.10    265.10     19.87
  HLH-GT-02-05       -40.66     46.44    647.14     28.00
  HLN2-5-6            40.67     46.32    182.47     16.74
  HLN4                40.67     46.29     97.29     14.79
  HLH-GT-03-01       -40.66     46.48    653.70     28.00
  HLH-GT-04-06       -40.66     46.43    494.02     28.00
   
   
  Node Results at 4560:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              42.20     46.09    265.09     19.87
  HLH-GT-02-05       -42.20     46.45    647.15     28.00
  HLN2-5-6            42.20     46.32    182.47     16.75
  HLN4                42.20     46.29     97.29     14.79
  HLH-GT-03-01       -42.20     46.50    653.72     28.00
  HLH-GT-04-06       -42.20     46.44    494.03     28.00
   
   
  Node Results at 4584:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              43.04     46.09    265.09     19.87
  HLH-GT-02-05       -43.06     46.47    647.17     28.00
  HLN2-5-6            43.04     46.34    182.49     16.78
  HLN4                43.04     46.30     97.30     14.79
  HLH-GT-03-01       -43.06     46.52    653.74     28.00
  HLH-GT-04-06       -43.06     46.46    494.05     28.00
   
   
  Node Results at 4608:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.16     46.19    265.19     19.87
  HLH-GT-02-05       -32.17     46.40    647.10     28.00
  HLN2-5-6            32.16     46.33    182.48     17.02
  HLN4                32.16     46.31     97.31     14.78
  HLH-GT-03-01       -32.17     46.43    653.65     28.00
  HLH-GT-04-06       -32.17     46.40    493.99     28.00
   
   
  Node Results at 4632:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.64     46.20    265.20     19.87
  HLH-GT-02-05       -31.63     46.40    647.10     28.00
  HLN2-5-6            31.64     46.33    182.48     17.01
  HLN4                31.64     46.31     97.31     14.80
  HLH-GT-03-01       -31.63     46.43    653.65     28.00
  HLH-GT-04-06       -31.63     46.40    493.99     28.00
   
   
  Node Results at 4656:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.93     46.19    265.19     19.87
  HLH-GT-02-05       -33.93     46.43    647.13     28.00
  HLN2-5-6            33.93     46.34    182.49     17.25
  HLN4                33.93     46.32     97.32     14.81
  HLH-GT-03-01       -33.93     46.45    653.67     28.00
  HLH-GT-04-06       -33.93     46.42    494.01     28.00
   
   
  Node Results at 4680:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.00     46.18    265.18     19.87
  HLH-GT-02-05       -35.00     46.43    647.13     28.00
  HLN2-5-6            35.00     46.34    182.49     17.24
  HLN4                35.00     46.32     97.32     14.82
  HLH-GT-03-01       -35.00     46.46    653.68     28.00
  HLH-GT-04-06       -35.00     46.42    494.01     28.00
   
   
  Node Results at 4704:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              30.53     46.22    265.22     19.87
  HLH-GT-02-05       -30.53     46.42    647.12     28.00
  HLN2-5-6            30.53     46.35    182.50     17.51
  HLN4                30.53     46.33     97.33     14.84
  HLH-GT-03-01       -30.53     46.44    653.66     28.00
  HLH-GT-04-06       -30.53     46.41    494.00     28.00
   
   
  Node Results at 4728:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.16     46.23    265.23     19.86
  HLH-GT-02-05       -31.01     46.43    647.13     28.00
  HLN2-5-6            31.16     46.36    182.51     17.54
  HLN4                31.16     46.34     97.34     14.84
  HLH-GT-03-01       -31.01     46.45    653.67     28.00
  HLH-GT-04-06       -31.01     46.42    494.01     28.00
   
   
  Node Results at 4752:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              41.46     46.15    265.15     19.86
  HLH-GT-02-05       -41.46     46.50    647.20     28.00
  HLN2-5-6            41.46     46.37    182.52     17.53
  HLN4                41.46     46.34     97.34     14.84
  HLH-GT-03-01       -41.46     46.54    653.76     28.00
  HLH-GT-04-06       -41.46     46.49    494.08     28.00
   
   
  Node Results at 4776:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              39.95     46.17    265.17     19.86
  HLH-GT-02-05       -39.95     46.50    647.20     28.00
  HLN2-5-6            39.95     46.38    182.53     17.58
  HLN4                39.95     46.35     97.35     14.84
  HLH-GT-03-01       -39.95     46.54    653.76     28.00
  HLH-GT-04-06       -39.95     46.49    494.08     28.00
   
   
  Node Results at 4800:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              40.96     46.17    265.17     19.86
  HLH-GT-02-05       -40.96     46.51    647.21     28.00
  HLN2-5-6            40.96     46.39    182.54     17.77
  HLN4                40.96     46.36     97.36     14.84
  HLH-GT-03-01       -40.96     46.56    653.78     28.00
  HLH-GT-04-06       -40.96     46.50    494.09     28.00
   
   
  Node Results at 4824:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.38     46.23    265.23     19.86
  HLH-GT-02-05       -33.38     46.46    647.16     28.00
  HLN2-5-6            33.38     46.38    182.53     17.80
  HLN4                33.38     46.36     97.36     14.83
  HLH-GT-03-01       -33.38     46.49    653.71     28.00
  HLH-GT-04-06       -33.38     46.46    494.05     28.00
   
   
  Node Results at 4848:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              34.54     46.24    265.24     19.86
  HLH-GT-02-05       -34.54     46.48    647.18     28.00
  HLN2-5-6            34.54     46.39    182.54     17.80
  HLN4                34.54     46.37     97.37     14.83
  HLH-GT-03-01       -34.54     46.51    653.73     28.00
  HLH-GT-04-06       -34.54     46.47    494.06     28.00
   
   
  Node Results at 4872:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              30.49     46.27    265.27     19.86
  HLH-GT-02-05       -30.56     46.46    647.16     28.00
  HLN2-5-6            30.49     46.39    182.54     17.80
  HLN4                30.49     46.37     97.37     14.83
  HLH-GT-03-01       -30.56     46.48    653.70     28.00
  HLH-GT-04-06       -30.56     46.45    494.04     28.00
   
   
  Node Results at 4896:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              24.49     46.31    265.31     19.86
  HLH-GT-02-05       -24.49     46.43    647.13     28.00
  HLN2-5-6            24.49     46.39    182.54     17.77
  HLN4                24.49     46.38     97.38     14.83
  HLH-GT-03-01       -24.49     46.45    653.67     28.00
  HLH-GT-04-06       -24.49     46.43    494.02     28.00
   
   
  Node Results at 4920:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.64     46.25    265.25     19.86
  HLH-GT-02-05       -35.64     46.51    647.21     28.00
  HLN2-5-6            35.64     46.41    182.56     17.96
  HLN4                35.64     46.39     97.39     15.12
  HLH-GT-03-01       -35.64     46.54    653.76     28.00
  HLH-GT-04-06       -35.64     46.50    494.09     28.00
   
   
  Node Results at 4944:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              36.16     46.24    265.24     19.87
  HLH-GT-02-05       -36.16     46.51    647.21     28.00
  HLN2-5-6            36.16     46.42    182.57     17.93
  HLN4                36.16     46.39     97.39     15.11
  HLH-GT-03-01       -36.16     46.54    653.76     28.00
  HLH-GT-04-06       -36.16     46.50    494.09     28.00
   
   
  Node Results at 4968:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.02     46.31    265.31     19.87
  HLH-GT-02-05       -28.02     46.47    647.17     28.00
  HLN2-5-6            28.02     46.41    182.56     17.90
  HLN4                28.02     46.40     97.40     15.11
  HLH-GT-03-01       -28.02     46.49    653.71     28.00
  HLH-GT-04-06       -28.02     46.47    494.06     28.00
   
   
  Node Results at 4992:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.19     46.29    265.29     19.87
  HLH-GT-02-05       -31.19     46.49    647.19     28.00
  HLN2-5-6            31.19     46.42    182.57     17.88
  HLN4                31.19     46.40     97.40     15.10
  HLH-GT-03-01       -31.19     46.51    653.73     28.00
  HLH-GT-04-06       -31.19     46.48    494.07     28.00
   
   
  Node Results at 5016:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              34.73     46.27    265.27     19.87
  HLH-GT-02-05       -34.76     46.52    647.22     28.00
  HLN2-5-6            34.73     46.43    182.58     18.07
  HLN4                34.73     46.41     97.41     15.09
  HLH-GT-03-01       -34.76     46.55    653.77     28.00
  HLH-GT-04-06       -34.76     46.51    494.10     28.00
   
   
  Node Results at 5040:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.35     46.30    265.30     19.87
  HLH-GT-02-05       -32.35     46.52    647.22     28.00
  HLN2-5-6            32.35     46.44    182.59     18.04
  HLN4                32.35     46.42     97.42     15.09
  HLH-GT-03-01       -32.35     46.54    653.76     28.00
  HLH-GT-04-06       -32.35     46.51    494.10     28.00
   
   
  Node Results at 5064:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              30.90     46.31    265.31     19.87
  HLH-GT-02-05       -30.90     46.51    647.21     28.00
  HLN2-5-6            30.90     46.44    182.59     18.00
  HLN4                30.90     46.42     97.42     15.30
  HLH-GT-03-01       -30.90     46.53    653.75     28.00
  HLH-GT-04-06       -30.90     46.50    494.09     28.00
   
   
  Node Results at 5088:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.14     46.31    265.31     19.87
  HLH-GT-02-05       -33.14     46.53    647.23     28.00
  HLN2-5-6            33.14     46.45    182.60     17.97
  HLN4                33.14     46.43     97.43     15.28
  HLH-GT-03-01       -33.14     46.56    653.78     28.00
  HLH-GT-04-06       -33.14     46.52    494.11     28.00
   
   
  Node Results at 5112:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.70     46.31    265.31     19.87
  HLH-GT-02-05       -33.70     46.54    647.24     28.00
  HLN2-5-6            33.70     46.46    182.61     17.94
  HLN4                33.70     46.44     97.44     15.27
  HLH-GT-03-01       -33.70     46.57    653.79     28.00
  HLH-GT-04-06       -33.70     46.54    494.13     28.00
   
   
  Node Results at 5136:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              26.17     46.36    265.36     19.87
  HLH-GT-02-05       -26.17     46.50    647.20     28.00
  HLN2-5-6            26.17     46.45    182.60     17.91
  HLN4                26.17     46.44     97.44     15.26
  HLH-GT-03-01       -26.17     46.52    653.74     28.00
  HLH-GT-04-06       -26.17     46.50    494.09     28.00
   
   
  Node Results at 5160:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              26.41     46.37    265.37     19.87
  HLH-GT-02-05       -26.21     46.51    647.21     28.00
  HLN2-5-6            26.41     46.46    182.61     17.89
  HLN4                26.41     46.45     97.45     15.49
  HLH-GT-03-01       -26.21     46.53    653.75     28.00
  HLH-GT-04-06       -26.21     46.51    494.10     28.00
   
   
  Node Results at 5184:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              30.20     46.35    265.35     19.87
  HLH-GT-02-05       -30.20     46.53    647.23     28.00
  HLN2-5-6            30.20     46.47    182.62     17.90
  HLN4                30.20     46.45     97.45     15.47
  HLH-GT-03-01       -30.20     46.56    653.78     28.00
  HLH-GT-04-06       -30.20     46.53    494.12     28.00
   
   
  Node Results at 5208:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              27.69     46.37    265.37     19.86
  HLH-GT-02-05       -27.69     46.53    647.23     28.00
  HLN2-5-6            27.69     46.47    182.62     17.92
  HLN4                27.69     46.46     97.46     15.46
  HLH-GT-03-01       -27.69     46.55    653.77     28.00
  HLH-GT-04-06       -27.69     46.53    494.12     28.00
   
   
  Node Results at 5232:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              24.31     46.40    265.40     19.84
  HLH-GT-02-05       -24.31     46.52    647.22     28.00
  HLN2-5-6            24.31     46.48    182.63     17.90
  HLN4                24.31     46.47     97.47     15.44
  HLH-GT-03-01       -24.31     46.54    653.76     28.00
  HLH-GT-04-06       -24.31     46.52    494.11     28.00
   
   
  Node Results at 5256:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              24.97     46.40    265.40     19.85
  HLH-GT-02-05       -24.97     46.53    647.23     28.00
  HLN2-5-6            24.97     46.48    182.63     17.88
  HLN4                24.97     46.47     97.47     15.42
  HLH-GT-03-01       -24.97     46.54    653.76     28.00
  HLH-GT-04-06       -24.97     46.52    494.11     28.00
   
   
  Node Results at 5280:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.62     46.36    265.36     19.85
  HLH-GT-02-05       -32.62     46.58    647.28     28.00
  HLN2-5-6            32.62     46.50    182.65     17.92
  HLN4                32.62     46.48     97.48     15.41
  HLH-GT-03-01       -32.62     46.60    653.82     28.00
  HLH-GT-04-06       -32.62     46.57    494.16     28.00
   
   
  Node Results at 5304:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.68     46.37    265.37     19.85
  HLH-GT-02-05       -32.73     46.59    647.29     28.00
  HLN2-5-6            32.68     46.51    182.66     18.04
  HLN4                32.68     46.49     97.49     15.55
  HLH-GT-03-01       -32.73     46.62    653.84     28.00
  HLH-GT-04-06       -32.73     46.58    494.17     28.00
   
   
  Node Results at 5328:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              37.95     46.33    265.33     19.85
  HLH-GT-02-05       -37.95     46.62    647.32     28.00
  HLN2-5-6            37.95     46.52    182.67     18.01
  HLN4                37.95     46.49     97.49     15.68
  HLH-GT-03-01       -37.95     46.66    653.88     28.00
  HLH-GT-04-06       -37.95     46.61    494.20     28.00
   
   
  Node Results at 5352:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              42.46     46.30    265.30     19.86
  HLH-GT-02-05       -42.47     46.66    647.36     28.00
  HLN2-5-6            42.46     46.54    182.69     18.00
  HLN4                42.46     46.50     97.50     15.66
  HLH-GT-03-01       -42.47     46.71    653.93     28.00
  HLH-GT-04-06       -42.47     46.65    494.24     28.00
   
   
  Node Results at 5376:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              40.27     46.32    265.32     19.86
  HLH-GT-02-05       -40.26     46.65    647.35     28.00
  HLN2-5-6            40.27     46.53    182.68     18.15
  HLN4                40.27     46.50     97.50     15.64
  HLH-GT-03-01       -40.26     46.69    653.91     28.00
  HLH-GT-04-06       -40.26     46.64    494.23     28.00
   
   
  Node Results at 5400:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.02     46.39    265.39     19.86
  HLH-GT-02-05       -32.02     46.60    647.30     28.00
  HLN2-5-6            32.02     46.53    182.68     18.12
  HLN4                32.02     46.51     97.51     15.62
  HLH-GT-03-01       -32.02     46.63    653.85     28.00
  HLH-GT-04-06       -32.02     46.60    494.19     28.00
   
   
  Node Results at 5424:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              41.51     46.33    265.33     19.86
  HLH-GT-02-05       -41.51     46.68    647.38     28.00
  HLN2-5-6            41.51     46.55    182.70     18.09
  HLN4                41.51     46.52     97.52     15.60
  HLH-GT-03-01       -41.51     46.72    653.94     28.00
  HLH-GT-04-06       -41.51     46.67    494.26     28.00
   
   
  Node Results at 5448:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              36.94     46.37    265.37     19.86
  HLH-GT-02-05       -36.91     46.64    647.34     28.00
  HLN2-5-6            36.94     46.55    182.70     18.05
  HLN4                36.94     46.52     97.52     15.58
  HLH-GT-03-01       -36.91     46.68    653.90     28.00
  HLH-GT-04-06       -36.91     46.64    494.23     28.00
   
   
  Node Results at 5472:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.83     46.42    265.42     19.87
  HLH-GT-02-05       -31.84     46.62    647.32     28.00
  HLN2-5-6            31.83     46.55    182.70     18.02
  HLN4                31.83     46.53     97.53     15.56
  HLH-GT-03-01       -31.84     46.65    653.87     28.00
  HLH-GT-04-06       -31.84     46.62    494.21     28.00
   
   
  Node Results at 5496:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.07     46.42    265.42     19.86
  HLH-GT-02-05       -32.07     46.63    647.33     28.00
  HLN2-5-6            32.07     46.56    182.71     17.99
  HLN4                32.07     46.54     97.54     15.85
  HLH-GT-03-01       -32.07     46.66    653.88     28.00
  HLH-GT-04-06       -32.07     46.63    494.22     28.00
   
   
  Node Results at 5520:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              34.98     46.40    265.40     19.84
  HLH-GT-02-05       -34.98     46.65    647.35     28.00
  HLN2-5-6            34.98     46.56    182.71     17.98
  HLN4                34.98     46.54     97.54     15.83
  HLH-GT-03-01       -34.98     46.68    653.90     28.00
  HLH-GT-04-06       -34.98     46.64    494.23     28.00
   
   
  Node Results at 5544:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              22.43     46.49    265.49     19.84
  HLH-GT-02-05       -22.43     46.60    647.30     28.00
  HLN2-5-6            22.43     46.56    182.71     17.95
  HLN4                22.43     46.55     97.55     15.80
  HLH-GT-03-01       -22.43     46.61    653.83     28.00
  HLH-GT-04-06       -22.43     46.59    494.18     28.00
   
   
  Node Results at 5568:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              16.81     46.52    265.52     19.84
  HLH-GT-02-05       -16.81     46.57    647.27     28.00
  HLN2-5-6            16.81     46.55    182.70     18.19
  HLN4                16.81     46.55     97.55     15.78
  HLH-GT-03-01       -16.81     46.58    653.80     28.00
  HLH-GT-04-06       -16.81     46.57    494.16     28.00
   
   
  Node Results at 5592:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              22.13     46.50    265.50     19.84
  HLH-GT-02-05       -21.95     46.60    647.30     28.00
  HLN2-5-6            22.13     46.57    182.72     18.16
  HLN4                22.13     46.56     97.56     15.76
  HLH-GT-03-01       -21.95     46.61    653.83     28.00
  HLH-GT-04-06       -21.95     46.60    494.19     28.00
   
   
  Node Results at 5616:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              37.03     46.42    265.42     19.84
  HLH-GT-02-05       -37.02     46.69    647.39     28.00
  HLN2-5-6            37.03     46.60    182.75     18.11
  HLN4                37.03     46.57     97.57     15.73
  HLH-GT-03-01       -37.02     46.73    653.95     28.00
  HLH-GT-04-06       -37.02     46.69    494.28     28.00
   
   
  Node Results at 5640:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              40.52     46.38    265.38     19.85
  HLH-GT-02-05       -40.52     46.72    647.42     28.00
  HLN2-5-6            40.52     46.60    182.75     18.08
  HLN4                40.52     46.57     97.57     15.71
  HLH-GT-03-01       -40.52     46.76    653.98     28.00
  HLH-GT-04-06       -40.52     46.71    494.30     28.00
   
   
  Node Results at 5664:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              36.20     46.43    265.43     19.85
  HLH-GT-02-05       -36.20     46.70    647.40     28.00
  HLN2-5-6            36.20     46.61    182.76     18.04
  HLN4                36.20     46.58     97.58     15.69
  HLH-GT-03-01       -36.20     46.73    653.95     28.00
  HLH-GT-04-06       -36.20     46.69    494.28     28.00
   
   
  Node Results at 5688:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              30.87     46.47    265.47     19.93
  HLH-GT-02-05       -30.87     46.67    647.37     28.00
  HLN2-5-6            30.87     46.60    182.75     18.01
  HLN4                30.87     46.58     97.58     15.67
  HLH-GT-03-01       -30.87     46.69    653.91     28.00
  HLH-GT-04-06       -30.87     46.66    494.25     28.00
   
   
  Node Results at 5712:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              24.66     46.52    265.52     19.92
  HLH-GT-02-05       -24.66     46.64    647.34     28.00
  HLN2-5-6            24.66     46.60    182.75     18.05
  HLN4                24.66     46.59     97.59     15.95
  HLH-GT-03-01       -24.66     46.66    653.88     28.00
  HLH-GT-04-06       -24.66     46.64    494.23     28.00
   
   
  Node Results at 5736:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.81     46.48    265.48     19.92
  HLH-GT-02-05       -31.49     46.69    647.39     28.00
  HLN2-5-6            31.81     46.62    182.77     18.05
  HLN4                31.81     46.59     97.59     15.93
  HLH-GT-03-01       -31.49     46.71    653.93     28.00
  HLH-GT-04-06       -31.49     46.68    494.27     28.00
   
   
  Node Results at 5760:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.90     46.45    265.45     19.92
  HLH-GT-02-05       -35.90     46.72    647.42     28.00
  HLN2-5-6            35.90     46.62    182.77     18.04
  HLN4                35.90     46.60     97.60     15.91
  HLH-GT-03-01       -35.90     46.75    653.97     28.00
  HLH-GT-04-06       -35.90     46.71    494.30     28.00
   
   
  Node Results at 5784:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              29.94     46.51    265.51     19.92
  HLH-GT-02-05       -29.94     46.69    647.39     28.00
  HLN2-5-6            29.94     46.63    182.78     18.03
  HLN4                29.94     46.61     97.61     15.88
  HLH-GT-03-01       -29.94     46.71    653.93     28.00
  HLH-GT-04-06       -29.94     46.69    494.28     28.00
   
   
  Node Results at 5808:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.44     46.53    265.53     19.92
  HLH-GT-02-05       -28.45     46.69    647.39     28.00
  HLN2-5-6            28.44     46.63    182.78     18.02
  HLN4                28.44     46.62     97.62     15.85
  HLH-GT-03-01       -28.45     46.71    653.93     28.00
  HLH-GT-04-06       -28.45     46.69    494.28     28.00
   
   
  Node Results at 5832:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.35     46.51    265.51     19.91
  HLH-GT-02-05       -31.35     46.71    647.41     28.00
  HLN2-5-6            31.35     46.64    182.79     17.99
  HLN4                31.35     46.62     97.62     15.83
  HLH-GT-03-01       -31.35     46.73    653.95     28.00
  HLH-GT-04-06       -31.35     46.70    494.29     28.00
   
   
  Node Results at 5856:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.89     46.48    265.48     19.88
  HLH-GT-02-05       -35.89     46.75    647.45     28.00
  HLN2-5-6            35.89     46.65    182.80     18.14
  HLN4                35.89     46.63     97.63     15.80
  HLH-GT-03-01       -35.89     46.78    654.00     28.00
  HLH-GT-04-06       -35.89     46.74    494.33     28.00
   
   
  Node Results at 5880:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              24.44     46.56    265.56     19.88
  HLH-GT-02-05       -24.84     46.69    647.39     28.00
  HLN2-5-6            24.44     46.64    182.79     18.16
  HLN4                24.44     46.63     97.63     15.78
  HLH-GT-03-01       -24.84     46.70    653.92     28.00
  HLH-GT-04-06       -24.84     46.68    494.27     28.00
   
   
  Node Results at 5904:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.33     46.51    265.51     19.88
  HLH-GT-02-05       -33.33     46.74    647.44     28.00
  HLN2-5-6            33.33     46.66    182.81     18.13
  HLN4                33.33     46.64     97.64     15.76
  HLH-GT-03-01       -33.33     46.77    653.99     28.00
  HLH-GT-04-06       -33.33     46.73    494.32     28.00
   
   
  Node Results at 5928:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              41.74     46.45    265.45     19.88
  HLH-GT-02-05       -41.74     46.81    647.51     28.00
  HLN2-5-6            41.74     46.68    182.83     18.09
  HLN4                41.74     46.65     97.65     15.73
  HLH-GT-03-01       -41.74     46.85    654.07     28.00
  HLH-GT-04-06       -41.74     46.80    494.39     28.00
   
   
  Node Results at 5952:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              26.88     46.57    265.57     19.88
  HLH-GT-02-05       -26.88     46.72    647.42     28.00
  HLN2-5-6            26.88     46.66    182.81     18.05
  HLN4                26.88     46.65     97.65     15.71
  HLH-GT-03-01       -26.88     46.73    653.95     28.00
  HLH-GT-04-06       -26.88     46.71    494.30     28.00
   
   
  Node Results at 5976:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              39.17     46.49    265.49     19.88
  HLH-GT-02-05       -39.17     46.80    647.50     28.00
  HLN2-5-6            39.17     46.69    182.84     18.03
  HLN4                39.17     46.66     97.66     15.69
  HLH-GT-03-01       -39.17     46.84    654.06     28.00
  HLH-GT-04-06       -39.17     46.79    494.38     28.00
   
   
  Node Results at 6000:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              39.18     46.50    265.50     19.88
  HLH-GT-02-05       -39.18     46.81    647.51     28.00
  HLN2-5-6            39.18     46.70    182.85     17.99
  HLN4                39.18     46.67     97.67     15.94
  HLH-GT-03-01       -39.18     46.85    654.07     28.00
  HLH-GT-04-06       -39.18     46.80    494.39     28.00
   
   
  Node Results at 6024:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.44     46.57    265.57     19.88
  HLH-GT-02-05       -27.95     46.74    647.44     28.00
  HLN2-5-6            28.44     46.68    182.83     17.97
  HLN4                28.44     46.66     97.66     15.92
  HLH-GT-03-01       -27.95     46.76    653.98     28.00
  HLH-GT-04-06       -27.95     46.73    494.32     28.00
   
   
  Node Results at 6048:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              23.10     46.62    265.62     19.88
  HLH-GT-02-05       -23.10     46.73    647.43     28.00
  HLN2-5-6            23.10     46.69    182.84     17.94
  HLN4                23.10     46.68     97.68     15.89
  HLH-GT-03-01       -23.10     46.74    653.96     28.00
  HLH-GT-04-06       -23.10     46.72    494.31     28.00
   
   
  Node Results at 6072:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              29.44     46.58    265.58     19.88
  HLH-GT-02-05       -29.44     46.76    647.46     28.00
  HLN2-5-6            29.44     46.70    182.85     17.91
  HLN4                29.44     46.68     97.68     15.86
  HLH-GT-03-01       -29.44     46.78    654.00     28.00
  HLH-GT-04-06       -29.44     46.75    494.34     28.00
   
   
  Node Results at 6096:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.06     46.57    265.57     19.89
  HLH-GT-02-05       -32.06     46.78    647.48     28.00
  HLN2-5-6            32.06     46.71    182.86     18.18
  HLN4                32.06     46.69     97.69     15.84
  HLH-GT-03-01       -32.06     46.81    654.03     28.00
  HLH-GT-04-06       -32.06     46.78    494.37     28.00
   
   
  Node Results at 6120:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              29.21     46.60    265.60     19.90
  HLH-GT-02-05       -29.20     46.78    647.48     28.00
  HLN2-5-6            29.21     46.72    182.87     18.14
  HLN4                29.21     46.70     97.70     15.81
  HLH-GT-03-01       -29.20     46.80    654.02     28.00
  HLH-GT-04-06       -29.20     46.77    494.36     28.00
   
   
  Node Results at 6144:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              19.62     46.66    265.66     19.91
  HLH-GT-02-05       -19.62     46.73    647.43     28.00
  HLN2-5-6            19.62     46.71    182.86     18.11
  HLN4                19.62     46.70     97.70     15.79
  HLH-GT-03-01       -19.62     46.74    653.96     28.00
  HLH-GT-04-06       -19.62     46.73    494.32     28.00
   
   
  Node Results at 6168:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              18.33     46.67    265.67     19.91
  HLH-GT-02-05       -18.28     46.74    647.44     28.00
  HLN2-5-6            18.33     46.71    182.86     18.08
  HLN4                18.33     46.71     97.71     15.76
  HLH-GT-03-01       -18.28     46.75    653.97     28.00
  HLH-GT-04-06       -18.28     46.74    494.33     28.00
   
   
  Node Results at 6192:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              15.51     46.69    265.69     19.91
  HLH-GT-02-05       -15.51     46.74    647.44     28.00
  HLN2-5-6            15.51     46.72    182.87     18.05
  HLN4                15.51     46.72     97.72     15.74
  HLH-GT-03-01       -15.51     46.75    653.97     28.00
  HLH-GT-04-06       -15.51     46.74    494.33     28.00
   
   
  Node Results at 6216:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              17.28     46.68    265.68     19.91
  HLH-GT-02-05       -17.28     46.75    647.45     28.00
  HLN2-5-6            17.28     46.72    182.87     18.02
  HLN4                17.28     46.72     97.72     15.72
  HLH-GT-03-01       -17.28     46.75    653.97     28.00
  HLH-GT-04-06       -17.28     46.74    494.33     28.00
   
   
  Node Results at 6240:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              20.43     46.68    265.68     19.91
  HLH-GT-02-05       -20.44     46.77    647.47     28.00
  HLN2-5-6            20.43     46.74    182.89     17.99
  HLN4                20.43     46.73     97.73     15.94
  HLH-GT-03-01       -20.44     46.78    654.00     28.00
  HLH-GT-04-06       -20.44     46.76    494.35     28.00
   
   
  Node Results at 6264:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              15.77     46.70    265.70     19.91
  HLH-GT-02-05       -15.77     46.75    647.45     28.00
  HLN2-5-6            15.77     46.73    182.88     18.01
  HLN4                15.77     46.73     97.73     15.93
  HLH-GT-03-01       -15.77     46.76    653.98     28.00
  HLH-GT-04-06       -15.77     46.75    494.34     28.00
   
   
  Node Results at 6288:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              18.67     46.70    265.70     19.91
  HLH-GT-02-05       -18.68     46.77    647.47     28.00
  HLN2-5-6            18.67     46.74    182.89     18.01
  HLN4                18.67     46.74     97.74     15.91
  HLH-GT-03-01       -18.68     46.78    654.00     28.00
  HLH-GT-04-06       -18.68     46.77    494.36     28.00
   
   
  Node Results at 6312:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              16.33     46.72    265.72     19.91
  HLH-GT-02-05       -15.92     46.77    647.47     28.00
  HLN2-5-6            16.33     46.75    182.90     18.00
  HLN4                16.33     46.74     97.74     15.89
  HLH-GT-03-01       -15.92     46.78    654.00     28.00
  HLH-GT-04-06       -15.92     46.77    494.36     28.00
   
   
  Node Results at 6336:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              10.76     46.73    265.73     19.91
  HLH-GT-02-05       -10.76     46.76    647.46     28.00
  HLN2-5-6            10.76     46.75    182.90     17.98
  HLN4                10.76     46.75     97.75     15.87
  HLH-GT-03-01       -10.76     46.76    653.98     28.00
  HLH-GT-04-06       -10.76     46.76    494.35     28.00
   
   
  Node Results at 6360:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               9.84     46.75    265.75     19.91
  HLH-GT-02-05        -9.84     46.77    647.47     28.00
  HLN2-5-6             9.84     46.76    182.91     17.99
  HLN4                 9.84     46.76     97.76     15.85
  HLH-GT-03-01        -9.84     46.77    653.99     28.00
  HLH-GT-04-06        -9.84     46.77    494.36     28.00
   
   
  Node Results at 6384:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               6.58     46.75    265.75     19.88
  HLH-GT-02-05        -6.58     46.76    647.46     28.00
  HLN2-5-6             6.58     46.76    182.91     17.97
  HLN4                 6.58     46.76     97.76     15.83
  HLH-GT-03-01        -6.58     46.76    653.98     28.00
  HLH-GT-04-06        -6.58     46.76    494.35     28.00
   
   
  Node Results at 6408:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               9.77     46.76    265.76     19.89
  HLH-GT-02-05        -9.77     46.78    647.48     28.00
  HLN2-5-6             9.77     46.77    182.92     17.95
  HLN4                 9.77     46.77     97.77     15.81
  HLH-GT-03-01        -9.77     46.78    654.00     28.00
  HLH-GT-04-06        -9.77     46.78    494.37     28.00
   
   
  Node Results at 6432:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              11.06     46.76    265.76     19.88
  HLH-GT-02-05       -11.05     46.79    647.49     28.00
  HLN2-5-6            11.06     46.78    182.93     17.92
  HLN4                11.06     46.78     97.78     15.79
  HLH-GT-03-01       -11.05     46.79    654.01     28.00
  HLH-GT-04-06       -11.05     46.79    494.38     28.00
   
   
  Node Results at 6456:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               8.88     46.77    265.77     19.89
  HLH-GT-02-05        -8.88     46.78    647.48     28.00
  HLN2-5-6             8.88     46.78    182.93     17.89
  HLN4                 8.88     46.78     97.78     15.77
  HLH-GT-03-01        -8.88     46.79    654.01     28.00
  HLH-GT-04-06        -8.88     46.78    494.37     28.00
   
   
  Node Results at 6480:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               8.06     46.78    265.78     19.88
  HLH-GT-02-05        -8.05     46.79    647.49     28.00
  HLN2-5-6             8.06     46.79    182.94     17.87
  HLN4                 8.06     46.79     97.79     15.75
  HLH-GT-03-01        -8.05     46.79    654.01     28.00
  HLH-GT-04-06        -8.05     46.79    494.38     28.00
   
   
  Node Results at 6504:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.89     46.79    265.79     19.88
  HLH-GT-02-05        -4.89     46.80    647.50     28.00
  HLN2-5-6             4.89     46.80    182.95     17.85
  HLN4                 4.89     46.79     97.79     15.73
  HLH-GT-03-01        -4.89     46.80    654.02     28.00
  HLH-GT-04-06        -4.89     46.80    494.39     28.00
   
   
  Node Results at 6528:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               2.91     46.80    265.80     20.01
  HLH-GT-02-05        -2.91     46.80    647.50     28.00
  HLN2-5-6             2.91     46.80    182.95     17.83
  HLN4                 2.91     46.79     97.79     15.71
  HLH-GT-03-01        -2.91     46.80    654.02     28.00
  HLH-GT-04-06        -2.91     46.80    494.39     28.00
   
   
  Node Results at 6552:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -2.72     46.81    265.81     20.20
  HLH-GT-02-05         2.72     46.80    647.50     28.00
  HLN2-5-6            -2.72     46.81    182.96     17.80
  HLN4                -2.72     46.80     97.80     15.69
  HLH-GT-03-01         2.72     46.80    654.02     28.00
  HLH-GT-04-06         2.72     46.80    494.39     28.00
   
   
  Node Results at 6576:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -8.60     46.82    265.82     19.00
  HLH-GT-02-05         8.60     46.80    647.50     28.11
  HLN2-5-6            -8.60     46.80    182.95     15.00
  HLN4                -8.60     46.80     97.80     15.21
  HLH-GT-03-01         8.60     46.80    654.02     28.09
  HLH-GT-04-06         8.60     46.80    494.39     27.62
   
   
  Node Results at 6600:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -6.41     46.82    265.82     19.00
  HLH-GT-02-05         6.36     46.81    647.51     28.14
  HLN2-5-6            -6.41     46.82    182.97     15.00
  HLN4                -6.41     46.82     97.82     15.00
  HLH-GT-03-01         6.36     46.81    654.03     28.09
  HLH-GT-04-06         6.36     46.81    494.40     27.16
   
   
  Node Results at 6624:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -3.35     46.83    265.83     19.00
  HLH-GT-02-05         3.35     46.82    647.52     28.17
  HLN2-5-6            -3.35     46.83    182.98     15.00
  HLN4                -3.35     46.82     97.82     15.00
  HLH-GT-03-01         3.35     46.82    654.04     28.10
  HLH-GT-04-06         3.35     46.82    494.41     26.88
   
   
  Node Results at 6648:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -4.95     46.83    265.83     19.00
  HLH-GT-02-05         4.95     46.82    647.52     28.18
  HLN2-5-6            -4.95     46.83    182.98     15.00
  HLN4                -4.95     46.82     97.82     15.00
  HLH-GT-03-01         4.95     46.82    654.04     28.10
  HLH-GT-04-06         4.95     46.82    494.41     26.74
   
   
  Node Results at 6672:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -6.34     46.84    265.84     19.00
  HLH-GT-02-05         6.34     46.83    647.53     28.19
  HLN2-5-6            -6.34     46.84    182.99     15.00
  HLN4                -6.34     46.83     97.83     15.00
  HLH-GT-03-01         6.34     46.83    654.05     28.11
  HLH-GT-04-06         6.34     46.83    494.42     26.51
   
   
  Node Results at 6696:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -2.37     46.85    265.85     19.00
  HLH-GT-02-05         2.37     46.84    647.54     28.21
  HLN2-5-6            -2.37     46.85    183.00     15.00
  HLN4                -2.37     46.84     97.84     15.00
  HLH-GT-03-01         2.37     46.84    654.06     28.11
  HLH-GT-04-06         2.37     46.84    494.43     26.29
   
   
  Node Results at 6720:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -3.18     46.85    265.85     19.00
  HLH-GT-02-05         3.18     46.84    647.54     28.22
  HLN2-5-6            -3.18     46.85    183.00     15.00
  HLN4                -3.18     46.84     97.84     14.99
  HLH-GT-03-01         3.18     46.84    654.06     28.11
  HLH-GT-04-06         3.18     46.84    494.43     26.19
   
   
  Node Results at 6744:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -5.92     46.86    265.86     19.00
  HLH-GT-02-05         5.70     46.85    647.55     28.23
  HLN2-5-6            -5.92     46.86    183.01     15.00
  HLN4                -5.92     46.86     97.86     15.00
  HLH-GT-03-01         5.70     46.85    654.07     28.11
  HLH-GT-04-06         5.70     46.85    494.44     26.09
   
   
  Node Results at 6768:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -6.20     46.86    265.86     19.00
  HLH-GT-02-05         6.19     46.85    647.55     28.23
  HLN2-5-6            -6.20     46.86    183.01     15.00
  HLN4                -6.20     46.85     97.85     15.00
  HLH-GT-03-01         6.19     46.85    654.07     28.12
  HLH-GT-04-06         6.19     46.85    494.44     25.96
   
   
  Node Results at 6792:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -5.33     46.87    265.87     19.00
  HLH-GT-02-05         5.33     46.86    647.56     28.24
  HLN2-5-6            -5.33     46.87    183.02     15.00
  HLN4                -5.33     46.86     97.86     15.00
  HLH-GT-03-01         5.33     46.86    654.08     28.11
  HLH-GT-04-06         5.33     46.86    494.45     25.76
   
   
  Node Results at 6816:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -4.25     46.88    265.88     19.00
  HLH-GT-02-05         4.25     46.87    647.57     28.25
  HLN2-5-6            -4.25     46.88    183.03     15.00
  HLN4                -4.25     46.87     97.87     15.00
  HLH-GT-03-01         4.25     46.87    654.09     28.06
  HLH-GT-04-06         4.25     46.87    494.46     25.69
   
   
  Node Results at 6840:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -5.42     46.88    265.88     19.00
  HLH-GT-02-05         5.42     46.87    647.57     28.25
  HLN2-5-6            -5.42     46.88    183.03     15.00
  HLN4                -5.42     46.87     97.87     15.00
  HLH-GT-03-01         5.42     46.87    654.09     28.07
  HLH-GT-04-06         5.42     46.87    494.46     25.56
   
   
  Node Results at 6864:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -4.38     46.89    265.89     19.00
  HLH-GT-02-05         4.38     46.88    647.58     28.26
  HLN2-5-6            -4.38     46.89    183.04     15.00
  HLN4                -4.38     46.88     97.88     15.00
  HLH-GT-03-01         4.38     46.88    654.10     28.08
  HLH-GT-04-06         4.38     46.88    494.47     25.45
   
   
  Node Results at 6888:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -8.36     46.90    265.90     19.00
  HLH-GT-02-05         8.59     46.89    647.59     28.26
  HLN2-5-6            -8.36     46.89    183.04     15.00
  HLN4                -8.36     46.89     97.89     15.00
  HLH-GT-03-01         8.59     46.89    654.11     28.08
  HLH-GT-04-06         8.59     46.89    494.48     25.39
   
   
  Node Results at 6912:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -4.66     46.90    265.90     19.00
  HLH-GT-02-05         4.67     46.89    647.59     28.27
  HLN2-5-6            -4.66     46.90    183.05     15.00
  HLN4                -4.66     46.89     97.89     15.00
  HLH-GT-03-01         4.67     46.89    654.11     28.08
  HLH-GT-04-06         4.67     46.89    494.48     25.30
   
   
  Node Results at 6936:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -4.91     46.91    265.91     19.00
  HLH-GT-02-05         4.91     46.90    647.60     28.27
  HLN2-5-6            -4.91     46.91    183.06     15.00
  HLN4                -4.91     46.90     97.90     15.00
  HLH-GT-03-01         4.91     46.90    654.12     28.09
  HLH-GT-04-06         4.91     46.90    494.49     25.21
   
   
  Node Results at 6960:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -4.33     46.91    265.91     19.00
  HLH-GT-02-05         4.33     46.90    647.60     28.27
  HLN2-5-6            -4.33     46.91    183.06     15.00
  HLN4                -4.33     46.90     97.90     15.00
  HLH-GT-03-01         4.33     46.90    654.12     28.09
  HLH-GT-04-06         4.33     46.90    494.49     25.17
   
   
  Node Results at 6984:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -3.22     46.92    265.92     19.00
  HLH-GT-02-05         3.22     46.91    647.61     28.28
  HLN2-5-6            -3.22     46.91    183.06     15.00
  HLN4                -3.22     46.91     97.91     15.00
  HLH-GT-03-01         3.22     46.91    654.13     28.09
  HLH-GT-04-06         3.22     46.91    494.50     25.12
   
   
  Node Results at 7008:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -3.42     46.93    265.93     19.00
  HLH-GT-02-05         3.42     46.92    647.62     28.28
  HLN2-5-6            -3.42     46.92    183.07     15.00
  HLN4                -3.42     46.92     97.92     14.99
  HLH-GT-03-01         3.42     46.92    654.14     28.04
  HLH-GT-04-06         3.42     46.92    494.51     25.08
   
   
  Node Results at 7032:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -2.82     46.93    265.93     19.00
  HLH-GT-02-05         2.56     46.92    647.62     28.28
  HLN2-5-6            -2.82     46.93    183.08     15.00
  HLN4                -2.82     46.93     97.93     14.99
  HLH-GT-03-01         2.56     46.92    654.14     28.05
  HLH-GT-04-06         2.56     46.92    494.51     25.05
   
   
  Node Results at 7056:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -4.43     46.94    265.94     19.00
  HLH-GT-02-05         4.43     46.93    647.63     28.29
  HLN2-5-6            -4.43     46.94    183.09     15.00
  HLN4                -4.43     46.93     97.93     14.98
  HLH-GT-03-01         4.43     46.93    654.15     28.06
  HLH-GT-04-06         4.43     46.93    494.52     25.01
   
   
  Node Results at 7080:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -6.14     46.94    265.94     19.00
  HLH-GT-02-05         6.13     46.93    647.63     28.29
  HLN2-5-6            -6.14     46.93    183.08     15.00
  HLN4                -6.14     46.93     97.93     15.00
  HLH-GT-03-01         6.13     46.93    654.15     28.06
  HLH-GT-04-06         6.13     46.93    494.52     24.98
   
   
  Node Results at 7104:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -6.64     46.95    265.95     19.00
  HLH-GT-02-05         6.64     46.94    647.64     28.29
  HLN2-5-6            -6.64     46.94    183.09     15.00
  HLN4                -6.64     46.94     97.94     15.00
  HLH-GT-03-01         6.64     46.94    654.16     28.07
  HLH-GT-04-06         6.64     46.94    494.53     24.90
   
   
  Node Results at 7128:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -6.08     46.96    265.96     19.00
  HLH-GT-02-05         6.08     46.95    647.65     28.29
  HLN2-5-6            -6.08     46.95    183.10     15.00
  HLN4                -6.08     46.95     97.95     15.00
  HLH-GT-03-01         6.08     46.95    654.17     28.07
  HLH-GT-04-06         6.08     46.95    494.54     24.87
   
   
  Node Results at 7152:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -3.55     46.96    265.96     19.00
  HLH-GT-02-05         3.55     46.95    647.65     28.29
  HLN2-5-6            -3.55     46.95    183.10     15.00
  HLN4                -3.55     46.95     97.95     15.00
  HLH-GT-03-01         3.55     46.95    654.17     28.08
  HLH-GT-04-06         3.55     46.95    494.54     24.84
   
   
  Node Results at 7176:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -3.59     46.97    265.97     19.00
  HLH-GT-02-05         3.66     46.96    647.66     28.29
  HLN2-5-6            -3.59     46.96    183.11     15.00
  HLN4                -3.59     46.96     97.96     14.99
  HLH-GT-03-01         3.66     46.96    654.18     28.08
  HLH-GT-04-06         3.66     46.96    494.55     24.82
   
   
  Node Results at 7200:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -4.51     46.98    265.98     19.00
  HLH-GT-02-05         4.51     46.97    647.67     28.29
  HLN2-5-6            -4.51     46.97    183.12     15.00
  HLN4                -4.51     46.97     97.97     15.00
  HLH-GT-03-01         4.51     46.97    654.19     28.09
  HLH-GT-04-06         4.51     46.97    494.56     24.80
   
   
  Node Results at 7224:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -3.36     46.98    265.98     19.00
  HLH-GT-02-05         3.36     46.97    647.67     28.30
  HLN2-5-6            -3.36     46.97    183.12     15.00
  HLN4                -3.36     46.97     97.97     15.00
  HLH-GT-03-01         3.36     46.97    654.19     28.09
  HLH-GT-04-06         3.36     46.97    494.56     24.76
   
   
  Node Results at 7248:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -3.98     46.99    265.99     19.00
  HLH-GT-02-05         3.99     46.98    647.68     28.30
  HLN2-5-6            -3.98     46.98    183.13     15.00
  HLN4                -3.98     46.98     97.98     14.99
  HLH-GT-03-01         3.99     46.98    654.20     28.04
  HLH-GT-04-06         3.99     46.98    494.57     24.72
   
   
  Node Results at 7272:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -4.51     46.99    265.99     19.00
  HLH-GT-02-05         4.51     46.98    647.68     28.30
  HLN2-5-6            -4.51     46.98    183.13     15.00
  HLN4                -4.51     46.98     97.98     15.00
  HLH-GT-03-01         4.51     46.98    654.20     28.05
  HLH-GT-04-06         4.51     46.98    494.57     24.70
   
   
  Node Results at 7296:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -10.39     47.01    266.01     19.00
  HLH-GT-02-05        10.39     46.99    647.69     28.30
  HLN2-5-6           -10.39     46.99    183.14     15.00
  HLN4               -10.39     46.99     97.99     15.00
  HLH-GT-03-01        10.39     46.98    654.20     28.06
  HLH-GT-04-06        10.39     46.99    494.58     24.69
   
   
  Node Results at 7320:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -13.93     47.03    266.03     19.00
  HLH-GT-02-05        14.51     46.99    647.69     28.30
  HLN2-5-6           -13.93     47.00    183.15     15.00
  HLN4               -13.93     47.00     98.00     15.00
  HLH-GT-03-01        14.51     46.98    654.20     28.06
  HLH-GT-04-06        14.51     46.99    494.58     24.67
   
   
  Node Results at 7344:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -15.98     47.04    266.04     19.00
  HLH-GT-02-05        15.99     46.99    647.69     28.30
  HLN2-5-6           -15.98     47.00    183.15     15.00
  HLN4               -15.98     47.00     98.00     15.00
  HLH-GT-03-01        15.99     46.98    654.20     28.06
  HLH-GT-04-06        15.99     46.99    494.58     24.64
   
   
  Node Results at 7368:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -20.03     47.07    266.07     19.00
  HLH-GT-02-05        20.03     46.98    647.68     28.30
  HLN2-5-6           -20.03     47.01    183.16     15.00
  HLN4               -20.03     47.01     98.01     15.00
  HLH-GT-03-01        20.03     46.97    654.19     27.96
  HLH-GT-04-06        20.03     46.99    494.58     24.61
   
   
  Node Results at 7392:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -19.98     47.08    266.08     19.00
  HLH-GT-02-05        19.97     46.99    647.69     28.30
  HLN2-5-6           -19.98     47.02    183.17     15.00
  HLN4               -19.98     47.02     98.02     15.00
  HLH-GT-03-01        19.97     46.98    654.20     27.96
  HLH-GT-04-06        19.97     47.00    494.59     24.59
   
   
  Node Results at 7416:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.59     47.08    266.08     19.00
  HLH-GT-02-05        21.59     46.99    647.69     28.29
  HLN2-5-6           -21.59     47.02    183.17     15.00
  HLN4               -21.59     47.02     98.02     15.00
  HLH-GT-03-01        21.59     46.98    654.20     27.95
  HLH-GT-04-06        21.59     46.99    494.58     24.57
   
   
  Node Results at 7440:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.34     47.09    266.09     19.00
  HLH-GT-02-05        21.34     47.00    647.70     28.29
  HLN2-5-6           -21.34     47.03    183.18     15.00
  HLN4               -21.34     47.03     98.03     15.00
  HLH-GT-03-01        21.34     46.99    654.21     27.95
  HLH-GT-04-06        21.34     47.00    494.59     24.55
   
   
  Node Results at 7464:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.92     47.09    266.09     19.00
  HLH-GT-02-05        22.20     47.00    647.70     28.29
  HLN2-5-6           -21.92     47.03    183.18     15.00
  HLN4               -21.92     47.03     98.03     15.00
  HLH-GT-03-01        22.20     46.98    654.20     27.95
  HLH-GT-04-06        22.20     47.00    494.59     24.53
   
   
  Node Results at 7488:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -19.77     47.09    266.09     19.00
  HLH-GT-02-05        19.77     47.01    647.71     28.29
  HLN2-5-6           -19.77     47.04    183.19     15.00
  HLN4               -19.77     47.04     98.04     15.00
  HLH-GT-03-01        19.77     47.00    654.22     27.94
  HLH-GT-04-06        19.77     47.02    494.61     24.52
   
   
  Node Results at 7512:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -19.89     47.11    266.11     19.00
  HLH-GT-02-05        19.89     47.02    647.72     28.29
  HLN2-5-6           -19.89     47.05    183.20     15.00
  HLN4               -19.89     47.05     98.05     15.00
  HLH-GT-03-01        19.89     47.01    654.23     27.94
  HLH-GT-04-06        19.89     47.03    494.62     24.51
   
   
  Node Results at 7536:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.00     47.12    266.12     19.00
  HLH-GT-02-05        23.00     47.01    647.71     28.29
  HLN2-5-6           -23.00     47.05    183.20     15.00
  HLN4               -23.00     47.05     98.05     15.00
  HLH-GT-03-01        23.00     47.00    654.22     27.94
  HLH-GT-04-06        23.00     47.02    494.61     24.49
   
   
  Node Results at 7560:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -24.18     47.14    266.14     19.00
  HLH-GT-02-05        24.18     47.02    647.72     28.29
  HLN2-5-6           -24.18     47.06    183.21     15.00
  HLN4               -24.18     47.06     98.06     15.00
  HLH-GT-03-01        24.18     47.00    654.22     27.94
  HLH-GT-04-06        24.18     47.02    494.61     24.49
   
   
  Node Results at 7584:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -20.75     47.12    266.12     19.00
  HLH-GT-02-05        20.75     47.03    647.73     28.29
  HLN2-5-6           -20.75     47.06    183.21     15.00
  HLN4               -20.75     47.06     98.06     15.00
  HLH-GT-03-01        20.75     47.02    654.24     27.94
  HLH-GT-04-06        20.75     47.03    494.62     24.47
   
   
  Node Results at 7608:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.21     47.14    266.14     19.00
  HLH-GT-02-05        22.50     47.03    647.73     28.29
  HLN2-5-6           -22.21     47.07    183.22     15.00
  HLN4               -22.21     47.07     98.07     15.00
  HLH-GT-03-01        22.50     47.02    654.24     27.94
  HLH-GT-04-06        22.50     47.04    494.63     24.47
   
   
  Node Results at 7632:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.51     47.15    266.15     19.00
  HLH-GT-02-05        23.50     47.04    647.74     28.29
  HLN2-5-6           -23.51     47.08    183.23     15.00
  HLN4               -23.51     47.08     98.08     15.00
  HLH-GT-03-01        23.50     47.03    654.25     27.94
  HLH-GT-04-06        23.50     47.04    494.63     24.46
   
   
  Node Results at 7656:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -20.76     47.14    266.14     19.00
  HLH-GT-02-05        20.76     47.05    647.75     28.29
  HLN2-5-6           -20.76     47.08    183.23     15.00
  HLN4               -20.76     47.08     98.08     15.00
  HLH-GT-03-01        20.76     47.04    654.26     27.93
  HLH-GT-04-06        20.76     47.05    494.64     24.45
   
   
  Node Results at 7680:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.16     47.15    266.15     19.00
  HLH-GT-02-05        21.15     47.06    647.76     28.29
  HLN2-5-6           -21.16     47.09    183.24     15.00
  HLN4               -21.16     47.09     98.09     15.00
  HLH-GT-03-01        21.15     47.05    654.27     27.93
  HLH-GT-04-06        21.15     47.06    494.65     24.44
   
   
  Node Results at 7704:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -19.06     47.15    266.15     19.00
  HLH-GT-02-05        19.05     47.08    647.78     28.29
  HLN2-5-6           -19.06     47.10    183.25     15.00
  HLN4               -19.06     47.10     98.10     15.00
  HLH-GT-03-01        19.05     47.07    654.29     27.93
  HLH-GT-04-06        19.05     47.08    494.67     24.44
   
   
  Node Results at 7728:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -14.84     47.13    266.13     19.00
  HLH-GT-02-05        14.84     47.09    647.79     28.18
  HLN2-5-6           -14.84     47.10    183.25     15.00
  HLN4               -14.84     47.10     98.10     15.00
  HLH-GT-03-01        14.84     47.08    654.30     27.93
  HLH-GT-04-06        14.84     47.09    494.68     24.43
   
   
  Node Results at 7752:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.55     47.16    266.16     19.00
  HLH-GT-02-05        24.95     47.06    647.76     28.19
  HLN2-5-6           -22.55     47.10    183.25     15.00
  HLN4               -22.55     47.11     98.11     15.00
  HLH-GT-03-01        24.95     47.04    654.26     27.93
  HLH-GT-04-06        24.95     47.06    494.65     24.43
   
   
  Node Results at 7776:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.83     47.28    266.28     19.00
  HLH-GT-02-05        36.83     47.00    647.70     28.20
  HLN2-5-6           -36.83     47.10    183.25     15.00
  HLN4               -36.83     47.11     98.11     14.99
  HLH-GT-03-01        36.83     46.97    654.19     27.94
  HLH-GT-04-06        36.83     47.01    494.60     24.42
   
   
  Node Results at 7800:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -38.62     47.31    266.31     19.00
  HLH-GT-02-05        38.62     47.00    647.70     28.07
  HLN2-5-6           -38.62     47.10    183.25     15.00
  HLN4               -38.62     47.12     98.12     15.00
  HLH-GT-03-01        38.62     46.96    654.18     27.89
  HLH-GT-04-06        38.62     47.01    494.60     24.42
   
   
  Node Results at 7824:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -31.54     47.26    266.26     19.00
  HLH-GT-02-05        31.54     47.05    647.75     27.99
  HLN2-5-6           -31.54     47.12    183.27     15.00
  HLN4               -31.54     47.13     98.13     15.00
  HLH-GT-03-01        31.54     47.03    654.25     27.85
  HLH-GT-04-06        31.54     47.06    494.65     24.42
   
   
  Node Results at 7848:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -25.84     47.22    266.22     19.00
  HLH-GT-02-05        25.84     47.08    647.78     27.84
  HLN2-5-6           -25.84     47.13    183.28     15.00
  HLN4               -25.84     47.13     98.13     15.00
  HLH-GT-03-01        25.84     47.06    654.28     27.85
  HLH-GT-04-06        25.84     47.09    494.68     24.41
   
   
  Node Results at 7872:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -25.82     47.23    266.23     19.00
  HLH-GT-02-05        25.83     47.09    647.79     27.87
  HLN2-5-6           -25.82     47.14    183.29     15.00
  HLN4               -25.82     47.14     98.14     15.00
  HLH-GT-03-01        25.83     47.07    654.29     27.85
  HLH-GT-04-06        25.83     47.10    494.69     24.41
   
   
  Node Results at 7896:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.02     47.24    266.24     19.00
  HLH-GT-02-05        27.38     47.09    647.79     27.74
  HLN2-5-6           -27.02     47.14    183.29     15.00
  HLN4               -27.02     47.15     98.15     15.00
  HLH-GT-03-01        27.38     47.07    654.29     27.86
  HLH-GT-04-06        27.38     47.10    494.69     24.41
   
   
  Node Results at 7920:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -29.54     47.26    266.26     19.00
  HLH-GT-02-05        29.54     47.08    647.78     27.70
  HLN2-5-6           -29.54     47.14    183.29     15.00
  HLN4               -29.54     47.15     98.15     15.00
  HLH-GT-03-01        29.54     47.06    654.28     27.88
  HLH-GT-04-06        29.54     47.09    494.68     24.41
   
   
  Node Results at 7944:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -34.45     47.31    266.31     19.00
  HLH-GT-02-05        34.45     47.07    647.77     27.64
  HLN2-5-6           -34.45     47.15    183.30     15.00
  HLN4               -34.45     47.16     98.16     15.00
  HLH-GT-03-01        34.45     47.04    654.26     27.82
  HLH-GT-04-06        34.45     47.08    494.67     24.35
   
   
  Node Results at 7968:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.30     47.33    266.33     19.00
  HLH-GT-02-05        36.30     47.06    647.76     27.44
  HLN2-5-6           -36.30     47.15    183.30     15.00
  HLN4               -36.30     47.16     98.16     15.00
  HLH-GT-03-01        36.30     47.02    654.24     27.82
  HLH-GT-04-06        36.30     47.06    494.65     24.35
   
   
  Node Results at 7992:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.27     47.34    266.34     19.00
  HLH-GT-02-05        36.27     47.07    647.77     27.47
  HLN2-5-6           -36.27     47.16    183.31     15.00
  HLN4               -36.27     47.17     98.17     15.00
  HLH-GT-03-01        36.27     47.03    654.25     27.81
  HLH-GT-04-06        36.27     47.08    494.67     24.35
   
   
  Node Results at 8016:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -40.50     47.38    266.38     19.00
  HLH-GT-02-05        40.50     47.05    647.75     27.22
  HLN2-5-6           -40.50     47.16    183.31     15.00
  HLN4               -40.50     47.18     98.18     15.00
  HLH-GT-03-01        40.50     47.01    654.23     27.83
  HLH-GT-04-06        40.50     47.06    494.65     24.35
   
   
  Node Results at 8040:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -40.82     47.39    266.39     19.00
  HLH-GT-02-05        40.91     47.05    647.75     27.25
  HLN2-5-6           -40.82     47.16    183.31     15.00
  HLN4               -40.82     47.18     98.18     15.00
  HLH-GT-03-01        40.91     47.00    654.22     27.78
  HLH-GT-04-06        40.91     47.06    494.65     24.34
   
   
  Node Results at 8064:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -43.00     47.42    266.42     19.00
  HLH-GT-02-05        43.00     47.04    647.74     27.00
  HLN2-5-6           -43.00     47.17    183.32     15.00
  HLN4               -43.00     47.19     98.19     15.00
  HLH-GT-03-01        43.00     47.00    654.22     27.77
  HLH-GT-04-06        43.00     47.05    494.64     24.28
   
   
  Node Results at 8088:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -44.93     47.44    266.44     19.00
  HLH-GT-02-05        44.93     47.03    647.73     26.91
  HLN2-5-6           -44.93     47.17    183.32     15.00
  HLN4               -44.93     47.19     98.19     15.00
  HLH-GT-03-01        44.93     46.98    654.20     27.80
  HLH-GT-04-06        44.93     47.04    494.63     24.25
   
   
  Node Results at 8112:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -42.61     47.43    266.43     19.00
  HLH-GT-02-05        42.62     47.06    647.76     26.63
  HLN2-5-6           -42.61     47.18    183.33     15.00
  HLN4               -42.61     47.20     98.20     15.00
  HLH-GT-03-01        42.62     47.01    654.23     27.73
  HLH-GT-04-06        42.62     47.07    494.66     24.20
   
   
  Node Results at 8136:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -40.59     47.42    266.42     19.00
  HLH-GT-02-05        40.59     47.08    647.78     26.60
  HLN2-5-6           -40.59     47.19    183.34     15.00
  HLN4               -40.59     47.21     98.21     15.00
  HLH-GT-03-01        40.59     47.04    654.26     27.74
  HLH-GT-04-06        40.59     47.09    494.68     24.14
   
   
  Node Results at 8160:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.11     47.37    266.37     19.00
  HLH-GT-02-05        36.11     47.11    647.81     26.32
  HLN2-5-6           -36.11     47.20    183.35     15.00
  HLN4               -36.11     47.21     98.21     15.00
  HLH-GT-03-01        36.11     47.08    654.30     27.77
  HLH-GT-04-06        36.11     47.12    494.71     24.15
   
   
  Node Results at 8184:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -37.62     47.39    266.39     19.00
  HLH-GT-02-05        38.10     47.10    647.80     26.40
  HLN2-5-6           -37.62     47.20    183.35     15.00
  HLN4               -37.62     47.22     98.22     15.00
  HLH-GT-03-01        38.10     47.07    654.29     27.72
  HLH-GT-04-06        38.10     47.11    494.70     24.16
   
   
  Node Results at 8208:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -39.66     47.43    266.43     19.00
  HLH-GT-02-05        39.66     47.11    647.81     26.16
  HLN2-5-6           -39.66     47.21    183.36     15.00
  HLN4               -39.66     47.23     98.23     15.00
  HLH-GT-03-01        39.66     47.07    654.29     27.76
  HLH-GT-04-06        39.66     47.11    494.70     24.17
   
   
  Node Results at 8232:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -39.89     47.43    266.43     19.00
  HLH-GT-02-05        39.89     47.10    647.80     26.20
  HLN2-5-6           -39.89     47.21    183.36     15.00
  HLN4               -39.89     47.23     98.23     15.00
  HLH-GT-03-01        39.89     47.06    654.28     27.70
  HLH-GT-04-06        39.89     47.11    494.70     24.18
   
   
  Node Results at 8256:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -42.73     47.47    266.47     19.00
  HLH-GT-02-05        42.72     47.09    647.79     26.08
  HLN2-5-6           -42.73     47.22    183.37     15.00
  HLN4               -42.73     47.24     98.24     15.00
  HLH-GT-03-01        42.72     47.05    654.27     27.74
  HLH-GT-04-06        42.72     47.10    494.69     24.12
   
   
  Node Results at 8280:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.73     47.40    266.40     19.00
  HLH-GT-02-05        35.73     47.14    647.84     26.02
  HLN2-5-6           -35.73     47.23    183.38     15.00
  HLN4               -35.73     47.24     98.24     15.00
  HLH-GT-03-01        35.73     47.11    654.33     27.69
  HLH-GT-04-06        35.73     47.15    494.74     24.13
   
   
  Node Results at 8304:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -44.47     47.49    266.49     19.00
  HLH-GT-02-05        44.47     47.09    647.79     25.86
  HLN2-5-6           -44.47     47.23    183.38     15.00
  HLN4               -44.47     47.25     98.25     15.00
  HLH-GT-03-01        44.47     47.04    654.26     27.74
  HLH-GT-04-06        44.47     47.10    494.69     24.07
   
   
  Node Results at 8328:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -47.12     47.52    266.52     19.00
  HLH-GT-02-05        47.95     47.07    647.77     25.82
  HLN2-5-6           -47.12     47.23    183.38     15.00
  HLN4               -47.12     47.26     98.26     15.00
  HLH-GT-03-01        47.95     47.01    654.23     27.70
  HLH-GT-04-06        47.95     47.08    494.67     24.06
   
   
  Node Results at 8352:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -44.35     47.50    266.50     19.00
  HLH-GT-02-05        44.35     47.10    647.80     25.74
  HLN2-5-6           -44.35     47.24    183.39     15.00
  HLN4               -44.35     47.26     98.26     15.00
  HLH-GT-03-01        44.35     47.05    654.27     27.74
  HLH-GT-04-06        44.35     47.11    494.70     24.08
   
   
  Node Results at 8376:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -41.12     47.48    266.48     19.00
  HLH-GT-02-05        41.12     47.14    647.84     25.51
  HLN2-5-6           -41.12     47.25    183.40     15.00
  HLN4               -41.12     47.27     98.27     15.00
  HLH-GT-03-01        41.12     47.09    654.31     27.69
  HLH-GT-04-06        41.12     47.15    494.74     24.09
   
   
  Node Results at 8400:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -39.89     47.48    266.48     19.00
  HLH-GT-02-05        39.89     47.15    647.85     25.52
  HLN2-5-6           -39.89     47.26    183.41     15.00
  HLN4               -39.89     47.28     98.28     15.00
  HLH-GT-03-01        39.89     47.11    654.33     27.72
  HLH-GT-04-06        39.89     47.16    494.75     24.10
   
   
  Node Results at 8424:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -42.45     47.50    266.50     19.00
  HLH-GT-02-05        42.45     47.14    647.84     25.63
  HLN2-5-6           -42.45     47.26    183.41     15.00
  HLN4               -42.45     47.28     98.28     15.00
  HLH-GT-03-01        42.45     47.09    654.31     27.66
  HLH-GT-04-06        42.45     47.15    494.74     24.11
   
   
  Node Results at 8448:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -42.59     47.52    266.52     19.00
  HLH-GT-02-05        42.59     47.15    647.85     25.35
  HLN2-5-6           -42.59     47.27    183.42     15.00
  HLN4               -42.59     47.29     98.29     15.00
  HLH-GT-03-01        42.59     47.10    654.32     27.68
  HLH-GT-04-06        42.59     47.16    494.75     24.04
   
   
  Node Results at 8472:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -42.00     47.51    266.51     19.00
  HLH-GT-02-05        41.81     47.15    647.85     25.33
  HLN2-5-6           -42.00     47.27    183.42     15.00
  HLN4               -42.00     47.29     98.29     15.00
  HLH-GT-03-01        41.81     47.11    654.33     27.62
  HLH-GT-04-06        41.81     47.16    494.75     24.05
   
   
  Node Results at 8496:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.66     47.37    266.37     19.00
  HLH-GT-02-05        23.66     47.26    647.96     25.46
  HLN2-5-6           -23.66     47.30    183.45     15.00
  HLN4               -23.66     47.30     98.30     15.00
  HLH-GT-03-01        23.66     47.25    654.47     27.64
  HLH-GT-04-06        23.66     47.26    494.85     24.07
   
   
  Node Results at 8520:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -29.60     47.42    266.42     19.00
  HLH-GT-02-05        29.60     47.24    647.94     25.50
  HLN2-5-6           -29.60     47.30    183.45     15.00
  HLN4               -29.60     47.31     98.31     15.00
  HLH-GT-03-01        29.60     47.22    654.44     27.68
  HLH-GT-04-06        29.60     47.25    494.84     24.01
   
   
  Node Results at 8544:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.95     47.48    266.48     19.00
  HLH-GT-02-05        36.95     47.20    647.90     25.62
  HLN2-5-6           -36.95     47.30    183.45     15.00
  HLN4               -36.95     47.31     98.31     15.00
  HLH-GT-03-01        36.95     47.17    654.39     27.62
  HLH-GT-04-06        36.95     47.21    494.80     24.03
   
   
  Node Results at 8568:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -38.07     47.50    266.50     19.00
  HLH-GT-02-05        38.07     47.21    647.91     25.50
  HLN2-5-6           -38.07     47.30    183.45     15.00
  HLN4               -38.07     47.32     98.32     15.00
  HLH-GT-03-01        38.07     47.17    654.39     27.64
  HLH-GT-04-06        38.07     47.21    494.80     24.05
   
   
  Node Results at 8592:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.24     47.45    266.45     19.00
  HLH-GT-02-05        32.24     47.24    647.94     25.48
  HLN2-5-6           -32.24     47.31    183.46     15.00
  HLN4               -32.24     47.32     98.32     15.00
  HLH-GT-03-01        32.24     47.21    654.43     27.57
  HLH-GT-04-06        32.24     47.25    494.84     24.06
   
   
  Node Results at 8616:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.41     47.49    266.49     19.00
  HLH-GT-02-05        37.72     47.21    647.91     25.39
  HLN2-5-6           -36.41     47.31    183.46     15.00
  HLN4               -36.41     47.33     98.33     15.00
  HLH-GT-03-01        37.72     47.18    654.40     27.60
  HLH-GT-04-06        37.72     47.22    494.81     24.04
   
   
  Node Results at 8640:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -49.15     47.64    266.64     19.00
  HLH-GT-02-05        49.15     47.14    647.84     25.48
  HLN2-5-6           -49.15     47.31    183.46     15.00
  HLN4               -49.15     47.34     98.34     15.00
  HLH-GT-03-01        49.15     47.08    654.30     27.63
  HLH-GT-04-06        49.15     47.16    494.75     24.03
   
   
  Node Results at 8664:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -42.00     47.56    266.56     19.00
  HLH-GT-02-05        42.00     47.20    647.90     25.39
  HLN2-5-6           -42.00     47.32    183.47     15.00
  HLN4               -42.00     47.34     98.34     15.00
  HLH-GT-03-01        42.00     47.15    654.37     27.55
  HLH-GT-04-06        42.00     47.21    494.80     24.05
   
   
  Node Results at 8688:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -43.43     47.58    266.58     19.00
  HLH-GT-02-05        43.43     47.20    647.90     25.32
  HLN2-5-6           -43.43     47.33    183.48     15.00
  HLN4               -43.43     47.35     98.35     15.00
  HLH-GT-03-01        43.43     47.15    654.37     27.58
  HLH-GT-04-06        43.43     47.21    494.80     24.06
   
   
  Node Results at 8712:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -43.45     47.59    266.59     19.00
  HLH-GT-02-05        43.45     47.21    647.91     25.31
  HLN2-5-6           -43.45     47.34    183.49     15.00
  HLN4               -43.45     47.36     98.36     15.00
  HLH-GT-03-01        43.45     47.16    654.38     27.52
  HLH-GT-04-06        43.45     47.22    494.81     24.01
   
   
  Node Results at 8736:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -41.54     47.57    266.57     19.00
  HLH-GT-02-05        41.54     47.22    647.92     25.29
  HLN2-5-6           -41.54     47.34    183.49     15.00
  HLN4               -41.54     47.36     98.36     15.00
  HLH-GT-03-01        41.54     47.18    654.40     27.55
  HLH-GT-04-06        41.54     47.23    494.82     24.03
   
   
  Node Results at 8760:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.60     47.50    266.50     19.00
  HLH-GT-02-05        23.24     47.35    648.05     25.26
  HLN2-5-6           -27.60     47.38    183.53     15.00
  HLN4               -27.60     47.38     98.38     15.00
  HLH-GT-03-01        23.24     47.33    654.55     27.50
  HLH-GT-04-06        23.24     47.35    494.94     24.04
   
   
  Node Results at 8784:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -24.99     47.45    266.45     19.00
  HLH-GT-02-05        24.99     47.33    648.03     25.25
  HLN2-5-6           -24.99     47.37    183.52     15.00
  HLN4               -24.99     47.37     98.37     15.00
  HLH-GT-03-01        24.99     47.31    654.53     27.55
  HLH-GT-04-06        24.99     47.33    494.92     24.01
   
   
  Node Results at 8808:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.61     47.48    266.48     19.00
  HLH-GT-02-05        27.60     47.32    648.02     25.40
  HLN2-5-6           -27.61     47.38    183.53     15.00
  HLN4               -27.61     47.38     98.38     15.00
  HLH-GT-03-01        27.60     47.30    654.52     27.59
  HLH-GT-04-06        27.60     47.33    494.92     24.02
   
   
  Node Results at 8832:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.74     47.50    266.50     19.00
  HLH-GT-02-05        28.75     47.33    648.03     25.50
  HLN2-5-6           -28.74     47.38    183.53     15.00
  HLN4               -28.74     47.39     98.39     15.00
  HLH-GT-03-01        28.75     47.31    654.53     27.53
  HLH-GT-04-06        28.75     47.33    494.92     24.04
   
   
  Node Results at 8856:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -33.21     47.53    266.53     19.00
  HLH-GT-02-05        33.20     47.31    648.01     25.32
  HLN2-5-6           -33.21     47.38    183.53     15.00
  HLN4               -33.21     47.39     98.39     15.00
  HLH-GT-03-01        33.20     47.28    654.50     27.54
  HLH-GT-04-06        33.20     47.31    494.90     24.05
   
   
  Node Results at 8880:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -34.33     47.55    266.55     19.00
  HLH-GT-02-05        34.33     47.31    648.01     25.46
  HLN2-5-6           -34.33     47.39    183.54     15.00
  HLN4               -34.33     47.40     98.40     15.00
  HLH-GT-03-01        34.33     47.28    654.50     27.55
  HLH-GT-04-06        34.33     47.32    494.91     24.07
   
   
  Node Results at 8904:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.77     47.57    266.57     19.00
  HLH-GT-02-05        36.22     47.31    648.01     25.42
  HLN2-5-6           -35.77     47.40    183.55     15.00
  HLN4               -35.77     47.41     98.41     15.00
  HLH-GT-03-01        36.22     47.27    654.49     27.58
  HLH-GT-04-06        36.22     47.31    494.90     24.03
   
   
  Node Results at 8928:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -37.95     47.59    266.59     19.00
  HLH-GT-02-05        37.94     47.30    648.00     25.38
  HLN2-5-6           -37.95     47.40    183.55     15.00
  HLN4               -37.95     47.41     98.41     15.00
  HLH-GT-03-01        37.94     47.26    654.48     27.51
  HLH-GT-04-06        37.94     47.31    494.90     24.05
   
   
  Node Results at 8952:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -38.81     47.61    266.61     19.00
  HLH-GT-02-05        38.80     47.30    648.00     25.48
  HLN2-5-6           -38.81     47.40    183.55     15.00
  HLN4               -38.81     47.42     98.42     15.00
  HLH-GT-03-01        38.80     47.26    654.48     27.53
  HLH-GT-04-06        38.80     47.31    494.90     24.06
   
   
  Node Results at 8976:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -39.43     47.61    266.61     19.00
  HLH-GT-02-05        39.43     47.30    648.00     25.32
  HLN2-5-6           -39.43     47.40    183.55     15.00
  HLN4               -39.43     47.42     98.42     15.00
  HLH-GT-03-01        39.43     47.26    654.48     27.53
  HLH-GT-04-06        39.43     47.31    494.90     24.07
   
   
  Node Results at 9000:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -38.23     47.61    266.61     19.00
  HLH-GT-02-05        38.23     47.31    648.01     25.31
  HLN2-5-6           -38.23     47.41    183.56     15.00
  HLN4               -38.23     47.43     98.43     15.00
  HLH-GT-03-01        38.23     47.28    654.50     27.53
  HLH-GT-04-06        38.23     47.32    494.91     24.04
   
   
  Node Results at 9024:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.02     47.60    266.60     19.00
  HLH-GT-02-05        36.02     47.34    648.04     25.32
  HLN2-5-6           -36.02     47.43    183.58     15.00
  HLN4               -36.02     47.44     98.44     15.00
  HLH-GT-03-01        36.02     47.31    654.53     27.55
  HLH-GT-04-06        36.02     47.35    494.94     24.05
   
   
  Node Results at 9048:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.23     47.60    266.60     19.00
  HLH-GT-02-05        36.30     47.34    648.04     25.41
  HLN2-5-6           -36.23     47.43    183.58     15.00
  HLN4               -36.23     47.44     98.44     15.00
  HLH-GT-03-01        36.30     47.30    654.52     27.55
  HLH-GT-04-06        36.30     47.34    494.93     24.07
   
   
  Node Results at 9072:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -33.43     47.59    266.59     19.00
  HLH-GT-02-05        33.43     47.36    648.06     25.32
  HLN2-5-6           -33.43     47.44    183.59     15.00
  HLN4               -33.43     47.45     98.45     15.00
  HLH-GT-03-01        33.43     47.34    654.56     27.53
  HLH-GT-04-06        33.43     47.37    494.96     24.08
   
   
  Node Results at 9096:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -33.38     47.59    266.59     19.00
  HLH-GT-02-05        33.38     47.36    648.06     25.39
  HLN2-5-6           -33.38     47.44    183.59     15.00
  HLN4               -33.38     47.45     98.45     15.00
  HLH-GT-03-01        33.38     47.34    654.56     27.53
  HLH-GT-04-06        33.38     47.37    494.96     24.03
   
   
  Node Results at 9120:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.23     47.63    266.63     19.00
  HLH-GT-02-05        36.23     47.36    648.06     25.36
  HLN2-5-6           -36.23     47.45    183.60     15.00
  HLN4               -36.23     47.46     98.46     15.00
  HLH-GT-03-01        36.23     47.32    654.54     27.56
  HLH-GT-04-06        36.23     47.37    494.96     24.05
   
   
  Node Results at 9144:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.77     47.63    266.63     19.00
  HLH-GT-02-05        35.77     47.37    648.07     25.35
  HLN2-5-6           -35.77     47.46    183.61     15.00
  HLN4               -35.77     47.47     98.47     15.00
  HLH-GT-03-01        35.77     47.34    654.56     27.57
  HLH-GT-04-06        35.77     47.38    494.97     24.06
   
   
  Node Results at 9168:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.38     47.64    266.64     19.00
  HLH-GT-02-05        36.39     47.37    648.07     25.51
  HLN2-5-6           -36.38     47.46    183.61     15.00
  HLN4               -36.38     47.47     98.47     15.00
  HLH-GT-03-01        36.39     47.33    654.55     27.52
  HLH-GT-04-06        36.39     47.37    494.96     24.07
   
   
  Node Results at 9192:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -38.37     47.66    266.66     19.00
  HLH-GT-02-05        38.98     47.36    648.06     25.31
  HLN2-5-6           -38.37     47.46    183.61     15.00
  HLN4               -38.37     47.48     98.48     15.00
  HLH-GT-03-01        38.98     47.32    654.54     27.53
  HLH-GT-04-06        38.98     47.37    494.96     24.01
   
   
  Node Results at 9216:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.34     47.65    266.65     19.00
  HLH-GT-02-05        35.34     47.39    648.09     25.43
  HLN2-5-6           -35.34     47.48    183.63     15.00
  HLN4               -35.34     47.49     98.49     15.00
  HLH-GT-03-01        35.34     47.36    654.58     27.57
  HLH-GT-04-06        35.34     47.40    494.99     24.03
   
   
  Node Results at 9240:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.68     47.59    266.59     19.00
  HLH-GT-02-05        27.68     47.43    648.13     25.24
  HLN2-5-6           -27.68     47.49    183.64     15.00
  HLN4               -27.68     47.49     98.49     15.00
  HLH-GT-03-01        27.68     47.41    654.63     27.52
  HLH-GT-04-06        27.68     47.44    495.03     24.04
   
   
  Node Results at 9264:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -24.18     47.58    266.58     19.00
  HLH-GT-02-05        24.17     47.46    648.16     25.36
  HLN2-5-6           -24.18     47.50    183.65     15.00
  HLN4               -24.18     47.50     98.50     15.00
  HLH-GT-03-01        24.17     47.44    654.66     27.56
  HLH-GT-04-06        24.17     47.46    495.05     24.06
   
   
  Node Results at 9288:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.23     47.66    266.66     19.00
  HLH-GT-02-05        35.23     47.40    648.10     25.51
  HLN2-5-6           -35.23     47.49    183.64     15.00
  HLN4               -35.23     47.50     98.50     15.00
  HLH-GT-03-01        35.23     47.37    654.59     27.58
  HLH-GT-04-06        35.23     47.41    495.00     24.07
   
   
  Node Results at 9312:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -33.74     47.65    266.65     19.00
  HLH-GT-02-05        33.74     47.42    648.12     25.61
  HLN2-5-6           -33.74     47.50    183.65     15.00
  HLN4               -33.74     47.51     98.51     15.00
  HLH-GT-03-01        33.74     47.39    654.61     27.55
  HLH-GT-04-06        33.74     47.43    495.02     24.09
   
   
  Node Results at 9336:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -33.47     47.66    266.66     19.00
  HLH-GT-02-05        33.39     47.43    648.13     25.40
  HLN2-5-6           -33.47     47.51    183.66     15.00
  HLN4               -33.47     47.52     98.52     15.00
  HLH-GT-03-01        33.39     47.41    654.63     27.58
  HLH-GT-04-06        33.39     47.44    495.03     24.10
   
   
  Node Results at 9360:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.32     47.69    266.69     19.00
  HLH-GT-02-05        36.32     47.42    648.12     25.56
  HLN2-5-6           -36.32     47.51    183.66     15.00
  HLN4               -36.32     47.52     98.52     15.00
  HLH-GT-03-01        36.32     47.38    654.60     27.54
  HLH-GT-04-06        36.32     47.42    495.01     24.11
   
   
  Node Results at 9384:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -37.68     47.71    266.71     19.00
  HLH-GT-02-05        37.68     47.42    648.12     25.36
  HLN2-5-6           -37.68     47.52    183.67     15.00
  HLN4               -37.68     47.53     98.53     15.00
  HLH-GT-03-01        37.68     47.38    654.60     27.55
  HLH-GT-04-06        37.68     47.43    495.02     24.10
   
   
  Node Results at 9408:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -38.17     47.72    266.72     19.00
  HLH-GT-02-05        38.16     47.43    648.13     25.51
  HLN2-5-6           -38.17     47.52    183.67     15.00
  HLN4               -38.17     47.54     98.54     15.00
  HLH-GT-03-01        38.16     47.39    654.61     27.56
  HLH-GT-04-06        38.16     47.43    495.02     24.06
   
   
  Node Results at 9432:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.72     47.68    266.68     19.00
  HLH-GT-02-05        32.72     47.46    648.16     25.35
  HLN2-5-6           -32.72     47.53    183.68     15.00
  HLN4               -32.72     47.54     98.54     15.00
  HLH-GT-03-01        32.72     47.43    654.65     27.58
  HLH-GT-04-06        32.72     47.46    495.05     24.08
   
   
  Node Results at 9456:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.81     47.62    266.62     19.00
  HLH-GT-02-05        22.81     47.51    648.21     25.36
  HLN2-5-6           -22.81     47.55    183.70     15.00
  HLN4               -22.81     47.55     98.55     15.00
  HLH-GT-03-01        22.81     47.50    654.72     27.53
  HLH-GT-04-06        22.81     47.52    495.11     24.09
   
   
  Node Results at 9480:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.02     47.66    266.66     19.00
  HLH-GT-02-05        34.90     47.44    648.14     25.48
  HLN2-5-6           -32.02     47.53    183.68     15.00
  HLN4               -32.02     47.55     98.55     15.00
  HLH-GT-03-01        34.90     47.41    654.63     27.57
  HLH-GT-04-06        34.90     47.45    495.04     24.07
   
   
  Node Results at 9504:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -31.73     47.69    266.69     19.00
  HLH-GT-02-05        31.72     47.48    648.18     25.52
  HLN2-5-6           -31.73     47.55    183.70     15.00
  HLN4               -31.73     47.56     98.56     14.99
  HLH-GT-03-01        31.72     47.46    654.68     27.56
  HLH-GT-04-06        31.72     47.49    495.08     24.07
   
   
  Node Results at 9528:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -31.73     47.70    266.70     19.00
  HLH-GT-02-05        31.72     47.49    648.19     25.52
  HLN2-5-6           -31.73     47.56    183.71     15.00
  HLN4               -31.73     47.57     98.57     15.00
  HLH-GT-03-01        31.72     47.47    654.69     27.57
  HLH-GT-04-06        31.72     47.50    495.09     24.08
   
   
  Node Results at 9552:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -29.23     47.68    266.68     19.00
  HLH-GT-02-05        29.23     47.51    648.21     25.43
  HLN2-5-6           -29.23     47.56    183.71     15.00
  HLN4               -29.23     47.57     98.57     15.00
  HLH-GT-03-01        29.23     47.48    654.70     27.60
  HLH-GT-04-06        29.23     47.51    495.10     24.09
   
   
  Node Results at 9576:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.51     47.69    266.69     19.00
  HLH-GT-02-05        28.50     47.52    648.22     25.60
  HLN2-5-6           -28.51     47.57    183.72     15.00
  HLN4               -28.51     47.58     98.58     15.00
  HLH-GT-03-01        28.50     47.50    654.72     27.63
  HLH-GT-04-06        28.50     47.52    495.11     24.11
   
   
  Node Results at 9600:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -29.34     47.69    266.69     19.00
  HLH-GT-02-05        29.35     47.52    648.22     25.61
  HLN2-5-6           -29.34     47.57    183.72     15.00
  HLN4               -29.34     47.58     98.58     15.00
  HLH-GT-03-01        29.35     47.49    654.71     27.57
  HLH-GT-04-06        29.35     47.52    495.11     24.07
   
   
  Node Results at 9624:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -30.81     47.71    266.71     19.00
  HLH-GT-02-05        31.26     47.51    648.21     25.59
  HLN2-5-6           -30.81     47.58    183.73     15.00
  HLN4               -30.81     47.59     98.59     15.00
  HLH-GT-03-01        31.26     47.49    654.71     27.58
  HLH-GT-04-06        31.26     47.52    495.11     24.08
   
   
  Node Results at 9648:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -33.53     47.74    266.74     19.00
  HLH-GT-02-05        33.53     47.51    648.21     25.58
  HLN2-5-6           -33.53     47.59    183.74     15.00
  HLN4               -33.53     47.60     98.60     15.00
  HLH-GT-03-01        33.53     47.48    654.70     27.59
  HLH-GT-04-06        33.53     47.52    495.11     24.10
   
   
  Node Results at 9672:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -31.26     47.72    266.72     19.00
  HLH-GT-02-05        31.26     47.53    648.23     25.62
  HLN2-5-6           -31.26     47.59    183.74     15.00
  HLN4               -31.26     47.60     98.60     15.00
  HLH-GT-03-01        31.26     47.50    654.72     27.61
  HLH-GT-04-06        31.26     47.53    495.12     24.11
   
   
  Node Results at 9696:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -25.85     47.70    266.70     19.00
  HLH-GT-02-05        25.85     47.56    648.26     25.66
  HLN2-5-6           -25.85     47.61    183.76     15.00
  HLN4               -25.85     47.61     98.61     15.00
  HLH-GT-03-01        25.85     47.54    654.76     27.64
  HLH-GT-04-06        25.85     47.57    495.16     24.11
   
   
  Node Results at 9720:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -29.53     47.73    266.73     19.00
  HLH-GT-02-05        29.53     47.55    648.25     25.65
  HLN2-5-6           -29.53     47.61    183.76     15.00
  HLN4               -29.53     47.62     98.62     15.00
  HLH-GT-03-01        29.53     47.53    654.75     27.59
  HLH-GT-04-06        29.53     47.56    495.15     24.08
   
   
  Node Results at 9744:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.68     47.73    266.73     19.00
  HLH-GT-02-05        28.68     47.56    648.26     25.62
  HLN2-5-6           -28.68     47.61    183.76     15.00
  HLN4               -28.68     47.62     98.62     15.00
  HLH-GT-03-01        28.68     47.54    654.76     27.60
  HLH-GT-04-06        28.68     47.56    495.15     24.10
   
   
  Node Results at 9768:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.77     47.71    266.71     19.00
  HLH-GT-02-05        22.23     47.60    648.30     25.70
  HLN2-5-6           -23.77     47.63    183.78     15.00
  HLN4               -23.77     47.64     98.64     15.00
  HLH-GT-03-01        22.23     47.59    654.81     27.61
  HLH-GT-04-06        22.23     47.60    495.19     24.11
   
   
  Node Results at 9792:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.39     47.70    266.70     19.00
  HLH-GT-02-05        22.39     47.60    648.30     25.77
  HLN2-5-6           -22.39     47.63    183.78     15.00
  HLN4               -22.39     47.63     98.63     15.00
  HLH-GT-03-01        22.39     47.58    654.80     27.64
  HLH-GT-04-06        22.39     47.60    495.19     24.12
   
   
  Node Results at 9816:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.36     47.74    266.74     19.00
  HLH-GT-02-05        27.37     47.58    648.28     25.71
  HLN2-5-6           -27.36     47.64    183.79     15.00
  HLN4               -27.36     47.64     98.64     15.00
  HLH-GT-03-01        27.37     47.57    654.79     27.67
  HLH-GT-04-06        27.37     47.59    495.18     24.13
   
   
  Node Results at 9840:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -24.95     47.73    266.73     19.00
  HLH-GT-02-05        24.96     47.61    648.31     25.83
  HLN2-5-6           -24.95     47.65    183.80     15.00
  HLN4               -24.95     47.65     98.65     15.00
  HLH-GT-03-01        24.96     47.59    654.81     27.70
  HLH-GT-04-06        24.96     47.61    495.20     24.10
   
   
  Node Results at 9864:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.16     47.72    266.72     19.00
  HLH-GT-02-05        23.16     47.61    648.31     25.84
  HLN2-5-6           -23.16     47.65    183.80     15.00
  HLN4               -23.16     47.65     98.65     15.00
  HLH-GT-03-01        23.16     47.60    654.82     27.64
  HLH-GT-04-06        23.16     47.62    495.21     24.11
   
   
  Node Results at 9888:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.51     47.73    266.73     19.00
  HLH-GT-02-05        23.51     47.62    648.32     25.79
  HLN2-5-6           -23.51     47.66    183.81     15.00
  HLN4               -23.51     47.66     98.66     15.00
  HLH-GT-03-01        23.51     47.61    654.83     27.65
  HLH-GT-04-06        23.51     47.62    495.21     24.13
   
   
  Node Results at 9912:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -24.97     47.75    266.75     19.00
  HLH-GT-02-05        25.41     47.62    648.32     25.94
  HLN2-5-6           -24.97     47.67    183.82     15.00
  HLN4               -24.97     47.67     98.67     15.00
  HLH-GT-03-01        25.41     47.61    654.83     27.67
  HLH-GT-04-06        25.41     47.63    495.22     24.14
   
   
  Node Results at 9936:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -25.53     47.76    266.76     19.00
  HLH-GT-02-05        25.53     47.62    648.32     25.94
  HLN2-5-6           -25.53     47.67    183.82     15.00
  HLN4               -25.53     47.67     98.67     15.00
  HLH-GT-03-01        25.53     47.61    654.83     27.68
  HLH-GT-04-06        25.53     47.63    495.22     24.15
   
   
  Node Results at 9960:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.00     47.78    266.78     19.00
  HLH-GT-02-05        28.00     47.62    648.32     25.85
  HLN2-5-6           -28.00     47.67    183.82     15.00
  HLN4               -28.00     47.68     98.68     15.00
  HLH-GT-03-01        28.00     47.60    654.82     27.71
  HLH-GT-04-06        28.00     47.63    495.22     24.16
   
   
  Node Results at 9984:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.94     47.82    266.82     19.00
  HLH-GT-02-05        32.94     47.60    648.30     25.92
  HLN2-5-6           -32.94     47.67    183.82     15.00
  HLN4               -32.94     47.68     98.68     15.00
  HLH-GT-03-01        32.94     47.57    654.79     27.66
  HLH-GT-04-06        32.94     47.60    495.19     24.13
   
   
  Node Results at 10008:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.30     47.79    266.79     19.00
  HLH-GT-02-05        27.30     47.63    648.33     25.97
  HLN2-5-6           -27.30     47.69    183.84     15.00
  HLN4               -27.30     47.69     98.69     15.00
  HLH-GT-03-01        27.30     47.62    654.84     27.66
  HLH-GT-04-06        27.30     47.64    495.23     24.14
   
   
  Node Results at 10032:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -31.33     47.83    266.83     19.00
  HLH-GT-02-05        31.33     47.63    648.33     25.91
  HLN2-5-6           -31.33     47.69    183.84     15.00
  HLN4               -31.33     47.70     98.70     15.00
  HLH-GT-03-01        31.33     47.60    654.82     27.67
  HLH-GT-04-06        31.33     47.63    495.22     24.15
   
   
  Node Results at 10056:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -33.25     47.84    266.84     19.00
  HLH-GT-02-05        33.86     47.61    648.31     25.88
  HLN2-5-6           -33.25     47.69    183.84     15.00
  HLN4               -33.25     47.70     98.70     15.00
  HLH-GT-03-01        33.86     47.58    654.80     27.67
  HLH-GT-04-06        33.86     47.62    495.21     24.16
   
   
  Node Results at 10080:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -34.85     47.86    266.86     19.00
  HLH-GT-02-05        34.85     47.62    648.32     26.00
  HLN2-5-6           -34.85     47.70    183.85     15.00
  HLN4               -34.85     47.71     98.71     15.00
  HLH-GT-03-01        34.85     47.58    654.80     27.67
  HLH-GT-04-06        34.85     47.62    495.21     24.13
   
   
  Node Results at 10104:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.19     47.87    266.87     19.00
  HLH-GT-02-05        36.19     47.61    648.31     25.96
  HLN2-5-6           -36.19     47.70    183.85     15.00
  HLN4               -36.19     47.71     98.71     15.00
  HLH-GT-03-01        36.19     47.57    654.79     27.69
  HLH-GT-04-06        36.19     47.62    495.21     24.14
   
   
  Node Results at 10128:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -36.06     47.88    266.88     19.00
  HLH-GT-02-05        36.06     47.62    648.32     25.92
  HLN2-5-6           -36.06     47.71    183.86     15.00
  HLN4               -36.06     47.72     98.72     15.00
  HLH-GT-03-01        36.06     47.59    654.81     27.68
  HLH-GT-04-06        36.06     47.63    495.22     24.15
   
   
  Node Results at 10152:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -35.84     47.89    266.89     19.00
  HLH-GT-02-05        35.84     47.63    648.33     25.82
  HLN2-5-6           -35.84     47.72    183.87     15.00
  HLN4               -35.84     47.73     98.73     15.00
  HLH-GT-03-01        35.84     47.60    654.82     27.64
  HLH-GT-04-06        35.84     47.64    495.23     24.15
   
   
  Node Results at 10176:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.10     47.86    266.86     19.00
  HLH-GT-02-05        32.10     47.65    648.35     25.96
  HLN2-5-6           -32.10     47.72    183.87     15.00
  HLN4               -32.10     47.73     98.73     15.00
  HLH-GT-03-01        32.10     47.62    654.84     27.67
  HLH-GT-04-06        32.10     47.66    495.25     24.13
   
   
  Node Results at 10200:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -28.78     47.85    266.85     19.00
  HLH-GT-02-05        27.74     47.69    648.39     25.79
  HLN2-5-6           -28.78     47.74    183.89     15.00
  HLN4               -28.78     47.75     98.75     15.00
  HLH-GT-03-01        27.74     47.67    654.89     27.69
  HLH-GT-04-06        27.74     47.69    495.28     24.14
   
   
  Node Results at 10224:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.56     47.84    266.84     19.00
  HLH-GT-02-05        26.56     47.70    648.40     25.82
  HLN2-5-6           -26.56     47.75    183.90     15.00
  HLN4               -26.56     47.75     98.75     15.00
  HLH-GT-03-01        26.56     47.68    654.90     27.63
  HLH-GT-04-06        26.56     47.70    495.29     24.15
   
   
  Node Results at 10248:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.25     47.84    266.84     19.00
  HLH-GT-02-05        26.25     47.70    648.40     25.94
  HLN2-5-6           -26.25     47.75    183.90     15.00
  HLN4               -26.25     47.75     98.75     15.00
  HLH-GT-03-01        26.25     47.68    654.90     27.65
  HLH-GT-04-06        26.25     47.70    495.29     24.16
   
   
  Node Results at 10272:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.78     47.86    266.86     19.00
  HLH-GT-02-05        27.78     47.70    648.40     25.85
  HLN2-5-6           -27.78     47.75    183.90     15.00
  HLN4               -27.78     47.76     98.76     15.00
  HLH-GT-03-01        27.78     47.68    654.90     27.68
  HLH-GT-04-06        27.78     47.71    495.30     24.12
   
   
  Node Results at 10296:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -29.09     47.87    266.87     19.00
  HLH-GT-02-05        29.09     47.70    648.40     26.00
  HLN2-5-6           -29.09     47.75    183.90     15.00
  HLN4               -29.09     47.76     98.76     15.00
  HLH-GT-03-01        29.09     47.67    654.89     27.71
  HLH-GT-04-06        29.09     47.70    495.29     24.13
   
   
  Node Results at 10320:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -31.53     47.90    266.90     19.00
  HLH-GT-02-05        31.53     47.69    648.39     25.96
  HLN2-5-6           -31.53     47.76    183.91     15.00
  HLN4               -31.53     47.77     98.77     15.00
  HLH-GT-03-01        31.53     47.67    654.89     27.64
  HLH-GT-04-06        31.53     47.70    495.29     24.14
   
   
  Node Results at 10344:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -32.65     47.91    266.91     19.00
  HLH-GT-02-05        33.00     47.69    648.39     25.92
  HLN2-5-6           -32.65     47.77    183.92     15.00
  HLN4               -32.65     47.78     98.78     15.00
  HLH-GT-03-01        33.00     47.67    654.89     27.65
  HLH-GT-04-06        33.00     47.70    495.29     24.15
   
   
  Node Results at 10368:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.94     47.87    266.87     19.00
  HLH-GT-02-05        26.94     47.73    648.43     25.77
  HLN2-5-6           -26.94     47.78    183.93     15.00
  HLN4               -26.94     47.78     98.78     15.00
  HLH-GT-03-01        26.94     47.71    654.93     27.66
  HLH-GT-04-06        26.94     47.73    495.32     24.16
   
   
  Node Results at 10392:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.32     47.86    266.86     19.00
  HLH-GT-02-05        23.32     47.75    648.45     25.90
  HLN2-5-6           -23.32     47.79    183.94     15.00
  HLN4               -23.32     47.79     98.79     15.00
  HLH-GT-03-01        23.32     47.74    654.96     27.70
  HLH-GT-04-06        23.32     47.75    495.34     24.17
   
   
  Node Results at 10416:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -23.98     47.87    266.87     19.00
  HLH-GT-02-05        23.98     47.75    648.45     25.99
  HLN2-5-6           -23.98     47.79    183.94     15.00
  HLN4               -23.98     47.79     98.79     15.00
  HLH-GT-03-01        23.98     47.73    654.95     27.64
  HLH-GT-04-06        23.98     47.75    495.34     24.18
   
   
  Node Results at 10440:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.74     47.86    266.86     19.00
  HLH-GT-02-05        21.75     47.77    648.47     25.83
  HLN2-5-6           -21.74     47.80    183.95     15.00
  HLN4               -21.74     47.80     98.80     15.00
  HLH-GT-03-01        21.75     47.76    654.98     27.67
  HLH-GT-04-06        21.75     47.77    495.36     24.18
   
   
  Node Results at 10464:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.20     47.85    266.85     19.00
  HLH-GT-02-05        17.20     47.79    648.49     25.95
  HLN2-5-6           -17.20     47.81    183.96     15.00
  HLN4               -17.20     47.81     98.81     15.00
  HLH-GT-03-01        17.20     47.78    655.00     27.68
  HLH-GT-04-06        17.20     47.79    495.38     24.15
   
   
  Node Results at 10488:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -20.03     47.86    266.86     19.00
  HLH-GT-02-05        21.10     47.78    648.48     26.08
  HLN2-5-6           -20.03     47.81    183.96     15.00
  HLN4               -20.03     47.81     98.81     15.00
  HLH-GT-03-01        21.10     47.76    654.98     27.70
  HLH-GT-04-06        21.10     47.78    495.37     24.16
   
   
  Node Results at 10512:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.53     47.89    266.89     19.00
  HLH-GT-02-05        22.54     47.78    648.48     26.22
  HLN2-5-6           -22.53     47.82    183.97     15.00
  HLN4               -22.53     47.82     98.82     15.00
  HLH-GT-03-01        22.54     47.77    654.99     27.72
  HLH-GT-04-06        22.54     47.79    495.38     24.17
   
   
  Node Results at 10536:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.78     47.90    266.90     19.00
  HLH-GT-02-05        22.78     47.79    648.49     26.06
  HLN2-5-6           -22.78     47.83    183.98     15.00
  HLN4               -22.78     47.83     98.83     15.00
  HLH-GT-03-01        22.78     47.78    655.00     27.73
  HLH-GT-04-06        22.78     47.80    495.39     24.18
   
   
  Node Results at 10560:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -19.28     47.88    266.88     19.00
  HLH-GT-02-05        19.28     47.81    648.51     25.98
  HLN2-5-6           -19.28     47.83    183.98     15.00
  HLN4               -19.28     47.83     98.83     15.00
  HLH-GT-03-01        19.28     47.80    655.02     27.76
  HLH-GT-04-06        19.28     47.81    495.40     24.19
   
   
  Node Results at 10584:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -18.29     47.89    266.89     19.00
  HLH-GT-02-05        18.29     47.82    648.52     26.07
  HLN2-5-6           -18.29     47.84    183.99     15.00
  HLN4               -18.29     47.84     98.84     15.00
  HLH-GT-03-01        18.29     47.81    655.03     27.79
  HLH-GT-04-06        18.29     47.82    495.41     24.16
   
   
  Node Results at 10608:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -14.16     47.87    266.87     19.00
  HLH-GT-02-05        14.16     47.83    648.53     26.17
  HLN2-5-6           -14.16     47.84    183.99     15.00
  HLN4               -14.16     47.84     98.84     15.00
  HLH-GT-03-01        14.16     47.82    655.04     27.74
  HLH-GT-04-06        14.16     47.83    495.42     24.17
   
   
  Node Results at 10632:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -16.91     47.89    266.89     19.00
  HLH-GT-02-05        18.06     47.83    648.53     26.30
  HLN2-5-6           -16.91     47.85    184.00     15.00
  HLN4               -16.91     47.85     98.85     15.00
  HLH-GT-03-01        18.06     47.82    655.04     27.76
  HLH-GT-04-06        18.06     47.83    495.42     24.18
   
   
  Node Results at 10656:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.43     47.90    266.90     19.00
  HLH-GT-02-05        17.43     47.84    648.54     26.41
  HLN2-5-6           -17.43     47.86    184.01     15.00
  HLN4               -17.43     47.86     98.86     15.00
  HLH-GT-03-01        17.43     47.83    655.05     27.77
  HLH-GT-04-06        17.43     47.84    495.43     24.19
   
   
  Node Results at 10680:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -20.05     47.92    266.92     19.00
  HLH-GT-02-05        20.05     47.83    648.53     26.36
  HLN2-5-6           -20.05     47.86    184.01     15.00
  HLN4               -20.05     47.86     98.86     15.00
  HLH-GT-03-01        20.05     47.82    655.04     27.78
  HLH-GT-04-06        20.05     47.84    495.43     24.20
   
   
  Node Results at 10704:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.68     47.93    266.93     19.00
  HLH-GT-02-05        21.68     47.84    648.54     26.31
  HLN2-5-6           -21.68     47.87    184.02     15.00
  HLN4               -21.68     47.87     98.87     15.00
  HLH-GT-03-01        21.68     47.83    655.05     27.79
  HLH-GT-04-06        21.68     47.84    495.43     24.17
   
   
  Node Results at 10728:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.23     47.95    266.95     19.00
  HLH-GT-02-05        22.23     47.85    648.55     26.42
  HLN2-5-6           -22.23     47.88    184.03     15.00
  HLN4               -22.23     47.88     98.88     15.00
  HLH-GT-03-01        22.23     47.83    655.05     27.79
  HLH-GT-04-06        22.23     47.85    495.44     24.17
   
   
  Node Results at 10752:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.66     47.94    266.94     19.00
  HLH-GT-02-05        21.66     47.85    648.55     26.37
  HLN2-5-6           -21.66     47.88    184.03     15.00
  HLN4               -21.66     47.88     98.88     15.00
  HLH-GT-03-01        21.66     47.84    655.06     27.79
  HLH-GT-04-06        21.66     47.85    495.44     24.18
   
   
  Node Results at 10776:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -12.99     47.92    266.92     19.00
  HLH-GT-02-05        10.28     47.89    648.59     26.29
  HLN2-5-6           -12.99     47.90    184.05     15.00
  HLN4               -12.99     47.90     98.90     15.00
  HLH-GT-03-01        10.28     47.89    655.11     27.79
  HLH-GT-04-06        10.28     47.89    495.48     24.19
   
   
  Node Results at 10800:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -15.79     47.93    266.93     19.00
  HLH-GT-02-05        15.79     47.88    648.58     26.42
  HLN2-5-6           -15.79     47.89    184.04     15.00
  HLN4               -15.79     47.89     98.89     15.00
  HLH-GT-03-01        15.79     47.87    655.09     27.81
  HLH-GT-04-06        15.79     47.88    495.47     24.20
   
   
  Node Results at 10824:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.47     47.94    266.94     19.00
  HLH-GT-02-05        17.47     47.88    648.58     26.53
  HLN2-5-6           -17.47     47.90    184.05     15.00
  HLN4               -17.47     47.90     98.90     15.00
  HLH-GT-03-01        17.47     47.87    655.09     27.82
  HLH-GT-04-06        17.47     47.88    495.47     24.21
   
   
  Node Results at 10848:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -18.28     47.96    266.96     19.00
  HLH-GT-02-05        18.28     47.89    648.59     26.64
  HLN2-5-6           -18.28     47.91    184.06     15.00
  HLN4               -18.28     47.91     98.91     15.00
  HLH-GT-03-01        18.28     47.88    655.10     27.82
  HLH-GT-04-06        18.28     47.89    495.48     24.22
   
   
  Node Results at 10872:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.81     47.95    266.95     19.00
  HLH-GT-02-05        17.81     47.89    648.59     26.44
  HLN2-5-6           -17.81     47.91    184.06     15.00
  HLN4               -17.81     47.91     98.91     15.00
  HLH-GT-03-01        17.81     47.88    655.10     27.83
  HLH-GT-04-06        17.81     47.89    495.48     24.19
   
   
  Node Results at 10896:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.70     47.98    266.98     19.00
  HLH-GT-02-05        21.70     47.89    648.59     26.53
  HLN2-5-6           -21.70     47.92    184.07     15.00
  HLN4               -21.70     47.92     98.92     15.00
  HLH-GT-03-01        21.70     47.88    655.10     27.83
  HLH-GT-04-06        21.70     47.89    495.48     24.20
   
   
  Node Results at 10920:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.68     48.00    267.00     19.00
  HLH-GT-02-05        28.15     47.85    648.55     26.62
  HLN2-5-6           -26.68     47.91    184.06     15.00
  HLN4               -26.68     47.92     98.92     15.00
  HLH-GT-03-01        28.15     47.83    655.05     27.83
  HLH-GT-04-06        28.15     47.86    495.45     24.21
   
   
  Node Results at 10944:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -27.86     48.03    267.03     19.00
  HLH-GT-02-05        27.86     47.87    648.57     26.65
  HLN2-5-6           -27.86     47.92    184.07     15.00
  HLN4               -27.86     47.93     98.93     15.00
  HLH-GT-03-01        27.86     47.85    655.07     27.82
  HLH-GT-04-06        27.86     47.88    495.47     24.22
   
   
  Node Results at 10968:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -22.86     48.01    267.01     19.00
  HLH-GT-02-05        22.86     47.90    648.60     26.59
  HLN2-5-6           -22.86     47.94    184.09     15.00
  HLN4               -22.86     47.94     98.94     15.00
  HLH-GT-03-01        22.86     47.89    655.11     27.81
  HLH-GT-04-06        22.86     47.91    495.50     24.22
   
   
  Node Results at 10992:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -26.72     48.03    267.03     19.00
  HLH-GT-02-05        26.71     47.89    648.59     26.55
  HLN2-5-6           -26.72     47.94    184.09     15.00
  HLN4               -26.72     47.94     98.94     15.00
  HLH-GT-03-01        26.71     47.87    655.09     27.82
  HLH-GT-04-06        26.71     47.89    495.48     24.23
   
   
  Node Results at 11016:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -18.27     48.00    267.00     19.00
  HLH-GT-02-05        18.27     47.93    648.63     26.58
  HLN2-5-6           -18.27     47.95    184.10     15.00
  HLN4               -18.27     47.95     98.95     15.00
  HLH-GT-03-01        18.27     47.92    655.14     27.81
  HLH-GT-04-06        18.27     47.93    495.52     24.20
   
   
  Node Results at 11040:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -15.13     47.99    266.99     19.00
  HLH-GT-02-05        15.13     47.95    648.65     26.58
  HLN2-5-6           -15.13     47.96    184.11     15.00
  HLN4               -15.13     47.96     98.96     15.00
  HLH-GT-03-01        15.13     47.94    655.16     27.82
  HLH-GT-04-06        15.13     47.95    495.54     24.21
   
   
  Node Results at 11064:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -15.19     47.99    266.99     19.00
  HLH-GT-02-05        15.30     47.95    648.65     26.69
  HLN2-5-6           -15.19     47.96    184.11     15.00
  HLN4               -15.19     47.96     98.96     15.00
  HLH-GT-03-01        15.30     47.94    655.16     27.83
  HLH-GT-04-06        15.30     47.95    495.54     24.21
   
   
  Node Results at 11088:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -10.70     47.99    266.99     19.00
  HLH-GT-02-05        10.70     47.97    648.67     26.80
  HLN2-5-6           -10.70     47.97    184.12     15.00
  HLN4               -10.70     47.97     98.97     15.00
  HLH-GT-03-01        10.70     47.96    655.18     27.84
  HLH-GT-04-06        10.70     47.97    495.56     24.22
   
   
  Node Results at 11112:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -14.22     48.00    267.00     19.00
  HLH-GT-02-05        14.22     47.96    648.66     26.69
  HLN2-5-6           -14.22     47.97    184.12     15.00
  HLN4               -14.22     47.97     98.97     15.00
  HLH-GT-03-01        14.22     47.95    655.17     27.86
  HLH-GT-04-06        14.22     47.96    495.55     24.23
   
   
  Node Results at 11136:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -18.21     48.03    267.03     19.00
  HLH-GT-02-05        18.21     47.96    648.66     26.68
  HLN2-5-6           -18.21     47.98    184.13     15.00
  HLN4               -18.21     47.98     98.98     15.00
  HLH-GT-03-01        18.21     47.95    655.17     27.88
  HLH-GT-04-06        18.21     47.96    495.55     24.23
   
   
  Node Results at 11160:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -16.50     48.03    267.03     19.00
  HLH-GT-02-05        16.50     47.97    648.67     26.75
  HLN2-5-6           -16.50     47.99    184.14     15.00
  HLN4               -16.50     47.99     98.99     15.00
  HLH-GT-03-01        16.50     47.97    655.19     27.90
  HLH-GT-04-06        16.50     47.98    495.57     24.24
   
   
  Node Results at 11184:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -7.09     48.00    267.00     19.00
  HLH-GT-02-05         7.09     47.99    648.69     26.81
  HLN2-5-6            -7.09     47.99    184.14     15.00
  HLN4                -7.09     47.99     98.99     15.00
  HLH-GT-03-01         7.09     47.99    655.21     27.91
  HLH-GT-04-06         7.09     47.99    495.58     24.24
   
   
  Node Results at 11208:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -5.18     48.01    267.01     19.00
  HLH-GT-02-05         4.14     48.00    648.70     26.89
  HLN2-5-6            -5.18     48.01    184.16     15.00
  HLN4                -5.18     48.00     99.00     15.00
  HLH-GT-03-01         4.14     48.00    655.22     27.86
  HLH-GT-04-06         4.14     48.00    495.59     24.25
   
   
  Node Results at 11232:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -6.84     48.01    267.01     19.00
  HLH-GT-02-05         6.84     48.00    648.70     26.98
  HLN2-5-6            -6.84     48.00    184.15     15.00
  HLN4                -6.84     48.00     99.00     14.98
  HLH-GT-03-01         6.84     48.00    655.22     27.88
  HLH-GT-04-06         6.84     48.00    495.59     24.26
   
   
  Node Results at 11256:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -12.23     48.03    267.03     19.00
  HLH-GT-02-05        12.23     48.00    648.70     27.05
  HLN2-5-6           -12.23     48.01    184.16     15.00
  HLN4               -12.23     48.01     99.01     15.00
  HLH-GT-03-01        12.23     48.00    655.22     27.90
  HLH-GT-04-06        12.23     48.00    495.59     24.26
   
   
  Node Results at 11280:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -12.93     48.05    267.05     19.00
  HLH-GT-02-05        12.92     48.01    648.71     27.11
  HLN2-5-6           -12.93     48.02    184.17     15.00
  HLN4               -12.93     48.02     99.02     15.00
  HLH-GT-03-01        12.92     48.01    655.23     27.90
  HLH-GT-04-06        12.92     48.01    495.60     24.27
   
   
  Node Results at 11304:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.40     48.06    267.06     19.00
  HLH-GT-02-05        17.40     48.00    648.70     27.17
  HLN2-5-6           -17.40     48.02    184.17     15.00
  HLN4               -17.40     48.02     99.02     15.00
  HLH-GT-03-01        17.40     47.99    655.21     27.92
  HLH-GT-04-06        17.40     48.00    495.59     24.27
   
   
  Node Results at 11328:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -15.19     48.06    267.06     19.00
  HLH-GT-02-05        15.18     48.02    648.72     27.06
  HLN2-5-6           -15.19     48.03    184.18     15.00
  HLN4               -15.19     48.03     99.03     15.00
  HLH-GT-03-01        15.18     48.01    655.23     27.93
  HLH-GT-04-06        15.18     48.02    495.61     24.28
   
   
  Node Results at 11352:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -14.89     48.07    267.07     19.00
  HLH-GT-02-05        15.08     48.03    648.73     27.11
  HLN2-5-6           -14.89     48.04    184.19     15.00
  HLN4               -14.89     48.04     99.04     15.00
  HLH-GT-03-01        15.08     48.02    655.24     27.95
  HLH-GT-04-06        15.08     48.03    495.62     24.28
   
   
  Node Results at 11376:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -20.73     48.10    267.10     19.00
  HLH-GT-02-05        20.73     48.01    648.71     27.01
  HLN2-5-6           -20.73     48.04    184.19     15.00
  HLN4               -20.73     48.04     99.04     15.00
  HLH-GT-03-01        20.73     48.00    655.22     27.88
  HLH-GT-04-06        20.73     48.01    495.60     24.28
   
   
  Node Results at 11400:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -19.77     48.10    267.10     19.00
  HLH-GT-02-05        19.77     48.02    648.72     27.05
  HLN2-5-6           -19.77     48.05    184.20     15.00
  HLN4               -19.77     48.05     99.05     15.00
  HLH-GT-03-01        19.77     48.01    655.23     27.88
  HLH-GT-04-06        19.77     48.03    495.62     24.27
   
   
  Node Results at 11424:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -17.57     48.09    267.09     19.00
  HLH-GT-02-05        17.57     48.03    648.73     27.10
  HLN2-5-6           -17.57     48.05    184.20     15.00
  HLN4               -17.57     48.05     99.05     15.00
  HLH-GT-03-01        17.57     48.02    655.24     27.88
  HLH-GT-04-06        17.57     48.03    495.62     24.26
   
   
  Node Results at 11448:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -18.26     48.11    267.11     19.00
  HLH-GT-02-05        18.26     48.04    648.74     27.14
  HLN2-5-6           -18.26     48.06    184.21     15.00
  HLN4               -18.26     48.06     99.06     15.00
  HLH-GT-03-01        18.26     48.03    655.25     27.88
  HLH-GT-04-06        18.26     48.04    495.63     24.26
   
   
  Node Results at 11472:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -20.51     48.13    267.13     19.00
  HLH-GT-02-05        20.50     48.04    648.74     27.03
  HLN2-5-6           -20.51     48.07    184.22     15.00
  HLN4               -20.51     48.07     99.07     15.00
  HLH-GT-03-01        20.50     48.03    655.25     27.88
  HLH-GT-04-06        20.50     48.04    495.63     24.27
   
   
  Node Results at 11496:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -21.92     48.13    267.13     19.00
  HLH-GT-02-05        22.15     48.03    648.73     27.07
  HLN2-5-6           -21.92     48.07    184.22     15.00
  HLN4               -21.92     48.07     99.07     15.00
  HLH-GT-03-01        22.15     48.02    655.24     27.88
  HLH-GT-04-06        22.15     48.04    495.63     24.27
   
   
  Node Results at 11520:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -19.76     48.13    267.13     19.00
  HLH-GT-02-05        19.76     48.05    648.75     27.13
  HLN2-5-6           -19.76     48.08    184.23     15.00
  HLN4               -19.76     48.08     99.08     15.00
  HLH-GT-03-01        19.76     48.04    655.26     27.88
  HLH-GT-04-06        19.76     48.06    495.65     24.28
   
   
  Node Results at 11544:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -15.80     48.13    267.13     19.00
  HLH-GT-02-05        15.80     48.08    648.78     27.20
  HLN2-5-6           -15.80     48.09    184.24     15.00
  HLN4               -15.80     48.09     99.09     15.00
  HLH-GT-03-01        15.80     48.07    655.29     27.88
  HLH-GT-04-06        15.80     48.08    495.67     24.28
   
   
  Node Results at 11568:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1             -12.01     48.11    267.11     19.00
  HLH-GT-02-05        12.01     48.08    648.78     27.06
  HLN2-5-6           -12.01     48.09    184.24     15.00
  HLN4               -12.01     48.09     99.09     15.00
  HLH-GT-03-01        12.01     48.08    655.30     27.89
  HLH-GT-04-06        12.01     48.08    495.67     24.28
   
   
  Node Results at 11592:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -7.73     48.11    267.11     19.00
  HLH-GT-02-05         7.73     48.10    648.80     27.00
  HLN2-5-6            -7.73     48.10    184.25     15.00
  HLN4                -7.73     48.10     99.10     15.00
  HLH-GT-03-01         7.73     48.10    655.32     27.90
  HLH-GT-04-06         7.73     48.10    495.69     24.29
   
   
  Node Results at 11616:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              -3.93     48.11    267.11     19.00
  HLH-GT-02-05         3.93     48.10    648.80     27.07
  HLN2-5-6            -3.93     48.10    184.25     15.00
  HLN4                -3.93     48.10     99.10     15.00
  HLH-GT-03-01         3.93     48.10    655.32     27.91
  HLH-GT-04-06         3.93     48.10    495.69     24.29
   
   
  Node Results at 11640:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               6.15     48.11    267.11     19.00
  HLH-GT-02-05        -6.21     48.12    648.82     27.15
  HLN2-5-6             6.15     48.12    184.27     15.00
  HLN4                 6.15     48.11     99.11     15.00
  HLH-GT-03-01        -6.21     48.12    655.34     27.94
  HLH-GT-04-06        -6.21     48.12    495.71     24.29
   
   
  Node Results at 11664:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               7.45     48.12    267.12     18.99
  HLH-GT-02-05        -7.45     48.13    648.83     28.00
  HLN2-5-6             7.45     48.13    184.28     15.25
  HLN4                 7.45     48.12     99.12     14.91
  HLH-GT-03-01        -7.45     48.13    655.35     28.00
  HLH-GT-04-06        -7.45     48.13    495.72     28.00
   
   
  Node Results at 11688:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               5.12     48.12    267.12     19.13
  HLH-GT-02-05        -5.12     48.13    648.83     28.00
  HLN2-5-6             5.12     48.13    184.28     15.30
  HLN4                 5.12     48.12     99.12     14.91
  HLH-GT-03-01        -5.12     48.13    655.35     28.00
  HLH-GT-04-06        -5.12     48.13    495.72     28.00
   
   
  Node Results at 11712:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               5.53     48.13    267.13     19.18
  HLH-GT-02-05        -5.52     48.14    648.84     28.00
  HLN2-5-6             5.53     48.14    184.29     15.35
  HLN4                 5.53     48.13     99.13     14.90
  HLH-GT-03-01        -5.52     48.14    655.36     28.00
  HLH-GT-04-06        -5.52     48.14    495.73     28.00
   
   
  Node Results at 11736:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.50     48.13    267.13     19.20
  HLH-GT-02-05        -4.50     48.14    648.84     28.00
  HLN2-5-6             4.50     48.14    184.29     15.39
  HLN4                 4.50     48.13     99.13     14.90
  HLH-GT-03-01        -4.50     48.14    655.36     28.00
  HLH-GT-04-06        -4.50     48.14    495.73     28.00
   
   
  Node Results at 11760:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               3.85     48.14    267.14     19.27
  HLH-GT-02-05        -3.85     48.15    648.85     28.00
  HLN2-5-6             3.85     48.15    184.30     15.43
  HLN4                 3.85     48.14     99.14     14.89
  HLH-GT-03-01        -3.85     48.15    655.37     28.00
  HLH-GT-04-06        -3.85     48.15    495.74     28.00
   
   
  Node Results at 11784:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.40     48.15    267.15     19.33
  HLH-GT-02-05        -4.58     48.16    648.86     28.00
  HLN2-5-6             4.40     48.16    184.31     15.47
  HLN4                 4.40     48.15     99.15     14.89
  HLH-GT-03-01        -4.58     48.16    655.38     28.00
  HLH-GT-04-06        -4.58     48.16    495.75     28.00
   
   
  Node Results at 11808:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               3.95     48.15    267.15     19.33
  HLH-GT-02-05        -3.95     48.16    648.86     28.00
  HLN2-5-6             3.95     48.16    184.31     15.51
  HLN4                 3.95     48.15     99.15     14.89
  HLH-GT-03-01        -3.95     48.16    655.38     28.00
  HLH-GT-04-06        -3.95     48.16    495.75     28.00
   
   
  Node Results at 11832:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               5.59     48.16    267.16     19.37
  HLH-GT-02-05        -5.59     48.17    648.87     28.00
  HLN2-5-6             5.59     48.17    184.32     15.54
  HLN4                 5.59     48.16     99.16     14.88
  HLH-GT-03-01        -5.59     48.17    655.39     28.00
  HLH-GT-04-06        -5.59     48.17    495.76     28.00
   
   
  Node Results at 11856:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               8.45     48.17    267.17     19.32
  HLH-GT-02-05        -8.45     48.18    648.88     28.00
  HLN2-5-6             8.45     48.18    184.33     15.58
  HLN4                 8.45     48.17     99.17     14.88
  HLH-GT-03-01        -8.45     48.18    655.40     28.00
  HLH-GT-04-06        -8.45     48.18    495.77     28.00
   
   
  Node Results at 11880:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               7.06     48.17    267.17     19.39
  HLH-GT-02-05        -7.06     48.18    648.88     28.00
  HLN2-5-6             7.06     48.18    184.33     15.62
  HLN4                 7.06     48.17     99.17     14.87
  HLH-GT-03-01        -7.06     48.18    655.40     28.00
  HLH-GT-04-06        -7.06     48.18    495.77     28.00
   
   
  Node Results at 11904:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               8.42     48.18    267.18     19.42
  HLH-GT-02-05        -8.42     48.19    648.89     28.00
  HLN2-5-6             8.42     48.19    184.34     15.65
  HLN4                 8.42     48.18     99.18     14.87
  HLH-GT-03-01        -8.42     48.19    655.41     28.00
  HLH-GT-04-06        -8.42     48.19    495.78     28.00
   
   
  Node Results at 11928:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.58     48.17    267.17     19.44
  HLH-GT-02-05       -14.18     48.21    648.91     28.00
  HLN2-5-6            13.58     48.19    184.34     15.69
  HLN4                13.58     48.18     99.18     14.87
  HLH-GT-03-01       -14.18     48.21    655.43     28.00
  HLH-GT-04-06       -14.18     48.21    495.80     28.00
   
   
  Node Results at 11952:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              11.93     48.18    267.18     19.47
  HLH-GT-02-05       -11.93     48.21    648.91     28.00
  HLN2-5-6            11.93     48.20    184.35     15.72
  HLN4                11.93     48.19     99.19     14.86
  HLH-GT-03-01       -11.93     48.21    655.43     28.00
  HLH-GT-04-06       -11.93     48.21    495.80     28.00
   
   
  Node Results at 11976:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.52     48.20    267.20     19.48
  HLH-GT-02-05        -4.52     48.21    648.91     28.00
  HLN2-5-6             4.52     48.21    184.36     15.75
  HLN4                 4.52     48.20     99.20     14.86
  HLH-GT-03-01        -4.52     48.21    655.43     28.00
  HLH-GT-04-06        -4.52     48.21    495.80     28.00
   
   
  Node Results at 12000:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.55     48.19    267.19     19.61
  HLH-GT-02-05       -13.55     48.22    648.92     28.00
  HLN2-5-6            13.55     48.21    184.36     15.78
  HLN4                13.55     48.20     99.20     14.86
  HLH-GT-03-01       -13.55     48.23    655.45     28.00
  HLH-GT-04-06       -13.55     48.22    495.81     28.00
   
   
  Node Results at 12024:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               7.30     48.21    267.21     19.51
  HLH-GT-02-05        -7.31     48.22    648.92     28.00
  HLN2-5-6             7.30     48.22    184.37     15.81
  HLN4                 7.30     48.21     99.21     14.85
  HLH-GT-03-01        -7.31     48.22    655.44     28.00
  HLH-GT-04-06        -7.31     48.22    495.81     28.00
   
   
  Node Results at 12048:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              10.21     48.20    267.20     19.52
  HLH-GT-02-05       -10.21     48.23    648.93     28.00
  HLN2-5-6            10.21     48.22    184.37     15.83
  HLN4                10.21     48.21     99.21     14.85
  HLH-GT-03-01       -10.21     48.23    655.45     28.00
  HLH-GT-04-06       -10.21     48.23    495.82     28.00
   
   
  Node Results at 12072:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              11.09     48.21    267.21     19.57
  HLH-GT-02-05       -10.75     48.24    648.94     28.00
  HLN2-5-6            11.09     48.23    184.38     15.86
  HLN4                11.09     48.22     99.22     14.85
  HLH-GT-03-01       -10.75     48.24    655.46     28.00
  HLH-GT-04-06       -10.75     48.24    495.83     28.00
   
   
  Node Results at 12096:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              10.68     48.22    267.22     19.61
  HLH-GT-02-05       -10.68     48.25    648.95     28.00
  HLN2-5-6            10.68     48.24    184.39     15.89
  HLN4                10.68     48.23     99.23     14.85
  HLH-GT-03-01       -10.68     48.25    655.47     28.00
  HLH-GT-04-06       -10.68     48.25    495.84     28.00
   
   
  Node Results at 12120:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.69     48.22    267.22     19.62
  HLH-GT-02-05       -13.69     48.25    648.95     28.00
  HLN2-5-6            13.69     48.24    184.39     15.91
  HLN4                13.69     48.23     99.23     14.84
  HLH-GT-03-01       -13.69     48.26    655.48     28.00
  HLH-GT-04-06       -13.69     48.25    495.84     28.00
   
   
  Node Results at 12144:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              16.24     48.22    267.22     19.64
  HLH-GT-02-05       -16.25     48.27    648.97     28.00
  HLN2-5-6            16.24     48.25    184.40     15.94
  HLN4                16.24     48.24     99.24     14.84
  HLH-GT-03-01       -16.25     48.28    655.50     28.00
  HLH-GT-04-06       -16.25     48.27    495.86     28.00
   
   
  Node Results at 12168:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              11.26     48.24    267.24     19.65
  HLH-GT-02-05       -11.26     48.27    648.97     28.00
  HLN2-5-6            11.26     48.26    184.41     15.96
  HLN4                11.26     48.25     99.25     14.84
  HLH-GT-03-01       -11.26     48.27    655.49     28.00
  HLH-GT-04-06       -11.26     48.27    495.86     28.00
   
   
  Node Results at 12192:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               3.71     48.25    267.25     19.65
  HLH-GT-02-05        -3.71     48.26    648.96     28.00
  HLN2-5-6             3.71     48.25    184.40     15.98
  HLN4                 3.71     48.25     99.25     14.84
  HLH-GT-03-01        -3.71     48.26    655.48     28.00
  HLH-GT-04-06        -3.71     48.26    495.85     28.00
   
   
  Node Results at 12216:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               5.92     48.26    267.26     19.87
  HLH-GT-02-05        -6.26     48.27    648.97     28.00
  HLN2-5-6             5.92     48.27    184.42     16.00
  HLN4                 5.92     48.26     99.26     14.84
  HLH-GT-03-01        -6.26     48.27    655.49     28.00
  HLH-GT-04-06        -6.26     48.27    495.86     28.00
   
   
  Node Results at 12240:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               5.38     48.26    267.26     19.71
  HLH-GT-02-05        -5.37     48.27    648.97     28.00
  HLN2-5-6             5.38     48.27    184.42     16.02
  HLN4                 5.38     48.26     99.26     14.84
  HLH-GT-03-01        -5.37     48.27    655.49     28.00
  HLH-GT-04-06        -5.37     48.27    495.86     28.00
   
   
  Node Results at 12264:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               9.04     48.27    267.27     19.78
  HLH-GT-02-05        -9.04     48.28    648.98     28.00
  HLN2-5-6             9.04     48.28    184.43     16.31
  HLN4                 9.04     48.27     99.27     14.84
  HLH-GT-03-01        -9.04     48.29    655.51     28.00
  HLH-GT-04-06        -9.04     48.28    495.87     28.00
   
   
  Node Results at 12288:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               6.99     48.28    267.28     19.72
  HLH-GT-02-05        -6.99     48.29    648.99     28.00
  HLN2-5-6             6.99     48.29    184.44     16.32
  HLN4                 6.99     48.28     99.28     14.84
  HLH-GT-03-01        -6.99     48.29    655.51     28.00
  HLH-GT-04-06        -6.99     48.29    495.88     28.00
   
   
  Node Results at 12312:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.71     48.28    267.28     19.73
  HLH-GT-02-05        -4.71     48.29    648.99     28.00
  HLN2-5-6             4.71     48.29    184.44     16.34
  HLN4                 4.71     48.28     99.28     14.84
  HLH-GT-03-01        -4.71     48.29    655.51     28.00
  HLH-GT-04-06        -4.71     48.29    495.88     28.00
   
   
  Node Results at 12336:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               4.04     48.29    267.29     19.86
  HLH-GT-02-05        -4.04     48.30    649.00     28.00
  HLN2-5-6             4.04     48.29    184.44     16.35
  HLN4                 4.04     48.29     99.29     14.84
  HLH-GT-03-01        -4.04     48.30    655.52     28.00
  HLH-GT-04-06        -4.04     48.30    495.89     28.00
   
   
  Node Results at 12360:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               8.59     48.29    267.29     19.93
  HLH-GT-02-05        -9.12     48.30    649.00     28.00
  HLN2-5-6             8.59     48.30    184.45     16.36
  HLN4                 8.59     48.29     99.29     14.84
  HLH-GT-03-01        -9.12     48.31    655.53     28.00
  HLH-GT-04-06        -9.12     48.30    495.89     28.00
   
   
  Node Results at 12384:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               8.43     48.30    267.30     19.75
  HLH-GT-02-05        -8.43     48.31    649.01     28.00
  HLN2-5-6             8.43     48.31    184.46     16.38
  HLN4                 8.43     48.30     99.30     14.83
  HLH-GT-03-01        -8.43     48.31    655.53     28.00
  HLH-GT-04-06        -8.43     48.31    495.90     28.00
   
   
  Node Results at 12408:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               7.31     48.31    267.31     19.75
  HLH-GT-02-05        -7.30     48.32    649.02     28.00
  HLN2-5-6             7.31     48.32    184.47     16.39
  HLN4                 7.31     48.31     99.31     14.83
  HLH-GT-03-01        -7.30     48.32    655.54     28.00
  HLH-GT-04-06        -7.30     48.32    495.91     28.00
   
   
  Node Results at 12432:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.89     48.29    267.29     19.79
  HLH-GT-02-05       -13.88     48.33    649.03     28.00
  HLN2-5-6            13.89     48.32    184.47     16.40
  HLN4                13.89     48.31     99.31     14.83
  HLH-GT-03-01       -13.88     48.34    655.56     28.00
  HLH-GT-04-06       -13.88     48.33    495.92     28.00
   
   
  Node Results at 12456:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              16.21     48.30    267.30     19.81
  HLH-GT-02-05       -16.21     48.35    649.05     28.00
  HLN2-5-6            16.21     48.33    184.48     16.42
  HLN4                16.21     48.32     99.32     14.83
  HLH-GT-03-01       -16.21     48.36    655.58     28.00
  HLH-GT-04-06       -16.21     48.35    495.94     28.00
   
   
  Node Results at 12480:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              14.36     48.31    267.31     19.82
  HLH-GT-02-05       -14.36     48.36    649.06     28.00
  HLN2-5-6            14.36     48.34    184.49     16.42
  HLN4                14.36     48.33     99.33     14.83
  HLH-GT-03-01       -14.36     48.36    655.58     28.00
  HLH-GT-04-06       -14.36     48.35    495.94     28.00
   
   
  Node Results at 12504:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              17.45     48.30    267.30     19.82
  HLH-GT-02-05       -17.58     48.37    649.07     28.00
  HLN2-5-6            17.45     48.34    184.49     16.44
  HLN4                17.45     48.33     99.33     14.83
  HLH-GT-03-01       -17.58     48.37    655.59     28.00
  HLH-GT-04-06       -17.58     48.36    495.95     28.00
   
   
  Node Results at 12528:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              16.87     48.31    267.31     19.82
  HLH-GT-02-05       -16.87     48.37    649.07     28.00
  HLN2-5-6            16.87     48.35    184.50     16.45
  HLN4                16.87     48.34     99.34     14.83
  HLH-GT-03-01       -16.87     48.38    655.60     28.00
  HLH-GT-04-06       -16.87     48.37    495.96     28.00
   
   
  Node Results at 12552:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              13.60     48.33    267.33     19.83
  HLH-GT-02-05       -13.60     48.36    649.06     28.00
  HLN2-5-6            13.60     48.35    184.50     16.47
  HLN4                13.60     48.34     99.34     14.83
  HLH-GT-03-01       -13.60     48.37    655.59     28.00
  HLH-GT-04-06       -13.60     48.36    495.95     28.00
   
   
  Node Results at 12576:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              16.05     48.33    267.33     19.83
  HLH-GT-02-05       -16.05     48.38    649.08     28.00
  HLN2-5-6            16.05     48.36    184.51     16.48
  HLN4                16.05     48.35     99.35     14.83
  HLH-GT-03-01       -16.05     48.39    655.61     28.00
  HLH-GT-04-06       -16.05     48.38    495.97     28.00
   
   
  Node Results at 12600:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              20.65     48.32    267.32     19.83
  HLH-GT-02-05       -20.65     48.41    649.11     28.00
  HLN2-5-6            20.65     48.38    184.52     16.49
  HLN4                20.65     48.36     99.36     14.83
  HLH-GT-03-01       -20.65     48.42    655.64     28.00
  HLH-GT-04-06       -20.65     48.40    495.99     28.00
   
   
  Node Results at 12624:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              22.10     48.31    267.31     19.84
  HLH-GT-02-05       -22.10     48.41    649.11     28.00
  HLN2-5-6            22.10     48.38    184.53     16.51
  HLN4                22.10     48.36     99.36     14.83
  HLH-GT-03-01       -22.10     48.42    655.64     28.00
  HLH-GT-04-06       -22.10     48.41    496.00     28.00
   
   
  Node Results at 12648:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              22.04     48.32    267.32     19.84
  HLH-GT-02-05       -21.87     48.42    649.12     28.00
  HLN2-5-6            22.04     48.39    184.54     16.52
  HLN4                22.04     48.37     99.37     14.83
  HLH-GT-03-01       -21.87     48.43    655.65     28.00
  HLH-GT-04-06       -21.87     48.42    496.01     28.00
   
   
  Node Results at 12672:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.30     48.30    267.30     19.84
  HLH-GT-02-05       -28.30     48.46    649.16     28.00
  HLN2-5-6            28.30     48.40    184.55     16.53
  HLN4                28.30     48.38     99.38     14.83
  HLH-GT-03-01       -28.30     48.48    655.70     28.00
  HLH-GT-04-06       -28.30     48.46    496.05     28.00
   
   
  Node Results at 12696:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              25.51     48.31    267.31     19.85
  HLH-GT-02-05       -25.51     48.45    649.15     28.00
  HLN2-5-6            25.51     48.40    184.55     16.55
  HLN4                25.51     48.38     99.38     14.83
  HLH-GT-03-01       -25.51     48.46    655.68     28.00
  HLH-GT-04-06       -25.51     48.44    496.03     28.00
   
   
  Node Results at 12720:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              26.64     48.32    267.32     19.85
  HLH-GT-02-05       -26.64     48.46    649.16     28.00
  HLN2-5-6            26.64     48.41    184.56     16.56
  HLN4                26.64     48.39     99.39     14.83
  HLH-GT-03-01       -26.64     48.48    655.70     28.00
  HLH-GT-04-06       -26.64     48.46    496.05     28.00
   
   
  Node Results at 12744:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              27.76     48.31    267.31     19.85
  HLH-GT-02-05       -27.76     48.47    649.17     28.00
  HLN2-5-6            27.76     48.41    184.56     16.57
  HLN4                27.76     48.39     99.39     14.83
  HLH-GT-03-01       -27.76     48.49    655.71     28.00
  HLH-GT-04-06       -27.76     48.46    496.05     28.00
   
   
  Node Results at 12768:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              30.95     48.30    267.30     19.85
  HLH-GT-02-05       -30.95     48.50    649.20     28.00
  HLN2-5-6            30.95     48.43    184.58     16.58
  HLN4                30.95     48.40     99.40     14.83
  HLH-GT-03-01       -30.95     48.52    655.74     28.00
  HLH-GT-04-06       -30.95     48.49    496.08     28.00
   
   
  Node Results at 12792:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.79     48.29    267.29     19.86
  HLH-GT-02-05       -33.92     48.52    649.22     28.00
  HLN2-5-6            33.79     48.44    184.59     16.59
  HLN4                33.79     48.41     99.41     14.82
  HLH-GT-03-01       -33.92     48.55    655.77     28.00
  HLH-GT-04-06       -33.92     48.52    496.11     28.00
   
   
  Node Results at 12816:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.48     48.30    267.30     19.86
  HLH-GT-02-05       -32.48     48.51    649.21     28.00
  HLN2-5-6            32.48     48.44    184.59     16.59
  HLN4                32.48     48.41     99.41     14.82
  HLH-GT-03-01       -32.48     48.54    655.76     28.00
  HLH-GT-04-06       -32.48     48.51    496.10     28.00
   
   
  Node Results at 12840:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              30.90     48.32    267.32     19.86
  HLH-GT-02-05       -30.90     48.52    649.22     28.00
  HLN2-5-6            30.90     48.45    184.60     16.60
  HLN4                30.90     48.42     99.42     14.82
  HLH-GT-03-01       -30.90     48.54    655.76     28.00
  HLH-GT-04-06       -30.90     48.51    496.10     28.00
   
   
  Node Results at 12864:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              29.41     48.33    267.33     19.86
  HLH-GT-02-05       -29.40     48.51    649.21     28.00
  HLN2-5-6            29.41     48.44    184.59     16.61
  HLN4                29.41     48.42     99.42     14.82
  HLH-GT-03-01       -29.40     48.53    655.75     28.00
  HLH-GT-04-06       -29.40     48.50    496.09     28.00
   
   
  Node Results at 12888:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              29.13     48.34    267.34     19.86
  HLH-GT-02-05       -29.13     48.52    649.22     28.00
  HLN2-5-6            29.13     48.45    184.60     16.61
  HLN4                29.13     48.43     99.43     14.82
  HLH-GT-03-01       -29.13     48.54    655.76     28.00
  HLH-GT-04-06       -29.13     48.51    496.10     28.00
   
   
  Node Results at 12912:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.72     48.33    267.33     19.86
  HLH-GT-02-05       -31.72     48.54    649.24     28.00
  HLN2-5-6            31.72     48.47    184.62     16.62
  HLN4                31.72     48.44     99.44     14.81
  HLH-GT-03-01       -31.72     48.57    655.79     28.00
  HLH-GT-04-06       -31.72     48.53    496.12     28.00
   
   
  Node Results at 12936:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.45     48.33    267.33     19.87
  HLH-GT-02-05       -32.70     48.55    649.25     28.00
  HLN2-5-6            32.45     48.47    184.62     16.62
  HLN4                32.45     48.44     99.44     14.81
  HLH-GT-03-01       -32.70     48.57    655.79     28.00
  HLH-GT-04-06       -32.70     48.54    496.13     28.00
   
   
  Node Results at 12960:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.94     48.36    267.36     19.87
  HLH-GT-02-05       -28.94     48.53    649.23     28.00
  HLN2-5-6            28.94     48.47    184.62     16.62
  HLN4                28.94     48.45     99.45     14.81
  HLH-GT-03-01       -28.94     48.56    655.78     28.00
  HLH-GT-04-06       -28.94     48.53    496.12     28.00
   
   
  Node Results at 12984:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.47     48.33    267.33     19.87
  HLH-GT-02-05       -35.47     48.58    649.28     28.00
  HLN2-5-6            35.47     48.49    184.64     16.63
  HLN4                35.47     48.46     99.46     14.81
  HLH-GT-03-01       -35.47     48.61    655.83     28.00
  HLH-GT-04-06       -35.47     48.58    496.17     28.00
   
   
  Node Results at 13008:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              43.96     48.25    267.25     19.87
  HLH-GT-02-05       -43.95     48.64    649.34     28.00
  HLN2-5-6            43.96     48.51    184.66     16.64
  HLN4                43.96     48.46     99.46     14.80
  HLH-GT-03-01       -43.95     48.69    655.91     28.00
  HLH-GT-04-06       -43.95     48.63    496.22     28.00
   
   
  Node Results at 13032:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              34.48     48.34    267.34     19.87
  HLH-GT-02-05       -34.48     48.59    649.29     28.00
  HLN2-5-6            34.48     48.50    184.65     16.66
  HLN4                34.48     48.47     99.47     14.80
  HLH-GT-03-01       -34.48     48.62    655.84     28.00
  HLH-GT-04-06       -34.48     48.58    496.17     28.00
   
   
  Node Results at 13056:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.78     48.33    267.33     19.87
  HLH-GT-02-05       -35.78     48.59    649.29     28.00
  HLN2-5-6            35.78     48.50    184.65     16.68
  HLN4                35.78     48.47     99.47     14.80
  HLH-GT-03-01       -35.78     48.63    655.85     28.00
  HLH-GT-04-06       -35.78     48.59    496.18     28.00
   
   
  Node Results at 13080:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              23.41     48.43    267.43     19.87
  HLH-GT-02-05       -23.35     48.54    649.24     28.00
  HLN2-5-6            23.41     48.50    184.65     16.69
  HLN4                23.41     48.48     99.48     14.80
  HLH-GT-03-01       -23.35     48.55    655.77     28.00
  HLH-GT-04-06       -23.35     48.53    496.12     28.00
   
   
  Node Results at 13104:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              15.57     48.47    267.47     19.87
  HLH-GT-02-05       -15.57     48.52    649.22     28.00
  HLN2-5-6            15.57     48.50    184.65     16.70
  HLN4                15.57     48.49     99.49     14.79
  HLH-GT-03-01       -15.57     48.53    655.75     28.00
  HLH-GT-04-06       -15.57     48.52    496.11     28.00
   
   
  Node Results at 13128:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              17.07     48.46    267.46     19.87
  HLH-GT-02-05       -17.07     48.52    649.22     28.00
  HLN2-5-6            17.07     48.50    184.65     16.71
  HLN4                17.07     48.49     99.49     14.79
  HLH-GT-03-01       -17.07     48.53    655.75     28.00
  HLH-GT-04-06       -17.07     48.52    496.11     28.00
   
   
  Node Results at 13152:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.18     48.40    267.40     19.87
  HLH-GT-02-05       -31.18     48.60    649.30     28.00
  HLN2-5-6            31.18     48.53    184.68     16.72
  HLN4                31.18     48.50     99.50     14.79
  HLH-GT-03-01       -31.18     48.62    655.84     28.00
  HLH-GT-04-06       -31.18     48.59    496.18     28.00
   
   
  Node Results at 13176:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.92     48.39    267.39     19.87
  HLH-GT-02-05       -31.92     48.60    649.30     28.00
  HLN2-5-6            31.92     48.53    184.68     16.72
  HLN4                31.92     48.50     99.50     14.79
  HLH-GT-03-01       -31.92     48.63    655.85     28.00
  HLH-GT-04-06       -31.92     48.60    496.19     28.00
   
   
  Node Results at 13200:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              15.08     48.49    267.49     19.87
  HLH-GT-02-05       -15.08     48.54    649.24     28.00
  HLN2-5-6            15.08     48.52    184.67     16.73
  HLN4                15.08     48.51     99.51     14.79
  HLH-GT-03-01       -15.08     48.54    655.76     28.00
  HLH-GT-04-06       -15.08     48.54    496.13     28.00
   
   
  Node Results at 13224:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.43     48.41    267.41     19.87
  HLH-GT-02-05       -32.56     48.63    649.33     28.00
  HLN2-5-6            32.43     48.55    184.70     16.73
  HLN4                32.43     48.52     99.52     14.79
  HLH-GT-03-01       -32.56     48.65    655.87     28.00
  HLH-GT-04-06       -32.56     48.62    496.21     28.00
   
   
  Node Results at 13248:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.40     48.39    267.39     19.87
  HLH-GT-02-05       -35.40     48.64    649.34     28.00
  HLN2-5-6            35.40     48.55    184.70     16.73
  HLN4                35.40     48.52     99.52     14.79
  HLH-GT-03-01       -35.40     48.67    655.89     28.00
  HLH-GT-04-06       -35.40     48.64    496.23     28.00
   
   
  Node Results at 13272:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              38.05     48.37    267.37     19.87
  HLH-GT-02-05       -38.05     48.67    649.37     28.00
  HLN2-5-6            38.05     48.57    184.72     16.74
  HLN4                38.05     48.53     99.53     14.79
  HLH-GT-03-01       -38.05     48.71    655.93     28.00
  HLH-GT-04-06       -38.05     48.66    496.25     28.00
   
   
  Node Results at 13296:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              46.24     48.31    267.31     19.87
  HLH-GT-02-05       -46.24     48.74    649.44     28.00
  HLN2-5-6            46.24     48.59    184.74     16.76
  HLN4                46.24     48.54     99.54     14.79
  HLH-GT-03-01       -46.24     48.80    656.02     28.00
  HLH-GT-04-06       -46.24     48.73    496.32     28.00
   
   
  Node Results at 13320:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              48.01     48.29    267.29     19.87
  HLH-GT-02-05       -48.01     48.76    649.46     28.00
  HLN2-5-6            48.01     48.59    184.74     16.76
  HLN4                48.01     48.54     99.54     14.79
  HLH-GT-03-01       -48.01     48.82    656.04     28.00
  HLH-GT-04-06       -48.01     48.74    496.33     28.00
   
   
  Node Results at 13344:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              49.00     48.29    267.29     19.87
  HLH-GT-02-05       -49.00     48.78    649.48     28.00
  HLN2-5-6            49.00     48.61    184.76     17.08
  HLN4                49.00     48.55     99.55     14.79
  HLH-GT-03-01       -49.00     48.84    656.06     28.00
  HLH-GT-04-06       -49.00     48.76    496.35     28.00
   
   
  Node Results at 13368:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              37.01     48.40    267.40     19.87
  HLH-GT-02-05       -36.30     48.67    649.37     28.00
  HLN2-5-6            37.01     48.58    184.73     17.12
  HLN4                37.01     48.55     99.55     14.80
  HLH-GT-03-01       -36.30     48.71    655.93     28.00
  HLH-GT-04-06       -36.30     48.67    496.26     28.00
   
   
  Node Results at 13392:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.73     48.42    267.42     19.87
  HLH-GT-02-05       -35.73     48.68    649.38     28.00
  HLN2-5-6            35.73     48.59    184.74     17.11
  HLN4                35.73     48.56     99.56     14.82
  HLH-GT-03-01       -35.73     48.72    655.94     28.00
  HLH-GT-04-06       -35.73     48.68    496.27     28.00
   
   
  Node Results at 13416:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              38.43     48.41    267.41     19.87
  HLH-GT-02-05       -38.43     48.71    649.41     28.00
  HLN2-5-6            38.43     48.61    184.76     17.38
  HLN4                38.43     48.57     99.57     14.83
  HLH-GT-03-01       -38.43     48.75    655.97     28.00
  HLH-GT-04-06       -38.43     48.70    496.29     28.00
   
   
  Node Results at 13440:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              39.81     48.40    267.40     19.86
  HLH-GT-02-05       -39.81     48.72    649.42     28.00
  HLN2-5-6            39.81     48.61    184.76     17.47
  HLN4                39.81     48.57     99.57     14.84
  HLH-GT-03-01       -39.81     48.76    655.98     28.00
  HLH-GT-04-06       -39.81     48.71    496.30     28.00
   
   
  Node Results at 13464:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              34.67     48.45    267.45     19.86
  HLH-GT-02-05       -34.68     48.70    649.40     28.00
  HLN2-5-6            34.67     48.61    184.76     17.61
  HLN4                34.67     48.58     99.58     14.84
  HLH-GT-03-01       -34.68     48.73    655.95     28.00
  HLH-GT-04-06       -34.68     48.69    496.28     28.00
   
   
  Node Results at 13488:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.14     48.45    267.45     19.86
  HLH-GT-02-05       -35.15     48.70    649.40     28.00
  HLN2-5-6            35.14     48.61    184.76     17.59
  HLN4                35.14     48.58     99.58     14.84
  HLH-GT-03-01       -35.15     48.73    655.95     28.00
  HLH-GT-04-06       -35.15     48.69    496.28     28.00
   
   
  Node Results at 13512:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              47.12     48.35    267.35     19.86
  HLH-GT-02-05       -47.01     48.80    649.50     28.00
  HLN2-5-6            47.12     48.64    184.79     17.81
  HLN4                47.12     48.59     99.59     14.83
  HLH-GT-03-01       -47.01     48.85    656.07     28.00
  HLH-GT-04-06       -47.01     48.79    496.38     28.00
   
   
  Node Results at 13536:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              45.16     48.38    267.38     19.86
  HLH-GT-02-05       -45.16     48.79    649.49     28.00
  HLN2-5-6            45.16     48.65    184.80     17.86
  HLN4                45.16     48.60     99.60     14.83
  HLH-GT-03-01       -45.16     48.85    656.07     28.00
  HLH-GT-04-06       -45.16     48.78    496.37     28.00
   
   
  Node Results at 13560:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              46.10     48.37    267.37     19.86
  HLH-GT-02-05       -46.09     48.80    649.50     28.00
  HLN2-5-6            46.10     48.65    184.80     17.88
  HLN4                46.10     48.60     99.60     14.83
  HLH-GT-03-01       -46.09     48.86    656.08     28.00
  HLH-GT-04-06       -46.09     48.79    496.38     28.00
   
   
  Node Results at 13584:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              37.55     48.46    267.46     19.87
  HLH-GT-02-05       -37.55     48.75    649.45     28.00
  HLN2-5-6            37.55     48.65    184.80     17.92
  HLN4                37.55     48.61     99.61     14.83
  HLH-GT-03-01       -37.55     48.78    656.00     28.00
  HLH-GT-04-06       -37.55     48.74    496.33     28.00
   
   
  Node Results at 13608:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              39.17     48.45    267.45     19.87
  HLH-GT-02-05       -39.17     48.77    649.47     28.00
  HLN2-5-6            39.17     48.66    184.81     17.97
  HLN4                39.17     48.62     99.62     15.18
  HLH-GT-03-01       -39.17     48.81    656.03     28.00
  HLH-GT-04-06       -39.17     48.76    496.35     28.00
   
   
  Node Results at 13632:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              34.68     48.49    267.49     19.87
  HLH-GT-02-05       -34.68     48.74    649.44     28.00
  HLN2-5-6            34.68     48.65    184.80     17.97
  HLN4                34.68     48.62     99.62     15.17
  HLH-GT-03-01       -34.68     48.77    655.99     28.00
  HLH-GT-04-06       -34.68     48.73    496.32     28.00
   
   
  Node Results at 13656:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              27.86     48.55    267.55     19.87
  HLH-GT-02-05       -27.71     48.71    649.41     28.00
  HLN2-5-6            27.86     48.65    184.80     17.97
  HLN4                27.86     48.63     99.63     15.17
  HLH-GT-03-01       -27.71     48.73    655.95     28.00
  HLH-GT-04-06       -27.71     48.70    496.29     28.00
   
   
  Node Results at 13680:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              40.40     48.45    267.45     19.87
  HLH-GT-02-05       -40.40     48.79    649.49     28.00
  HLN2-5-6            40.40     48.67    184.82     17.94
  HLN4                40.40     48.63     99.63     15.16
  HLH-GT-03-01       -40.40     48.83    656.05     28.00
  HLH-GT-04-06       -40.40     48.78    496.37     28.00
   
   
  Node Results at 13704:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              41.03     48.46    267.46     19.87
  HLH-GT-02-05       -41.03     48.80    649.50     28.00
  HLN2-5-6            41.03     48.68    184.83     18.18
  HLN4                41.03     48.64     99.64     15.15
  HLH-GT-03-01       -41.03     48.84    656.06     28.00
  HLH-GT-04-06       -41.03     48.79    496.38     28.00
   
   
  Node Results at 13728:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.72     48.54    267.54     19.87
  HLH-GT-02-05       -31.72     48.75    649.45     28.00
  HLN2-5-6            31.72     48.68    184.83     18.14
  HLN4                31.72     48.65     99.65     15.14
  HLH-GT-03-01       -31.72     48.78    656.00     28.00
  HLH-GT-04-06       -31.72     48.74    496.33     28.00
   
   
  Node Results at 13752:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.35     48.52    267.52     19.87
  HLH-GT-02-05       -35.35     48.77    649.47     28.00
  HLN2-5-6            35.35     48.68    184.83     18.11
  HLN4                35.35     48.65     99.65     15.13
  HLH-GT-03-01       -35.35     48.80    656.02     28.00
  HLH-GT-04-06       -35.35     48.76    496.35     28.00
   
   
  Node Results at 13776:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              39.42     48.49    267.49     19.87
  HLH-GT-02-05       -39.42     48.81    649.51     28.00
  HLN2-5-6            39.42     48.70    184.85     18.08
  HLN4                39.42     48.66     99.66     15.50
  HLH-GT-03-01       -39.42     48.85    656.07     28.00
  HLH-GT-04-06       -39.42     48.80    496.39     28.00
   
   
  Node Results at 13800:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              36.59     48.52    267.52     19.88
  HLH-GT-02-05       -36.73     48.79    649.49     28.00
  HLN2-5-6            36.59     48.69    184.84     18.04
  HLN4                36.59     48.66     99.66     15.49
  HLH-GT-03-01       -36.73     48.83    656.05     28.00
  HLH-GT-04-06       -36.73     48.78    496.37     28.00
   
   
  Node Results at 13824:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.03     48.54    267.54     19.87
  HLH-GT-02-05       -35.03     48.79    649.49     28.00
  HLN2-5-6            35.03     48.70    184.85     18.02
  HLN4                35.03     48.67     99.67     15.47
  HLH-GT-03-01       -35.03     48.82    656.04     28.00
  HLH-GT-04-06       -35.03     48.78    496.37     28.00
   
   
  Node Results at 13848:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              37.55     48.53    267.53     19.85
  HLH-GT-02-05       -37.55     48.82    649.52     28.00
  HLN2-5-6            37.55     48.72    184.87     18.06
  HLN4                37.55     48.68     99.68     15.45
  HLH-GT-03-01       -37.55     48.85    656.07     28.00
  HLH-GT-04-06       -37.55     48.81    496.40     28.00
   
   
  Node Results at 13872:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              38.19     48.52    267.52     19.85
  HLH-GT-02-05       -38.19     48.82    649.52     28.00
  HLN2-5-6            38.19     48.72    184.87     18.05
  HLN4                38.19     48.68     99.68     15.44
  HLH-GT-03-01       -38.19     48.86    656.08     28.00
  HLH-GT-04-06       -38.19     48.81    496.40     28.00
   
   
  Node Results at 13896:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              29.51     48.60    267.60     19.85
  HLH-GT-02-05       -29.51     48.78    649.48     28.00
  HLN2-5-6            29.51     48.71    184.86     18.02
  HLN4                29.51     48.69     99.69     15.42
  HLH-GT-03-01       -29.51     48.80    656.02     28.00
  HLH-GT-04-06       -29.51     48.77    496.36     28.00
   
   
  Node Results at 13920:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              29.46     48.61    267.61     19.85
  HLH-GT-02-05       -29.46     48.79    649.49     28.00
  HLN2-5-6            29.46     48.72    184.87     18.26
  HLN4                29.46     48.70     99.70     15.68
  HLH-GT-03-01       -29.46     48.81    656.03     28.00
  HLH-GT-04-06       -29.46     48.78    496.37     28.00
   
   
  Node Results at 13944:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.68     48.58    267.58     19.85
  HLH-GT-02-05       -34.19     48.82    649.52     28.00
  HLN2-5-6            33.68     48.73    184.88     18.23
  HLN4                33.68     48.70     99.70     15.65
  HLH-GT-03-01       -34.19     48.85    656.07     28.00
  HLH-GT-04-06       -34.19     48.81    496.40     28.00
   
   
  Node Results at 13968:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.30     48.61    267.61     19.86
  HLH-GT-02-05       -31.30     48.81    649.51     28.00
  HLN2-5-6            31.30     48.74    184.89     18.21
  HLN4                31.30     48.71     99.71     15.63
  HLH-GT-03-01       -31.30     48.83    656.05     28.00
  HLH-GT-04-06       -31.30     48.80    496.39     28.00
   
   
  Node Results at 13992:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              27.36     48.63    267.63     19.86
  HLH-GT-02-05       -27.37     48.79    649.49     28.00
  HLN2-5-6            27.36     48.73    184.88     18.17
  HLN4                27.36     48.71     99.71     15.61
  HLH-GT-03-01       -27.37     48.81    656.03     28.00
  HLH-GT-04-06       -27.37     48.78    496.37     28.00
   
   
  Node Results at 14016:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              27.90     48.64    267.64     19.86
  HLH-GT-02-05       -27.90     48.80    649.50     28.00
  HLN2-5-6            27.90     48.74    184.89     18.13
  HLN4                27.90     48.72     99.72     15.59
  HLH-GT-03-01       -27.90     48.82    656.04     28.00
  HLH-GT-04-06       -27.90     48.79    496.38     28.00
   
   
  Node Results at 14040:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              36.77     48.59    267.59     19.86
  HLH-GT-02-05       -36.77     48.86    649.56     28.00
  HLN2-5-6            36.77     48.76    184.91     18.28
  HLN4                36.77     48.73     99.73     15.77
  HLH-GT-03-01       -36.77     48.90    656.12     28.00
  HLH-GT-04-06       -36.77     48.85    496.44     28.00
   
   
  Node Results at 14064:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              36.92     48.58    267.58     19.86
  HLH-GT-02-05       -36.92     48.86    649.56     28.00
  HLN2-5-6            36.92     48.76    184.91     18.24
  HLN4                36.92     48.73     99.73     15.75
  HLH-GT-03-01       -36.92     48.90    656.12     28.00
  HLH-GT-04-06       -36.92     48.85    496.44     28.00
   
   
  Node Results at 14088:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              42.54     48.55    267.55     19.84
  HLH-GT-02-05       -43.08     48.92    649.62     28.00
  HLN2-5-6            42.54     48.79    184.94     18.20
  HLN4                42.54     48.74     99.74     15.72
  HLH-GT-03-01       -43.08     48.97    656.19     28.00
  HLH-GT-04-06       -43.08     48.91    496.50     28.00
   
   
  Node Results at 14112:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              48.29     48.48    267.48     19.85
  HLH-GT-02-05       -48.30     48.96    649.66     28.00
  HLN2-5-6            48.29     48.79    184.94     18.21
  HLN4                48.29     48.74     99.74     15.70
  HLH-GT-03-01       -48.30     49.02    656.24     28.00
  HLH-GT-04-06       -48.30     48.95    496.54     28.00
   
   
  Node Results at 14136:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              45.76     48.52    267.52     19.87
  HLH-GT-02-05       -45.76     48.95    649.65     28.00
  HLN2-5-6            45.76     48.80    184.95     18.23
  HLN4                45.76     48.75     99.75     15.95
  HLH-GT-03-01       -45.76     49.00    656.22     28.00
  HLH-GT-04-06       -45.76     48.94    496.53     28.00
   
   
  Node Results at 14160:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              36.38     48.62    267.62     19.88
  HLH-GT-02-05       -36.38     48.89    649.59     28.00
  HLN2-5-6            36.38     48.79    184.94     18.21
  HLN4                36.38     48.76     99.76     15.92
  HLH-GT-03-01       -36.38     48.92    656.14     28.00
  HLH-GT-04-06       -36.38     48.88    496.47     28.00
   
   
  Node Results at 14184:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              47.25     48.52    267.52     19.89
  HLH-GT-02-05       -47.25     48.97    649.67     28.00
  HLN2-5-6            47.25     48.81    184.96     18.19
  HLN4                47.25     48.76     99.76     15.90
  HLH-GT-03-01       -47.25     49.03    656.25     28.00
  HLH-GT-04-06       -47.25     48.96    496.55     28.00
   
   
  Node Results at 14208:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              41.98     48.58    267.58     19.90
  HLH-GT-02-05       -41.98     48.94    649.64     28.00
  HLN2-5-6            41.98     48.81    184.96     18.15
  HLN4                41.98     48.77     99.77     15.87
  HLH-GT-03-01       -41.98     48.98    656.20     28.00
  HLH-GT-04-06       -41.98     48.93    496.52     28.00
   
   
  Node Results at 14232:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              36.29     48.64    267.64     19.90
  HLH-GT-02-05       -36.15     48.91    649.61     28.00
  HLN2-5-6            36.29     48.81    184.96     18.34
  HLN4                36.29     48.78     99.78     15.84
  HLH-GT-03-01       -36.15     48.94    656.16     28.00
  HLH-GT-04-06       -36.15     48.90    496.49     28.00
   
   
  Node Results at 14256:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              36.35     48.64    267.64     19.88
  HLH-GT-02-05       -36.35     48.91    649.61     28.00
  HLN2-5-6            36.35     48.81    184.96     18.30
  HLN4                36.35     48.78     99.78     15.88
  HLH-GT-03-01       -36.35     48.94    656.16     28.00
  HLH-GT-04-06       -36.35     48.90    496.49     28.00
   
   
  Node Results at 14280:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              39.72     48.62    267.62     19.88
  HLH-GT-02-05       -39.72     48.94    649.64     28.00
  HLN2-5-6            39.72     48.83    184.98     18.27
  HLN4                39.72     48.79     99.79     16.02
  HLH-GT-03-01       -39.72     48.98    656.20     28.00
  HLH-GT-04-06       -39.72     48.93    496.52     28.00
   
   
  Node Results at 14304:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              25.55     48.72    267.72     19.89
  HLH-GT-02-05       -25.55     48.86    649.56     28.00
  HLN2-5-6            25.55     48.81    184.96     18.23
  HLN4                25.55     48.79     99.79     15.99
  HLH-GT-03-01       -25.55     48.87    656.09     28.00
  HLH-GT-04-06       -25.55     48.85    496.44     28.00
   
   
  Node Results at 14328:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              19.16     48.77    267.77     19.89
  HLH-GT-02-05       -19.16     48.84    649.54     28.00
  HLN2-5-6            19.16     48.81    184.96     18.20
  HLN4                19.16     48.80     99.80     15.96
  HLH-GT-03-01       -19.16     48.85    656.07     28.00
  HLH-GT-04-06       -19.16     48.84    496.43     28.00
   
   
  Node Results at 14352:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              24.92     48.75    267.75     19.89
  HLH-GT-02-05       -24.92     48.87    649.57     28.00
  HLN2-5-6            24.92     48.83    184.98     18.17
  HLN4                24.92     48.81     99.81     15.93
  HLH-GT-03-01       -24.92     48.89    656.11     28.00
  HLH-GT-04-06       -24.92     48.87    496.46     28.00
   
   
  Node Results at 14376:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              42.28     48.61    267.61     19.89
  HLH-GT-02-05       -41.99     48.98    649.68     28.00
  HLN2-5-6            42.28     48.85    185.00     18.13
  HLN4                42.28     48.81     99.81     15.90
  HLH-GT-03-01       -41.99     49.02    656.24     28.00
  HLH-GT-04-06       -41.99     48.97    496.56     28.00
   
   
  Node Results at 14400:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              46.02     48.59    267.59     19.89
  HLH-GT-02-05       -46.03     49.02    649.72     28.00
  HLN2-5-6            46.02     48.87    185.02     18.33
  HLN4                46.02     48.82     99.82     16.13
  HLH-GT-03-01       -46.03     49.07    656.29     28.00
  HLH-GT-04-06       -46.03     49.01    496.60     28.00
   
   
  Node Results at 14424:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              41.10     48.64    267.64     19.90
  HLH-GT-02-05       -41.10     48.98    649.68     28.00
  HLN2-5-6            41.10     48.86    185.01     18.29
  HLN4                41.10     48.82     99.82     16.12
  HLH-GT-03-01       -41.10     49.02    656.24     28.00
  HLH-GT-04-06       -41.10     48.97    496.56     28.00
   
   
  Node Results at 14448:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.07     48.70    267.70     19.88
  HLH-GT-02-05       -35.07     48.95    649.65     28.00
  HLN2-5-6            35.07     48.86    185.01     18.25
  HLN4                35.07     48.83     99.83     16.09
  HLH-GT-03-01       -35.07     48.98    656.20     28.00
  HLH-GT-04-06       -35.07     48.94    496.53     28.00
   
   
  Node Results at 14472:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              27.99     48.76    267.76     19.89
  HLH-GT-02-05       -27.99     48.92    649.62     28.00
  HLN2-5-6            27.99     48.86    185.01     18.22
  HLN4                27.99     48.84     99.84     16.06
  HLH-GT-03-01       -27.99     48.94    656.16     28.00
  HLH-GT-04-06       -27.99     48.91    496.50     28.00
   
   
  Node Results at 14496:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.60     48.70    267.70     19.89
  HLH-GT-02-05       -35.60     48.96    649.66     28.00
  HLN2-5-6            35.60     48.87    185.02     18.18
  HLN4                35.60     48.84     99.84     16.03
  HLH-GT-03-01       -35.60     49.00    656.22     28.00
  HLH-GT-04-06       -35.60     48.96    496.55     28.00
   
   
  Node Results at 14520:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              40.36     48.68    267.68     19.90
  HLH-GT-02-05       -40.79     49.01    649.71     28.00
  HLN2-5-6            40.36     48.89    185.04     18.15
  HLN4                40.36     48.85     99.85     16.00
  HLH-GT-03-01       -40.79     49.05    656.27     28.00
  HLH-GT-04-06       -40.79     49.00    496.59     28.00
   
   
  Node Results at 14544:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.83     48.74    267.74     19.91
  HLH-GT-02-05       -33.83     48.97    649.67     28.00
  HLN2-5-6            33.83     48.89    185.04     18.37
  HLN4                33.83     48.86     99.86     15.97
  HLH-GT-03-01       -33.83     49.00    656.22     28.00
  HLH-GT-04-06       -33.83     48.97    496.56     28.00
   
   
  Node Results at 14568:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.06     48.75    267.75     19.91
  HLH-GT-02-05       -32.06     48.96    649.66     28.00
  HLN2-5-6            32.06     48.89    185.04     18.33
  HLN4                32.06     48.86     99.86     15.94
  HLH-GT-03-01       -32.06     48.99    656.21     28.00
  HLH-GT-04-06       -32.06     48.96    496.55     28.00
   
   
  Node Results at 14592:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              35.45     48.74    267.74     19.91
  HLH-GT-02-05       -35.45     48.99    649.69     28.00
  HLN2-5-6            35.45     48.90    185.05     18.29
  HLN4                35.45     48.87     99.87     15.91
  HLH-GT-03-01       -35.45     49.02    656.24     28.00
  HLH-GT-04-06       -35.45     48.99    496.58     28.00
   
   
  Node Results at 14616:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              40.69     48.69    267.69     19.91
  HLH-GT-02-05       -40.69     49.03    649.73     28.00
  HLN2-5-6            40.69     48.91    185.06     18.25
  HLN4                40.69     48.87     99.87     15.89
  HLH-GT-03-01       -40.69     49.07    656.29     28.00
  HLH-GT-04-06       -40.69     49.02    496.61     28.00
   
   
  Node Results at 14640:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              28.31     48.80    267.80     19.91
  HLH-GT-02-05       -28.31     48.96    649.66     28.00
  HLN2-5-6            28.31     48.90    185.05     18.21
  HLN4                28.31     48.88     99.88     16.20
  HLH-GT-03-01       -28.31     48.98    656.20     28.00
  HLH-GT-04-06       -28.31     48.96    496.55     28.00
   
   
  Node Results at 14664:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              38.14     48.73    267.73     19.91
  HLH-GT-02-05       -37.88     49.03    649.73     28.00
  HLN2-5-6            38.14     48.92    185.07     18.17
  HLN4                38.14     48.89     99.89     16.18
  HLH-GT-03-01       -37.88     49.06    656.28     28.00
  HLH-GT-04-06       -37.88     49.02    496.61     28.00
   
   
  Node Results at 14688:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              47.56     48.64    267.64     19.91
  HLH-GT-02-05       -47.56     49.10    649.80     28.00
  HLN2-5-6            47.56     48.94    185.09     18.14
  HLN4                47.56     48.89     99.89     16.16
  HLH-GT-03-01       -47.56     49.16    656.38     28.00
  HLH-GT-04-06       -47.56     49.09    496.68     28.00
   
   
  Node Results at 14712:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              30.64     48.80    267.80     19.92
  HLH-GT-02-05       -30.64     48.99    649.69     28.00
  HLN2-5-6            30.64     48.93    185.08     18.10
  HLN4                30.64     48.90     99.90     16.13
  HLH-GT-03-01       -30.64     49.02    656.24     28.00
  HLH-GT-04-06       -30.64     48.99    496.58     28.00
   
   
  Node Results at 14736:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              44.63     48.68    267.68     19.88
  HLH-GT-02-05       -44.64     49.09    649.79     28.00
  HLN2-5-6            44.63     48.95    185.10     18.27
  HLN4                44.63     48.90     99.90     16.09
  HLH-GT-03-01       -44.64     49.14    656.36     28.00
  HLH-GT-04-06       -44.64     49.08    496.67     28.00
   
   
  Node Results at 14760:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              44.65     48.69    267.69     19.88
  HLH-GT-02-05       -44.65     49.10    649.80     28.00
  HLN2-5-6            44.65     48.96    185.11     18.23
  HLN4                44.65     48.91     99.91     16.06
  HLH-GT-03-01       -44.65     49.15    656.37     28.00
  HLH-GT-04-06       -44.65     49.09    496.68     28.00
   
   
  Node Results at 14784:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              31.59     48.82    267.82     19.88
  HLH-GT-02-05       -31.59     49.02    649.72     28.00
  HLN2-5-6            31.59     48.95    185.10     18.20
  HLN4                31.59     48.92     99.92     16.03
  HLH-GT-03-01       -31.59     49.04    656.26     28.00
  HLH-GT-04-06       -31.59     49.01    496.60     28.00
   
   
  Node Results at 14808:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              26.25     48.85    267.85     19.88
  HLH-GT-02-05       -25.95     48.99    649.69     28.00
  HLN2-5-6            26.25     48.94    185.09     18.29
  HLN4                26.25     48.92     99.92     16.00
  HLH-GT-03-01       -25.95     49.00    656.22     28.00
  HLH-GT-04-06       -25.95     48.98    496.57     28.00
   
   
  Node Results at 14832:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              33.21     48.81    267.81     19.88
  HLH-GT-02-05       -33.22     49.04    649.74     28.00
  HLN2-5-6            33.21     48.96    185.11     18.39
  HLN4                33.21     48.93     99.93     15.97
  HLH-GT-03-01       -33.22     49.07    656.29     28.00
  HLH-GT-04-06       -33.22     49.03    496.62     28.00
   
   
  Node Results at 14856:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              36.19     48.80    267.80     19.88
  HLH-GT-02-05       -36.19     49.07    649.77     28.00
  HLN2-5-6            36.19     48.97    185.12     18.35
  HLN4                36.19     48.94     99.94     15.94
  HLH-GT-03-01       -36.19     49.10    656.32     28.00
  HLH-GT-04-06       -36.19     49.06    496.65     28.00
   
   
  Node Results at 14880:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              32.99     48.82    267.82     19.88
  HLH-GT-02-05       -32.98     49.05    649.75     28.00
  HLN2-5-6            32.99     48.97    185.12     18.31
  HLN4                32.99     48.94     99.94     15.94
  HLH-GT-03-01       -32.98     49.07    656.29     28.00
  HLH-GT-04-06       -32.98     49.04    496.63     28.00
   
   
  Node Results at 14904:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              21.98     48.90    267.90     19.96
  HLH-GT-02-05       -21.98     49.00    649.70     28.00
  HLN2-5-6            21.98     48.97    185.12     18.28
  HLN4                21.98     48.95     99.95     16.18
  HLH-GT-03-01       -21.98     49.01    656.23     28.00
  HLH-GT-04-06       -21.98     49.00    496.59     28.00
   
   
  Node Results at 14928:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              20.43     48.91    267.91     19.95
  HLH-GT-02-05       -20.43     49.00    649.70     28.00
  HLN2-5-6            20.43     48.96    185.11     18.24
  HLN4                20.43     48.95     99.95     16.15
  HLH-GT-03-01       -20.43     49.01    656.23     28.00
  HLH-GT-04-06       -20.43     48.99    496.58     28.00
   
   
  Node Results at 14952:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              17.37     48.93    267.93     19.95
  HLH-GT-02-05       -17.21     48.99    649.69     28.00
  HLN2-5-6            17.37     48.97    185.12     18.21
  HLN4                17.37     48.96     99.96     16.12
  HLH-GT-03-01       -17.21     49.00    656.22     28.00
  HLH-GT-04-06       -17.21     48.99    496.58     28.00
   
   
  Node Results at 14976:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              19.18     48.94    267.94     19.94
  HLH-GT-02-05       -19.18     49.01    649.71     28.00
  HLN2-5-6            19.18     48.98    185.13     18.17
  HLN4                19.18     48.97     99.97     16.08
  HLH-GT-03-01       -19.18     49.02    656.24     28.00
  HLH-GT-04-06       -19.18     49.01    496.60     28.00
   
   
  Node Results at 15000:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              22.86     48.92    267.92     19.94
  HLH-GT-02-05       -22.85     49.02    649.72     28.00
  HLN2-5-6            22.86     48.99    185.14     18.15
  HLN4                22.86     48.97     99.97     16.05
  HLH-GT-03-01       -22.85     49.04    656.26     28.00
  HLH-GT-04-06       -22.85     49.02    496.61     28.00
   
   
  Node Results at 15024:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              17.39     48.95    267.95     19.94
  HLH-GT-02-05       -17.39     49.01    649.71     28.00
  HLN2-5-6            17.39     48.99    185.14     18.15
  HLN4                17.39     48.98     99.98     16.02
  HLH-GT-03-01       -17.39     49.02    656.24     28.00
  HLH-GT-04-06       -17.39     49.01    496.60     28.00
   
   
  Node Results at 15048:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              20.73     48.94    267.94     19.93
  HLH-GT-02-05       -20.73     49.03    649.73     28.00
  HLN2-5-6            20.73     48.99    185.14     18.15
  HLN4                20.73     48.98     99.98     15.99
  HLH-GT-03-01       -20.73     49.04    656.26     28.00
  HLH-GT-04-06       -20.73     49.02    496.61     28.00
   
   
  Node Results at 15072:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              17.38     48.96    267.96     19.92
  HLH-GT-02-05       -17.39     49.02    649.72     28.00
  HLN2-5-6            17.38     49.00    185.15     18.13
  HLN4                17.38     48.99     99.99     15.96
  HLH-GT-03-01       -17.39     49.03    656.25     28.00
  HLH-GT-04-06       -17.39     49.02    496.61     28.00
   
   
  Node Results at 15096:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              11.43     48.99    267.99     19.91
  HLH-GT-02-05       -11.56     49.02    649.72     28.00
  HLN2-5-6            11.43     49.01    185.16     18.11
  HLN4                11.43     49.00    100.00     15.94
  HLH-GT-03-01       -11.56     49.02    656.24     28.00
  HLH-GT-04-06       -11.56     49.02    496.61     28.00
   
   
  Node Results at 15120:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              10.29     48.99    267.99     19.90
  HLH-GT-02-05       -10.29     49.02    649.72     28.00
  HLN2-5-6            10.29     49.01    185.16     18.10
  HLN4                10.29     49.00    100.00     15.91
  HLH-GT-03-01       -10.29     49.02    656.24     28.00
  HLH-GT-04-06       -10.29     49.01    496.60     28.00
   
   
  Node Results at 15144:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               7.01     49.01    268.01     19.90
  HLH-GT-02-05        -7.00     49.02    649.72     28.00
  HLN2-5-6             7.01     49.02    185.17     18.07
  HLN4                 7.01     49.01    100.01     15.88
  HLH-GT-03-01        -7.00     49.02    656.24     28.00
  HLH-GT-04-06        -7.00     49.02    496.61     28.00
   
   
  Node Results at 15168:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              10.42     49.01    268.01     19.89
  HLH-GT-02-05       -10.42     49.04    649.74     28.00
  HLN2-5-6            10.42     49.03    185.18     18.06
  HLN4                10.42     49.02    100.02     15.86
  HLH-GT-03-01       -10.42     49.04    656.26     28.00
  HLH-GT-04-06       -10.42     49.03    496.62     28.00
   
   
  Node Results at 15192:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1              11.87     49.01    268.01     19.90
  HLH-GT-02-05       -11.87     49.04    649.74     28.00
  HLN2-5-6            11.87     49.03    185.18     18.01
  HLN4                11.87     49.02    100.02     15.83
  HLH-GT-03-01       -11.87     49.04    656.26     28.00
  HLH-GT-04-06       -11.87     49.04    496.63     28.00
   
   
  Node Results at 15216:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               9.40     49.03    268.03     19.90
  HLH-GT-02-05        -9.39     49.04    649.74     28.00
  HLN2-5-6             9.40     49.04    185.19     17.98
  HLN4                 9.40     49.03    100.03     15.80
  HLH-GT-03-01        -9.39     49.05    656.27     28.00
  HLH-GT-04-06        -9.39     49.04    496.63     28.00
   
   
  Node Results at 15240:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
  HLN3-1               8.16     49.03    268.03     19.89
  HLH-GT-02-05        -8.64     49.04    649.74     28.00
  HLN2-5-6             8.16     49.04    185.19     17.98
  HLN4                 8.16     49.03    100.03     15.78
  HLH-GT-03-01        -8.64     49.05    656.27     28.00
  HLH-GT-04-06        -8.64     49.04    496.63     28.00
   
   
  Node Results at 15264:00:00 hrs:
  --------------------------------------------------------
                     Demand      Head  PressureTemperature
  Node                 m3/h         m    METERS      degC
  --------------------------------------------------------
