[TITLE]
Heerlen ON mines - reduced EPANET thermal test for RMT integration
- Derived from nieuw-model-hh4-06(2).inp, version 20260623
- Default seasonal pattern: days 1-182 warm production, days 183-364 cold production, day 365 idle.
- Well coordinates and elevations are the original mine tie-ins listed below.
    HLH-GT-03-01 uses node 20193 to represent HH1 + HH3.
    HLH-GT-02-05 uses node 875 to represent HH2 + HH5.
    HLH-GT-04-06 uses node 20196 to represent HH4 + HH6.
    HLN3-1 uses node 321 to represent HLN1 + HLN3.
    HLN2-5-6 uses node 1707 to represent HLN2 + HLN5 + HLN6.
    HLN4 uses node 1866 to represent HLN4.


[JUNCTIONS]
;ID Elevation_m Demand_m3_h Pattern
1 -217.9 0
2 -321.3 0
22 -544.8 0
25 -125.2 0
31 -583 0
35 -217.19 0
36 -124.4 0
38 -436.5 0
42 -278.7 0
43 -322.1 0
51 -448.2 0
52 -322.5 0
53 -438.51 0
72 -388.1 0
78 -609.8 0
87 -609.8 0
122 -220.77 0
130 -554.64 0
133 -219.5 0
144 -559.2 0
156 -217.7 0
162 -217.7 0
168 -598.8 0
186 -216.3 0
191 -464.6 0
194 -542.1 0
210 -219.7 0
215 -382.9 0
219 -127 0
231 -329.8 0
235 -665.2 0
237 -525.18 0
242 -323.2 0
259 -174.7 0
263 -133.2 0
268 -220.7 0
287 -600.56 0
300 -216.95 0
302 -217.1 0
319 -322 0
320 -219 0
HLN3-1 -219 1 HLN3-1_FLOW
325 -598.99 0
326 -221.8 0
327 -130.9 0
345 -131.7 0
357 -323.08 0
359 -221.8 0
369 -448.8 0
379 -132 0
381 -599.7 0
388 -450.96 0
424 -448.25 0
445 -447.4 0
449 -134.3 0
453 -601.15 0
454 -592.4 0
460 -132.6 0
475 -322 0
486 -592.4 0
490 -222.7 0
530 -222.7 0
535 -222.7 0
544 -101.4 0
553 -582.3 0
567 -222.79 0
585 -218.9 0
594 -459.9 0
597 -601 0
598 -325.6 0
627 -323.7 0
630 -323.7 0
640 -223.84 0
641 -451.06 0
644 -601 0
646 -133.26 0
648 -326.57 0
650 -223.5 0
654 -605.9 0
662 -132.7 0
664 -194.1 0
666 -325.3 0
667 -537.65 0
673 -450.9 0
690 -462.3 0
695 -462.3 0
697 -306.6 0
717 -601 0
727 -600.4 0
733 -108.5 0
736 -133.87 0
737 -600.52 0
765 -326.7 0
791 -219.8 0
795 -446.5 0
803 -222.1 0
804 -600.7 0
849 -326.5 0
850 -449.4 0
852 -600.7 0
HLH-GT-02-05 -600.7 1 HLH-GT-02-05_FLOW
880 -600.7 0
890 -421.1 0
906 -221.36 0
913 -600.7 0
914 -402.4 0
918 -600.7 0
919 -450.18 0
923 -134.8 0
928 -600.7 0
939 -410.2 0
943 -324.5 0
963 -135.8 0
965 -99.5 0
999 -136.61 0
1019 -220.3 0
1020 -136 0
1021 -134.2 0
1024 -195.7 0
1035 -220.8 0
1040 -221.25 0
1078 -220.9 0
1091 -217 0
1097 -449.01 0
1119 -448.8 0
1124 -324.74 0
1138 -129.1 0
1196 -587.7 0
1208 -325.3 0
1234 -448 0
1276 -323.3 0
1288 -219.2 0
1295 -600.4 0
1315 -52 0
1317 -219 0
1320 -132 0
1343 -227.2 0
1344 -146 0
1347 -326 0
1348 -51.6 0
1367 -214.8 0
1368 -322.8 0
1369 -214.8 0
1387 -217 0
1408 -326.3 0
1413 -218.3 0
1424 -227.2 0
1431 -445.4 0
1443 -134 0
1465 -143.9 0
1483 -56 0
1489 -447.2 0
1499 -227.8 0
1502 -55.6 0
1503 -139 0
1508 -55.6 0
1518 -231.8 0
1520 -447.1 0
1531 -216.8 0
1536 -138.25 0
1553 -101.6 0
1568 -323.4 0
1572 -101.6 0
1579 -139 0
1597 -137.6 0
1599 -446 0
1624 -54.2 0
1629 -139 0
1647 -139 0
1654 -54.2 0
1660 -136.72 0
1673 -446.4 0
1675 -53.7 0
1679 -325.7 0
1693 -322.6 0
1699 -136.3 0
1700 -322.6 0
1705 -136.15 0 fault_flow
HLN2-5-6 -136.15 1 HLN2-5-6_FLOW
1708 -136.15 0
1711 -136.15 0 fault_flow
1721 -225.8 0
1724 -154.14 0
1730 -135.9 0
1731 -135.5 0
1738 -135.5 0
1740 -490.4 0
1761 -53.3 0
1776 -324.8 0
1797 -51.9 0
1801 -51.9 0
1826 -136.1 0
1832 -136.1 0
1833 -322.3 0
HLN4 -51 1 HLN4_FLOW
1879 -215.6 0
1888 -227 0
1890 -134.2 0
1899 -133.3 0
1909 -323.7 0
1922 -323.7 0
1924 -321.2 0
1926 -51.2 0
1931 -120.7 0
1938 -158 0
1939 -223.5 0
1948 -223.7 0
1955 -600.3 0
1961 -323.5 0
1967 -230.17 0
1970 -320.6 0
1973 -130.41 0
1982 -320.6 0
1984 -158 0
1989 -126.87 0
1996 -128.2 0
2019 -129.6 0
2034 -230 0
2051 -122.3 0
2053 -51.9 0
2077 -228.6 0
2089 -229 0
2114 -450 0
2181 -450 0
2197 -125.1 0
2216 -131.89 0
2219 -181.7 0
2224 -127 0
2227 -63.7 0
2228 -450.8 0
2233 -227.2 0
2237 15.1 0
2238 15.1 0
2240 -227.2 0
2245 -125.2 0
2250 -125.5 0
2252 -322.8 0
2258 -226.9 0
2273 -450.66 0
2274 -125.9 0
2279 -125.7 -0.5 flooding_flow
2282 -226.7 0
2285 -125.7 0
2288 -62.6 0
2290 -82.3 -0.5 flooding_flow
2291 -125.7 0
2292 -62.7 0
2315 -128.5 0
2319 -226.7 0
2323 -319.3 0
2325 -65.1 0
2332 16.9 0
2334 -126.2 0
2346 -130.6 0
2347 -65.3 0
2348 -38.5 -0.25 flooding_flow
2359 -161.6 0
2361 -124.7 -0.5 flooding_flow
2362 -130.5 0
2370 -126.2 0
2378 -321 0
2388 -321 0
2395 -126 0
2399 -66.2 0
2417 -377.09 0
2422 -225.2 0
2451 -65.6 0
2458 -225.8 0
2472 -126.8 0
2485 -66 0
2502 -129.6 0
2505 -129.6 0
2506 55.4 0
2509 -225.1 0
2530 -129.6 0
2531 -449.3 0
2534 -158.2 0
2536 -162.7 0
2550 -67 0
2553 -66.9 0
2581 -124.2 0
2586 -319.5 0
2594 -227 0
2595 -124.95 0
2598 -227 -1 wilhelmina_flow
2601 -129 0
2608 -409.99 0
2609 -419.09 0
2611 -418.9 0
2618 -127.6 0
2620 -224.9 0
2648 -356.54 0
2652 56.4 0
2657 -127.8 0
2658 16.1 0
2668 -68.3 0
2675 -122.4 0
2679 -68 0
2709 -472.8 0
2714 -126 0
2720 -201.7 0
2724 -64.6 0
2735 -179.55 0
2744 -438.35 0
2784 -125.5 -1 flooding_flow
2787 0.7 0
2807 -127 0
2839 -126.9 0
2843 -280.2 0
2845 -506.99 0
2898 -431.13 0
2905 -164.5 0
2929 -70.8 0
2935 -69.5 0
2954 -69.2 0
2962 -68.9 0
2975 -69.3 0
2985 -164.7 0
2994 -222.5 0
2997 -165.9 0
3029 -441.81 0
3036 -441.81 0
3037 -66.2 0
3046 -71 0
3061 -54.9 0
3076 -55.8 0
3077 -167.3 0
3080 -280.4 0
3085 -70.3 0
3092 -232.3 0
3140 -120 0
3144 -467.05 0
3161 -454.05 0
3199 -346.5 0
3201 -346.5 -4 wilhelmina_flow
3207 -280.3 0
3216 -279.6 0
3264 -165 0
3265 -89.4 0
3266 -163.3 0
3277 -65.8 0
3290 -400.56 0
3292 -400.56 0
3294 -62 0
3295 -277.4 0
3305 -62.9 0
3311 -162.4 0
3316 -479.65 0
3318 -449.52 0
3319 -224 0
3322 -451.8 0
3348 -282.5 0
3353 -144.7 0
3355 -290 0
3358 -242.8 0
3360 -51.6 0
3363 -290 1 julia_flow
3364 -129.6 0
3365 -128.8 0
3954 -157.5 0
20030 -303.62 0
20031 -256.08 0
20058 -318.9 0
20062 -376.5 0
20144 -308 0
HLH-GT-03-01 -607.22 1 HLH-GT-03-01_FLOW
20195 -561.59 0
HLH-GT-04-06 -447.59 1 HLH-GT-04-06_FLOW

[RESERVOIRS]
3366 1 ON1_head

[PIPES]
;ID Node1 Node2 Length_m Diameter_mm Roughness_mm MinorLoss Status
22 3292 3290 10.61 3000 500 500000 Open ; x-niveau-laag-finefrau
23 3318 3292 253.71 3000 500 500000 Open ; x-niveau-laag-finefrau
75 2611 2609 54.32 3000 500 500000 Open ; x-niveau-laag-finefrau
94 3029 3036 14.45 3000 500 500000 Open ; x-niveau-laag-finefrau
301 914 939 69.95 3000 500 500000 Open ; x-niveau-laag-7
379 HLN3-1 319 103.14 310 500 300 Open ; x-hellende-steengang
380 HLN3-1 320 1.67 330 100 900 Open ; x-niveau-340
397 31 87 574.50 3000 500 500000 Open ; x-niveau-laag-7
413 2216 2237 151.92 2000 500 800000 Open ; x-hellende-steengang
429 3363 3355 99.99 2000 500 800000 Open ; x-niveau-390
431 3201 3199 10.01 2000 500 800000 Open ; x-niveau-390
432 2598 2594 9.99 4000 500 500000 Open ; x-niveau-318
433 1705 1708 5.00 500 500 500000 Open ; x-niveau-250
434 1711 1708 5.00 500 500 500000 Open ; x-niveau-250
449 424 445 175.42 4000 500 500000 Open ; x-niveau-545
450 690 695 5.31 4000 500 500000 Open ; x-niveau-545
451 445 795 537.92 4000 500 500000 Open ; x-niveau-545
472 1926 2053 258.54 5000 500 200000 Open ; x-niveau-166
485 1660 1699 278.63 5000 500 200000 Open ; x-niveau-250
486 1730 1731 33.52 5000 500 200000 Open ; x-niveau-250
500 2346 2362 48.08 5000 500 200000 Open ; x-niveau-250
503 1579 1629 63.88 4000 500 500000 Open ; x-niveau-250
505 1629 1647 21.71 4000 500 500000 Open ; x-niveau-250
507 1826 1832 23.62 1500 500 500000 Open ; x-niveau-250
508 1499 1518 28.62 5000 500 200000 Open ; x-niveau-340
530 1347 1208 175.66 5000 500 200000 Open ; x-niveau-430
531 1408 1347 68.40 5000 500 200000 Open ; x-niveau-430
535 1776 1679 397.38 5000 500 200000 Open ; x-niveau-430
568 1909 1776 478.75 4000 500 500000 Open ; x-niveau-430
730 852 HLH-GT-02-05 36.36 4000 500 500000 Open ; x-niveau-700
733 381 913 698.84 4000 500 500000 Open ; x-niveau-700
747 2228 2273 171.27 4000 500 500000 Open ; x-niveau-545
751 2279 2285 29.64 4000 500 500000 Open ; x-niveau-250
752 2285 2291 16.14 4000 500 500000 Open ; x-niveau-250
753 2472 2618 363.01 4000 500 500000 Open ; x-niveau-250
754 2285 2472 496.04 4000 500 500000 Open ; x-niveau-250
755 2618 2657 133.07 4000 500 500000 Open ; x-niveau-250
771 535 650 148.69 4000 500 500000 Open ; x-niveau-340
772 36 3365 916.64 1500 500 500000 Open ; x-niveau-250
812 1288 1317 64.95 4000 500 500000 Open ; x-niveau-340
905 928 1295 810.01 4000 500 500000 Open ; x-niveau-700
915 1097 1119 84.99 4000 500 500000 Open ; x-niveau-545
918 1119 1234 216.35 4000 500 500000 Open ; x-niveau-545
962 453 644 253.01 5000 500 200000 Open ; x-niveau-700
965 717 727 11.67 5000 500 200000 Open ; x-niveau-700
966 453 597 268.48 5000 500 200000 Open ; x-niveau-700
970 727 737 12.87 5000 500 200000 Open ; x-niveau-700
1002 530 535 29.01 4000 500 500000 Open ; x-niveau-340
1004 530 567 52.21 4000 500 500000 Open ; x-niveau-340
1118 1961 1909 166.21 4000 500 500000 Open ; x-niveau-430
1120 1970 1982 12.48 4000 500 500000 Open ; x-niveau-430
1160 2077 2089 20.90 4000 500 500000 Open ; x-niveau-340
1176 1973 1996 54.18 5000 500 200000 Open ; x-niveau-250
1265 2245 2250 89.35 1500 500 500000 Open ; x-niveau-250
1321 2233 2240 28.94 4000 500 500000 Open ; x-niveau-340
1326 2240 2258 102.48 4000 500 500000 Open ; x-niveau-340
1389 2502 2505 13.16 5000 500 200000 Open ; x-niveau-250
1422 1801 HLN4 397.26 5000 500 200000 Open ; x-niveau-166
1423 1797 1801 10.00 4000 500 500000 Open ; x-niveau-166
1442 1465 1503 42.63 5000 500 200000 Open ; x-niveau-250
1490 HLN2-5-6 1708 2.00 4000 500 500000 Open ; x-niveau-250
1491 1699 HLN2-5-6 72.16 5000 500 200000 Open ; x-niveau-250
1596 1502 1483 21.46 5000 500 200000 Open ; x-hellende-steengang
1646 1939 1948 28.19 4000 500 500000 Open ; x-niveau-340
1865 3216 3295 730.24 4000 500 500000 Open ; x-niveau-390
1938 2325 2347 76.91 4000 500 500000 Open ; x-niveau-166
1952 1938 1984 136.57 4000 500 500000 Open ; x-niveau-318
2044 2985 3266 937.67 4000 500 500000 Open ; x-niveau-318
2059 144 130 87.21 3000 500 500000 Open ; x-niveau-laag-7
2069 475 943 683.77 4000 500 500000 Open ; x-niveau-430
2077 644 717 103.98 5000 500 200000 Open ; x-niveau-700
2302 1967 1970 90.43 5000 500 200000 Open ; x-schachten
2303 1973 1967 99.76 5000 500 200000 Open ; x-schachten
2305 641 644 149.94 5000 500 200000 Open ; x-schachten
2306 648 641 124.52 5000 500 200000 Open ; x-schachten
2307 640 648 102.80 5000 500 200000 Open ; x-schachten
2308 646 640 90.62 5000 500 200000 Open ; x-schachten
2310 1343 1347 98.81 5000 500 200000 Open ; x-schachten
2311 1344 1343 81.20 5000 500 200000 Open ; x-schachten
2312 1348 1344 94.41 5000 500 200000 Open ; x-schachten
2315 1499 1503 88.80 5000 500 200000 Open ; x-schachten
2339 2238 2237 2.87 2000 500 800000 Open ; x-niveau-136
2366 302 300 1.74 2000 500 800000 Open ; x-niveau-340
2438 630 627 4.47 2000 500 800000 Open ; x-niveau-430
2474 43 42 43.40 2000 500 800000 Open ; x-opbraak
2718 1024 1020 62.65 4000 500 500000 Open ; x-hellende-steengang
2745 2652 2807 537.36 4000 500 500000 Open ; x-hellende-steengang
2794 717 804 106.22 5000 500 200000 Open ; x-niveau-700
2961 3295 3319 232.99 4000 500 500000 Open ; x-niveau-390
2966 3207 3216 253.91 4000 500 500000 Open ; x-niveau-390
3023 2962 2954 143.35 4000 500 500000 Open ; x-niveau-166
3152 1508 1483 43.11 5000 500 200000 Open ; x-hellende-steengang
3156 1572 1553 25.44 1500 500 500000 Open ; x-niveau-240
3179 1624 1654 26.64 4000 500 500000 Open ; x-niveau-166
3258 454 486 40.00 4000 500 500000 Open ; x-niveau-700
3329 2346 2594 473.18 4000 500 500000 Open ; x-hellende-steengang
3370 2675 3140 1277.92 4000 500 500000 Open ; x-niveau-250
3386 2258 2422 542.71 1500 500 500000 Open ; x-niveau-340
3398 2458 2534 213.86 4000 500 500000 Open ; x-niveau-340
3409 2334 2370 100.19 4000 500 500000 Open ; x-niveau-250
3433 2250 2274 141.89 1500 500 500000 Open ; x-niveau-250
3466 1700 1693 68.46 4000 500 500000 Open ; x-niveau-430
3513 2258 2509 1018.68 4000 500 500000 Open ; x-niveau-340
3535 1909 1922 68.98 4000 500 500000 Open ; x-niveau-430
3603 490 535 75.25 5000 500 200000 Open ; x-niveau-340
3608 598 648 53.01 5000 500 200000 Open ; x-niveau-430
3626 880 HLH-GT-02-05 40.67 4000 500 500000 Open ; x-niveau-700
3627 597 727 135.88 5000 500 200000 Open ; x-niveau-700
3653 913 928 44.89 4000 500 500000 Open ; x-niveau-700
3728 1367 1369 10.03 4000 500 500000 Open ; x-niveau-340
3734 268 326 118.72 1500 500 500000 Open ; x-niveau-340
3743 43 52 173.20 4000 500 500000 Open ; x-niveau-430
3761 2714 2784 246.68 4000 500 500000 Open ; x-niveau-250
3764 2348 2472 411.32 4000 500 500000 Open ; x-niveau-250
3766 2291 2290 178.81 4000 500 500000 Open ; x-niveau-250
3767 2291 2361 320.75 4000 500 500000 Open ; x-niveau-250
3772 1489 2228 1740.21 4000 500 500000 Open ; x-niveau-545
3774 1520 1489 47.23 4000 500 500000 Open ; x-niveau-545
3781 919 1489 1143.29 4000 500 500000 Open ; x-niveau-545
3786 913 918 33.00 4000 500 500000 Open ; x-niveau-700
3787 918 928 33.16 4000 500 500000 Open ; x-niveau-700
3803 162 156 17.27 4000 500 500000 Open ; x-niveau-340
3836 1508 1502 15.49 5000 500 200000 Open ; x-niveau-166
3852 122 133 45.61 1500 500 500000 Open ; x-niveau-340
3927 1673 1431 323.86 4000 500 500000 Open ; x-niveau-545
3928 1673 1740 351.74 4000 500 500000 Open ; x-niveau-545
3931 695 795 100.00 4000 500 500000 Open ; x-niveau-545
3944 3364 3365 115.53 4000 500 500000 Open ; x-niveau-250
3946 219 3365 144.20 1500 500 500000 Open ; x-niveau-250
3948 2332 3366 60.85 10000 100 150 Open ; x-hellende-steengang
3956 1984 3954 370.91 4000 500 500000 Open ; x-niveau-318
4036 20030 20031 250.14 3000 500 500000 Open ; x-niveau-laag-7
4053 20031 20144 433.66 3000 500 500000 Open ; x-niveau-laag-7
4063 HLH-GT-03-01 287 61.38 3000 500 500000 Open ; x-hellende-steengang
4075 1502 1503 83.42 5000 500 200000 Open ; x-schachten
4025 1431 20030 713.51 3000 500 2500000 Open ; series of 4025,4026,4027,4028,4029
4013 1431 20058 1488.79 3302.9955 512.95168 1934357.9 Open ; series of 4013,4014,4015,4016
1889 3294 3305 293.2 4000 500 1500000 Open ; series of 1889,1892,1890
1884 3264 3353 946.22 2919.61 695.65802 14778469 Open ; series of 1884,1886,1887,2187,2658
1860 3216 3199 545.09 4000 500 1500000 Open ; series of 1860,2964,2954
2101 2458 2994 1403.25 4000 500 1000000 Open ; series of 2101,3411
1898 2975 2954 58.12 4000 500 1500000 Open ; series of 1898,1900,1903
1910 2985 2720 881.12 4000 500 1500000 Open ; series of 1910,2930,2929
1346 2274 2675 1193.48 4000 500 1000000 Open ; series of 1346,2105
756 2618 2657 159.64 4000 500 1000000 Open ; series of 756,757
3345 2735 2807 384.5 4000 500 1000000 Open ; series of 3345,3346
1261 2595 2274 1239.19 2045.7874 621.94274 3528429.7 Open ; series of 1261,1263,1262,2260
89 2609 2417 415.71 3000 500 1000000 Open ; series of 89,90
1328 2378 2388 294.38 4000 500 1000000 Open ; series of 1328,2759
1945 2451 2485 71.46 4000 500 1500000 Open ; series of 1945,2199,2195
1968 2536 2359 464.54 4000 500 2000000 Open ; series of 2888,1968,2201,2890
1264 2250 2197 185.59 1500 500 1000000 Open ; series of 1264,2100
2338 2216 2219 52.43 2000 500 1600000 Open ; series of 2338,2505
748 2273 2531 847.09 4000 500 1000000 Open ; series of 748,3770
2341 2053 2051 73.61 2000 500 1600000 Open ; series of 2341,2508
1657 2197 1931 747.9 3421.2215 650.30389 28132314 Open ; series of 2768,3369,1657,1661,3107,3106
471 HLN4 1926 271.98 5000 500 400000 Open ; series of 471,1416
1427 1797 1761 288.53 5000 500 400000 Open ; series of 1427,2138
1487 1675 1761 297.41 5000 500 400000 Open ; series of 1487,2136
2580 1724 1731 31.66 2000 500 1600000 Open ; series of 2580,2722
2583 1675 1699 114.1 2702.4837 582.62682 2875354.8 Open ; series of 2721,2583,3916
607 1730 1708 159.52 4805.7555 506.00219 1383152.7 Open ; series of 607,1488,1489
2 259 1443 367.68 3343.6904 513.88809 1015732 Open ; series of 2,4010
2349 1660 1654 86.22 2000 500 1600000 Open ; series of 2349,2558
1445 1647 1629 54.4 5000 500 1200000 Open ; series of 1445,1446,1451,1453,1450,1447
744 1599 1520 379.31 4000 500 1000000 Open ; series of 744,3775
1543 1413 1721 503.51 4000 500 1500000 Open ; series of 1543,1547,3871
2735 1801 1797 34.91 1500 500 1000000 Open ; series of 2735,3308
406 1367 1368 114.3 2000 500 2400000 Open ; series of 406,2498,2430
453 1673 HLH-GT-04-06 558.71 4199.7519 505.8611 1922379.3 Open ; series of 4073,453,4067,4069
469 1624 1675 279.78 5000 500 400000 Open ; series of 469,2137
2095 1119 HLH-GT-04-06 438.8 4434.2019 509.16775 878790.16 Open ; series of 2095,2097
8 965 999 98.83 1767.4915 515.60032 2427836 Open ; series of 3227,8,2476,2378
732 918 880 76.7 4525.4892 509.36829 953422.58 Open ; series of 732,3628
577 923 736 253.99 4000 500 1000000 Open ; series of 577,2276
628 791 1019 578.38 4000 500 1000000 Open ; series of 628,629
188 667 695 558.03 3320.3913 513.37601 987715.82 Open ; series of 188,3930
2363 736 733 31.91 2000 500 1600000 Open ; series of 2363,2466
862 627 666 558.85 3145.7078 684.16869 19724817 Open ; series of 2223,862,3696,2229
588 963 1020 87.73 4000 500 1500000 Open ; series of 588,2283,2141
529 923 664 405.82 3967.3399 511.55926 26403709 Open ; series of 575,3860,529,3862,3861
333 553 454 155.79 3789.6332 510.66842 1675959.9 Open ; series of 333,3257
186 553 654 469.04 3000 500 1000000 Open ; series of 186,331
890 544 449 265.24 1573.2714 507.55362 2427921.2 Open ; series of 3669,890,2400,2585,3667
2219 357 627 462.31 4000 500 1500000 Open ; series of 2219,2221,2222
903 381 HLH-GT-03-01 149.32 3320.9129 513.38818 988336.54 Open ; series of 903,2057
536 475 319 245.62 4000 500 1000000 Open ; series of 536,537
407 357 369 134.96 2000 500 2400000 Open ; series of 407,2475,2441
864 242 357 179.51 4000 500 1000000 Open ; series of 864,2220
790 326 359 51.68 4000 500 1000000 Open ; series of 790,876
691 460 345 339.65 4000 500 2500000 Open ; series of 1563,1562,691,2277,3876
2609 287 235 448.19 3000 500 1000000 Open ; series of 2609,2818
622 210 1 1437.23 1500 500 1000000 Open ; series of 622,2251
454 215 445 611.71 4000 500 2000000 Open ; series of 454,3926,2268,3934
2058 287 144 443.79 3000 500 2000000 Open ; series of 2062,2058,2824,2823
620 133 320 543.77 2112.4745 517.94027 661218.29 Open ; series of 620,626
179 78 87 73.63 3000 500 100000 Open ; series of 179,383
220 38 51 127.22 3123.2856 506.51302 773253.15 Open ; series of 220,3662
3849 210 133 330.27 4000 500 1000000 Open ; series of 3849,3850
788 326 186 889.48 2672.8835 692.7504 20463459 Open ; series of 789,788,2228,857,3698,859,858
2242 35 122 724.38 1901.4592 594.47834 3898770.3 Open ; series of 2242,3856,3854,3853
2542 3264 3265 160.96 3219.4089 595.60531 16400725 Open ; series of 2659,2542,2660,2950
152 2845 2709 1308.69 3000 500 3500000 Open ; series of 152,153,160,161,162,164,165
114 2898 2845 1010.85 3000 500 4000000 Open ; series of 117,116,114,134,126,141,142,151
823 1078 1035 271.13 3731.2546 583.87007 20279357 Open ; series of 3717,3716,823,826
57 2648 2609 1005.64 3000 500 2500000 Open ; series of 60,57,65,71,74
1256 2395 2581 456.83 3395.1107 650.7085 21063480 Open ; series of 1256,2103,1311,1257,1258,2259,2386
2628 2288 2292 143.45 3928.8904 514.18617 12379165 Open ; series of 2628,2882
13 2611 2744 670.19 3000 500 5500000 Open ; series of 13,159,158,157,156,147,146,129,130,124,121
1825 2843 3080 535.93 4000 500 4500000 Open ; series of 1825,1826,2181,2182,1827,2981,2175,1833,1851
1894 3277 2975 1223.7 2221.0428 650.05779 4901930.8 Open ; series of 1894,2941,1895,1899
811 1288 1078 437.3 4000 500 3500000 Open ; series of 811,2233,1062,1059,835,1230,2232
1869 3348 3358 224.98 4000 500 1500000 Open ; series of 1870,1869,2955
19 3316 3144 1279.96 3000 500 3000000 Open ; series of 19,20,28,30,31,38
735 3364 25 973.86 1958.2584 605.54878 3726232 Open ; series of 2250,735,736,3750,3751,2410
1940 2347 2227 560.62 4000 500 2500000 Open ; series of 1940,1942,1944,1943,2909
1284 2370 2395 65.69 4000 500 1000000 Open ; series of 1284,1316
1395 2502 2530 67.9 4000 500 1000000 Open ; series of 1395,3334
827 1078 1040 107.97 4000 500 1000000 Open ; series of 827,833
92 3144 3029 178.92 3000 500 1000000 Open ; series of 92,93
3379 2282 2319 142.3 4000 500 1000000 Open ; series of 3379,3938
1180 2224 1996 937.32 4211.3234 506.11632 2759292.7 Open ; series of 1181,2257,2256,1180,3505,2781,2090
24 3318 3144 1187.8 3000 500 2000000 Open ; series of 24,25,26,91
15 3292 3161 853.08 3000 500 1000000 Open ; series of 15,16
813 1317 1367 632.13 4000 500 2000000 Open ; series of 813,818,2227,3729
814 1288 1091 839.92 3369.4758 658.40746 27475565 Open ; series of 3727,814,3726,2224,2225,819,2802,2801,817,815
1276 2458 2282 561.92 4000 500 2500000 Open ; series of 1296,1276,1295,1293,1303
12 3318 3348 1062.28 3987.5427 500.80458 3535854.7 Open ; series of 12,1876,1874,2665,1871
11 3318 3322 23.86 3341.4263 513.84116 1012983.8 Open ; series of 11,2957
1861 3295 3348 545.29 4000 500 2500000 Open ; series of 1864,1861,1862,2664,2959
581 460 379 186.34 4000 500 1500000 Open ; series of 581,3813,1560
72 2608 3029 1090.65 3000 500 3000000 Open ; series of 72,98,103,99,96,95
1175 2019 1973 77.58 4772.4315 506.72481 1511186 Open ; series of 2086,1175,2782,2089
1275 2620 2233 1382.62 1500 500 3500000 Open ; series of 3421,1278,1275,1320,1317,1318,1319
1893 3277 3305 864.98 1958.6459 605.8064 2964580.4 Open ; series of 1893,2942,2190,2945
783 2 52 656.46 4000 500 2000000 Open ; series of 784,3740,783,3745
834 1040 1879 1414.85 2641.0705 691.27006 43533227 Open ; series of 834,3713,3714,1074,3558,1065,2235,1064,1067,1251,2099,3442
1850 3080 3207 225.91 4000 500 1000000 Open ; series of 1850,2982
522 1343 1424 85.98 5000 500 400000 Open ; series of 522,569
861 666 849 388.23 3847.2696 550.77258 22921613 Open ; series of 861,871,872,3692
849 231 666 1533.12 3334.6775 663.39499 26841042 Open ; series of 2074,851,3703,2072,849,3935,3937,854,3936,3704,860,3695
1155 2089 2282 648.7 4000 500 3500000 Open ; series of 1155,1156,3514,1292,1306,2104,1334
801 1833 849 1734.91 4000 500 2000000 Open ; series of 802,801,3732,2080
799 1368 1276 593.71 3903.595 533.01496 25200726 Open ; series of 800,799,821,843,846,3709
2323 3080 3077 113.17 5000 500 400000 Open ; series of 2323,2324
1916 2724 2485 672.72 1581.906 521.25178 1867679.5 Open ; series of 1916,1919,1918,2647
110 2898 3207 1126.33 3845.1096 508.45011 3910963.9 Open ; series of 110,1853,2969,2976,1858,1831,1834
1704 2611 3092 1551.34 4089.9834 502.97748 5823503.6 Open ; series of 2971,2972,2973,2974,1823,2672,1836,1837,1842,2980,2174,1830,1704,2334
3067 3360 3061 1563.67 1928.0997 613.67816 1369391.8 Open ; series of 3067,3075
665 662 3364 914.37 2429.9705 675.43031 17626441 Open ; series of 665,668,2249,896,3690,776,3746,778,3683,882,3943
1248 1989 2370 1462.73 4000 500 4500000 Open ; series of 1249,2098,1248,1253,3449,3510,1255,2293,1299
1428 1730 1890 807.86 2214.8371 649.16529 9647751 Open ; series of 3869,1429,1428,3270,1484,1482,3273
1778 2954 2679 1258.86 3627.7645 609.53726 35566163 Open ; series of 1790,3024,1778,2925,2193,1912
1785 3037 2962 961.05 3638.797 606.971 37370472 Open ; series of 1806,1785,3015,3016,1800,1786,1787,1797,1788,1789
202 168 194 1626.41 3111.924 505.98271 4814338.4 Open ; series of 3674,208,312,202,316,210,209,314,4056
396 38 130 786.62 3000 500 2000000 Open ; series of 396,2816,2817,2822
404 2240 2114 998.95 3647.3015 558.38635 28272876 Open ; series of 1322,1300,1158,1341,1342,404,405,2603
1705 3061 3076 198.96 4446.0816 509.22897 1651448 Open ; series of 2694,1705,3071
1267 2197 2224 1134.46 1825.4375 578.54691 7698321.1 Open ; series of 3432,1271,1272,1267,1349,1323,1324,1325
866 369 850 840.87 4000 500 1500000 Open ; series of 866,868,869
1750 3077 2905 1078.67 3560.5762 624.30373 33945379 Open ; series of 1759,1766,1750,3044,2846,2032,2031,2008,2025
877 359 803 689.56 1500 500 2000000 Open ; series of 877,3687,878,2830
487 1738 1761 113.37 2390.1093 554.88821 3327143.8 Open ; series of 487,2568,2724
478 1731 1738 32.07 5000 500 400000 Open ; series of 478,488
630 1019 1021 151.41 3023.7158 593.94417 4506122.4 Open ; series of 630,2521,3495
1649 1948 2233 695.91 2979.3853 693.98295 8397963.6 Open ; series of 1649,1651,1650,3817,3391
227 381 237 805.85 3118.0015 506.26817 4852057.8 Open ; series of 3650,227,229,388,228,391,2820,231,233
1135 2077 1967 195 4841.964 505.11617 2850622.3 Open ; series of 3525,1135,1140,3524,1137,2084
1152 2089 2034 113.23 5000 500 600000 Open ; series of 3512,1152,3518
1214 1531 2077 1293.59 3562.0675 623.99193 64545726 Open ; series of 1214,3480,1220,1221,3473,1229,3526
1090 1924 1982 731.78 4149.0571 510.74874 32057994 Open ; series of 1114,3547,1090,3545,1094,3532,2083,1124,2788,2082
200 325 454 292.78 3305.8611 513.02404 2445069.1 Open ; series of 211,200,204,1501
891 449 1138 1870.54 2437.8826 676.20689 17719156 Open ; series of 891,3672,2248,3671,893,2050,1205,3487,1206
690 1721 1939 839.85 4000 500 2000000 Open ; series of 690,1637,1639,1653
1196 1700 1568 522.68 4000 500 2000000 Open ; series of 1231,1197,1196,2775
3602 490 530 53.96 4445.1605 509.2246 887509.65 Open ; series of 3602,3735
1000 359 490 319.69 4048.8972 501.68571 610900.29 Open ; series of 1000,1001
688 1579 2395 3184.92 2921.422 695.62128 23289798 Open ; series of 1612,1437,688,1544,1440,1636,1634,1635,1351,3366,3365,1348,1353,1315,3394
1166 1996 1899 1365.48 3619.0747 654.55854 36676637 Open ; series of 1174,3507,1166,2106,1354,3361,1355,1359,1357,1364,1631,3128
1130 1888 1967 608.2 4240.1025 574.15382 66579046 Open ; series of 2705,3135,3511,1164,1617,3528,1130,3530
532 1208 20058 1265.99 3895.9757 506.04488 3744293.6 Open ; series of 532,533,4019,4018
1585 1502 1348 341.71 4292.3681 507.63901 1760521.4 Open ; series of 2317,1588,1585,3164,3159,2313
3882 1776 1124 1505.27 5000 500 800000 Open ; series of 3882,4045,4046,4047
624 320 791 536.82 2749.6405 585.42932 4756016.2 Open ; series of 625,624,627
558 2586 2252 1033.06 4000 500 2000000 Open ; series of 2764,1298,558,1110
420 2323 1833 1403.97 4000 500 3000000 Open ; series of 420,3730,884,887,803,885
559 1961 2252 681.27 4000 500 1500000 Open ; series of 1647,559,1111
1093 1982 2378 2094.4 4000 500 5500000 Open ; series of 1098,1113,1093,1107,1106,1116,1117,1345,1109,1327,1329
235 320 263 583.33 2449.8239 461.7101 34584491 Open ; series of 235,3210,1535,719
254 914 890 343.85 3000 500 1000000 Open ; series of 254,365
968 644 804 237.95 4736.4232 507.40638 2449043 Open ; series of 3625,968,3623,3624,2078
1049 327 646 725.31 4133.4453 504.21867 1897231.8 Open ; series of 1054,1049,1052,1053,3578
666 662 646 192.77 4707.8359 507.87455 1116628.1 Open ; series of 666,3577
266 914 594 502.51 3000 500 1000000 Open ; series of 266,362
2155 3061 3046 324.49 4934.1093 502.38231 1536945.6 Open ; series of 2155,2160,3064
1711 3085 3077 373.62 4603.4057 509.04276 2472708.6 Open ; series of 1737,3053,1714,2162,1711,1715,2325
369 1097 939 401.57 3000 500 1000000 Open ; series of 369,370
684 1948 1387 1917.86 3295.9636 668.5125 25846634 Open ; series of 3118,1648,1645,2149,1644,1643,1619,1241,3454,1242,3457,684,3796
760 2601 2657 406.22 4804.0502 506.04132 1210747.2 Open ; series of 760,3765
981 765 598 185.28 5000 500 800000 Open ; series of 3613,981,982,993
781 52 598 1595.87 2901.2558 735.14435 35471150 Open ; series of 2239,792,2244,781,3742,2245,910,980,985,996,994
3661 51 388 1148.24 4000 500 2000000 Open ; series of 3661,3778,3777,3783
750 1654 1553 1287.45 3488.0802 664.44458 31010684 Open ; series of 2347,2348,1565,1564,750,1587,1574,1586,3160,2321,2320
1736 3085 2975 365.25 4000 500 2500000 Open ; series of 1736,2170,2168,1791,1902
634 585 791 531.91 3199.0383 679.36687 11162078 Open ; series of 3808,698,634,3845,635
1738 2536 2997 1506.82 3168.4922 682.21752 11922934 Open ; series of 2850,2006,2863,2005,2864,1752,1738,1745,1744,1748,1739
947 640 567 107.85 4675.9825 508.3207 2326408.2 Open ; series of 947,1040,1043,3585,1042
594 650 906 427.14 4000 500 3500000 Open ; series of 594,2053,2054,596,1185,597,1183
236 51 53 159.39 3000 500 1500000 Open ; series of 385,236,297
1198 1700 1961 1185.35 4000 500 3500000 Open ; series of 2096,1198,1628,1199,3492,1632,3117
563 449 263 1908.05 2911.781 673.76919 26414132 Open ; series of 2275,563,564,1518,565,3240,1519,718,3791,3792
464 1483 1624 804.19 5000 500 1200000 Open ; series of 464,609,466,2285,467,1566
662 1320 999 1558.76 2949.8751 694.92965 8365937.2 Open ; series of 3790,725,671,3834,662,3462,2265
669 662 1021 739.48 4000 500 2500000 Open ; series of 669,2252,1187,1233,1193
598 1413 1019 936.38 4000 500 3500000 Open ; series of 603,602,600,599,598,716,3496
1665 2787 3046 1383.27 3918.9782 516.06452 41831869 Open ; series of 2581,2352,2286,2153,1668,1665,1675,3098,1679,3082,2458,2691,1687,1688,3076,2154,1697
1794 2451 2347 273.76 4000 500 2000000 Open ; series of 1794,1923,1922,1921
475 2506 2332 567.32 5000 500 800000 Open ; series of 2114,475,476,477
1393 2506 2652 542.41 5000 500 400000 Open ; series of 1393,2111
1385 2505 2315 444.17 2101.3626 631.50007 3889663.7 Open ; series of 1390,1385,3337
1796 2451 1984 3055.41 3802.7301 510.1825 8022269.1 Open ; series of 1796,1816,4074,1817,2993,4001,4002,4004,4005,1965,2901
579 460 736 332.56 4000 500 2000000 Open ; series of 709,3877,579,580
793 648 943 924.69 4232.8259 506.56561 4697011.4 Open ; series of 794,793,2612,999,3609,913,3648,912,2068,2804
181 553 667 394.05 3000 500 1000000 Open ; series of 181,184
250 191 890 1913.62 3000 500 4500000 Open ; series of 359,270,356,377,343,293,250,338,261
225 237 594 1237.9 3000 500 4000000 Open ; series of 234,225,292,243,350,355,263,302
1702 2929 2935 451.44 3927.9265 524.99676 49810174 Open ; series of 1702,1993,3077,2010,2009,2016,2861,2011
497 2216 2346 667.02 5000 500 1200000 Open ; series of 498,497,2119,2118,1399,1398
2116 2332 2237 537.11 5000 500 400000 Open ; series of 2116,2117
1996 2550 2553 160.2 4000 500 1000000 Open ; series of 1996,2627
1963 2668 2553 452.37 1625.2673 532.11512 1391897.3 Open ; series of 2012,1963,2205
648 1348 1508 545.17 3576.8836 620.85506 19044149 Open ; series of 3838,648,1602,1553,1604,703,3804,661,1593,1595
649 1021 1315 1381.08 3892.3408 520.99318 27436260 Open ; series of 670,3788,2532,3277,649,1480,1524,650,652,711,2264,2380
1698 3046 2929 277.66 4000 500 2500000 Open ; series of 1698,1937,1699,1700,1701
727 453 168 995.56 4126.6037 504.03188 1318330.7 Open ; series of 964,959,727,3785
906 1955 1295 1260.1 4000 500 2000000 Open ; series of 909,906,907,908
1997 2550 2658 395.72 4000 500 2000000 Open ; series of 1997,2000,2001,2002
632 300 162 1152.55 3933.8829 523.00169 25056499 Open ; series of 3253,3846,632,708
621 122 162 581.18 2819.2156 696.34725 6609183.7 Open ; series of 621,2273,706,705
795 849 765 124.84 4943.5211 502.06399 1930936.9 Open ; series of 798,797,978,795,796
1740 2997 2985 402.29 4000 500 1500000 Open ; series of 1740,1741,2043
764 2601 2839 752.08 4000 500 3000000 Open ; series of 1372,764,765,1377,1378,3342
3 259 1738 192.35 4000 500 1500000 Open ; series of 3,435,455
534 1208 1679 547.6 4000 500 1500000 Open ; series of 570,534,3896
3881 1424 20031 525.83 3728.5542 512.62923 1570495.8 Open ; series of 3881,4037
769 650 210 810.97 1500 500 2500000 Open ; series of 3755,770,881,769,880
1792 2325 2962 1624.05 3744.412 512.16822 4668912.9 Open ; series of 4000,3021,1792,1809,1810,1813,1812,2171,2676,3001
430 3355 3266 1113.87 2792.8716 679.07212 15773278 Open ; series of 430,2932,1908,1907,1906,2191,2837,2041,2838
2039 3266 3311 328.19 4000 500 1500000 Open ; series of 2836,2039,2839
960 644 597 53.16 5000 500 400000 Open ; series of 960,961
740 641 673 374.44 4578.7394 509.19583 3855734 Open ; series of 939,2795,740,2613,3634,945,927
452 919 1097 505.56 4000 500 2000000 Open ; series of 883,452,917,916
473 2237 2053 730.55 5000 500 400000 Open ; series of 473,1402
259 939 424 1592.4 3095.5965 505.1955 5280934.9 Open ; series of 306,304,259,4044,4043,4039,4040,4041,4042,3887
502 1579 1503 106.59 4480.4042 509.34701 3277123.9 Open ; series of 502,687,1433,1434,1441
971 804 852 95.85 4000 500 1000000 Open ; series of 971,974
510 1518 20030 2298.21 3507.6992 515.63275 7676684.4 Open ; series of 510,512,511,516,3907,3908,3909,4035,4034,4033,4032,4031,4030
232 130 641 1183.58 3324.6065 534.49936 16143925 Open ; series of 2813,4066,4065,232,241,401,400,3631,930,925,951
538 319 72 744.44 3979.8281 509.68092 53339145 Open ; series of 538,550,888,548,543
552 388 424 1077.93 4000 500 1000000 Open ; series of 552,1500
484 1597 1660 309.39 5000 500 600000 Open ; series of 1462,484,2287
459 259 1597 1767.21 3773.7199 533.50578 25243040 Open ; series of 4008,3872,1425,2289,2065,4060,459,3920,461,460,1463,3287
1167 1955 1970 311.61 4906.0883 503.28695 1687720.7 Open ; series of 1167,2299,2300,2301
745 2228 2181 1780.36 4000 500 4500000 Open ; series of 745,3555,1079,1076,3556,2081,3551,1083,3553
902 1124 648 1023.94 5000 500 1600000 Open ; series of 1201,1209,1207,902,988,990,3606,997
1194 943 1124 532.68 4000 500 1500000 Open ; series of 3888,1194,3491
182 20195 1295 1042.79 3335.4248 513.71382 4303431.6 Open ; series of 4068,198,322,215,182,3645,3644
190 667 1196 1501.9 3000 500 2000000 Open ; series of 327,190,191,329
490 2216 2536 2246.33 4007.907 624.47941 68058756 Open ; series of 2292,495,1406,494,493,492,491,490,1409,1973,1412,1970,1974,1975,2885,2543,2029,2028
216 38 22 640.34 3000 500 2000000 Open ; series of 216,221,222,286
219 87 144 742.67 3000 500 2500000 Open ; series of 219,392,2814,2061,2060
303 594 388 376.25 3943.5081 503.472 4326929.9 Open ; series of 303,897,1055,943,739,737,738
865 919 641 397.62 4834.7055 505.30224 2658731.8 Open ; series of 3782,865,3641,941,942
763 2601 2505 312.97 5000 500 400000 Open ; series of 763,1383
1914 2485 2399 1862.93 3195.22 679.73799 12941094 Open ; series of 1924,2198,1914,1925,2916,1947,2904,1955,1949,1950,1957,2895,1958,1959
1927 2550 2929 1140.25 4000 500 5500000 Open ; series of 1995,1962,2210,2209,2208,2207,1991,1927,1994,1992,2874
4020 20058 20062 284.63 3000 500 1000000 Open ; series of 4020,4022
1710 3085 3092 392.84 4757.5764 507.01844 2820973.5 Open ; series of 2036,1710,3066,2693,1722,2332,2333
1746 2997 3264 1010.29 2927.1168 695.50013 22324882 Open ; series of 1749,1746,1882,1881,1880,1883,2186
483 1465 1344 208.32 4190.2138 505.64367 700757.98 Open ; series of 483,1444
518 999 1553 1089.98 4043.2294 501.49854 4783227.6 Open ; series of 1522,680,2263,566,573,518,567,1443,3884,2319
501 2502 2362 428.56 5000 500 1000000 Open ; series of 1394,1384,1381,501,1380
807 1040 567 968.69 4475.4703 509.33544 5600170.3 Open ; series of 810,809,1061,808,879,807,3599,1011,1005,1008,1015,1019,1014
504 1647 1832 384.71 4000 500 1500000 Open ; series of 504,1455,506
1458 1536 1597 238.33 5000 500 800000 Open ; series of 1459,2122,1458,1464
3929 795 1499 1209 5000 500 600000 Open ; series of 3929,4072,4076
560 1408 1679 427.51 5000 500 1400000 Open ; series of 1467,2123,1469,1466,560,1475,1474
604 1721 1518 522.25 4000 500 2000000 Open ; series of 604,1616,689,1663
1188 906 300 2091.98 3078.9063 689.03758 18628498 Open ; series of 1188,3494,3256,3255,2269,1506,3254
1417 1926 2292 1107.98 2353.2475 667.18938 6177459.4 Open ; series of 1417,3315,1976,2883
1984 2553 2292 675.03 4000 500 2500000 Open ; series of 1984,1989,1987,2878,1985
525 475 697 1315.61 4000 500 4000000 Open ; series of 539,540,3893,2066,526,525,606,3897
519 1344 923 859.47 4000 500 2000000 Open ; series of 519,3904,3878,576
3619 737 852 160.28 5000 500 600000 Open ; series of 3622,3619,3620
963 880 737 207.07 5000 500 400000 Open ; series of 963,972
610 1465 1536 243.56 5000 500 600000 Open ; series of 610,1493,1494
590 1020 1536 937.67 2185.2434 644.80279 2430337.4 Open ; series of 590,3875,591,1492,3264
1933 2325 1832 1419.15 3925.6379 514.80517 14657439 Open ; series of 1933,2200,3104,2569,2700,4062,3914
767 2714 2807 1211.64 4000 500 1500000 Open ; series of 3915,767,3759

[PATTERNS]
;Daily multipliers. ON1_head multiplies a base head of 1 m.
constant_flow 1
fault_flow 1
wilhelmina_flow 1
ON1_head 45.10 45.11 45.11 45.12 45.13 45.13 45.14 45.14 45.15 45.16 45.16 45.17
ON1_head 45.18 45.18 45.19 45.19 45.20 45.21 45.21 45.22 45.23 45.23 45.24 45.24
ON1_head 45.25 45.26 45.26 45.27 45.28 45.28 45.29 45.29 45.30 45.31 45.31 45.32
ON1_head 45.32 45.33 45.34 45.34 45.35 45.36 45.36 45.37 45.37 45.38 45.39 45.39
ON1_head 45.40 45.41 45.41 45.42 45.42 45.43 45.44 45.44 45.45 45.46 45.46 45.47
ON1_head 45.47 45.48 45.49 45.49 45.50 45.51 45.51 45.52 45.52 45.53 45.54 45.54
ON1_head 45.55 45.56 45.56 45.57 45.57 45.58 45.59 45.59 45.60 45.61 45.61 45.62
ON1_head 45.62 45.63 45.64 45.64 45.65 45.66 45.66 45.67 45.67 45.68 45.69 45.69
ON1_head 45.70 45.70 45.71 45.72 45.72 45.73 45.74 45.74 45.75 45.75 45.76 45.77
ON1_head 45.77 45.78 45.79 45.79 45.80 45.80 45.81 45.82 45.82 45.83 45.84 45.84
ON1_head 45.85 45.85 45.86 45.87 45.87 45.88 45.89 45.89 45.90 45.90 45.91 45.92
ON1_head 45.92 45.93 45.94 45.94 45.95 45.95 45.96 45.97 45.97 45.98 45.98 45.99
ON1_head 46.00 46.00 46.01 46.02 46.02 46.03 46.03 46.04 46.05 46.05 46.06 46.07
ON1_head 46.07 46.08 46.08 46.09 46.10 46.10 46.11 46.12 46.12 46.13 46.13 46.14
ON1_head 46.15 46.15 46.16 46.17 46.17 46.18 46.18 46.19 46.20 46.20 46.21 46.21
ON1_head 46.22 46.23 46.23 46.24 46.25 46.25 46.26 46.26 46.27 46.28 46.28 46.29
ON1_head 46.30 46.30 46.31 46.31 46.32 46.33 46.33 46.34 46.35 46.35 46.36 46.36
ON1_head 46.37 46.38 46.38 46.39 46.39 46.40 46.41 46.41 46.42 46.43 46.43 46.44
ON1_head 46.44 46.45 46.46 46.46 46.47 46.48 46.48 46.49 46.49 46.50 46.51 46.51
ON1_head 46.52 46.53 46.53 46.54 46.54 46.55 46.56 46.56 46.57 46.57 46.58 46.59
ON1_head 46.59 46.60 46.61 46.61 46.62 46.62 46.63 46.64 46.64 46.65 46.66 46.66
ON1_head 46.67 46.67 46.68 46.69 46.69 46.70 46.71 46.71 46.72 46.72 46.73 46.74
ON1_head 46.74 46.75 46.75 46.76 46.77 46.77 46.78 46.79 46.79 46.80 46.80 46.81
ON1_head 46.82 46.82 46.83 46.84 46.84 46.85 46.85 46.86 46.87 46.87 46.88 46.89
ON1_head 46.89 46.90 46.90 46.91 46.92 46.92 46.93 46.93 46.94 46.95 46.95 46.96
ON1_head 46.97 46.97 46.98 46.98 46.99 47.00 47.00 47.01 47.02 47.02 47.03 47.03
ON1_head 47.04 47.05 47.05 47.06 47.06 47.07 47.08 47.08 47.09 47.10 47.10 47.11
ON1_head 47.11 47.12 47.13 47.13 47.14 47.15 47.15 47.16 47.16 47.17 47.18 47.18
ON1_head 47.19 47.19 47.20 47.21 47.21 47.22 47.23 47.23 47.24 47.24 47.25 47.26
ON1_head 47.26 47.27 47.28 47.28 47.29 47.29 47.30 47.31 47.31 47.32 47.32 47.33
ON1_head 47.34 47.34 47.35 47.36 47.36 47.37 47.37 47.38 47.39 47.39 47.40 47.41
ON1_head 47.41 47.42 47.42 47.43 47.44 47.44 47.45 47.45 47.46 47.47 47.47 47.48
ON1_head 47.49 47.49 47.50 47.50 47.51 47.52 47.52 47.53 47.54 47.54 47.55 47.55
ON1_head 47.56 47.57 47.57 47.58 47.58 47.59 47.60 47.60 47.61 47.62 47.62 47.63
ON1_head 47.63 47.64 47.65 47.65 47.66 47.67 47.67 47.68 47.68 47.69 47.70 47.70
ON1_head 47.71 47.71 47.72 47.73 47.73 47.74 47.75 47.75 47.76 47.76 47.77 47.78
ON1_head 47.78 47.79 47.79 47.80 47.81 47.81 47.82 47.83 47.83 47.84 47.84 47.85
ON1_head 47.86 47.86 47.87 47.88 47.88 47.89 47.89 47.90 47.91 47.91 47.92 47.92
ON1_head 47.93 47.94 47.94 47.95 47.96 47.96 47.97 47.97 47.98 47.99 47.99 48.00
ON1_head 48.00 48.01 48.02 48.02 48.03 48.04 48.04 48.05 48.05 48.06 48.07 48.07
ON1_head 48.08 48.09 48.09 48.10 48.10 48.11 48.12 48.12 48.13 48.13 48.14 48.15
ON1_head 48.15 48.16 48.17 48.17 48.18 48.18 48.19 48.20 48.20 48.21 48.21 48.22
ON1_head 48.23 48.23 48.24 48.25 48.25 48.26 48.26 48.27 48.28 48.28 48.29 48.29
ON1_head 48.30 48.31 48.31 48.32 48.33 48.33 48.34 48.34 48.35 48.36 48.36 48.37
ON1_head 48.38 48.38 48.39 48.39 48.40 48.41 48.41 48.42 48.42 48.43 48.44 48.44
ON1_head 48.45 48.46 48.46 48.47 48.47 48.48 48.49 48.49 48.50 48.50 48.51 48.52
ON1_head 48.52 48.53 48.54 48.54 48.55 48.55 48.56 48.57 48.57 48.58 48.58 48.59
ON1_head 48.60 48.60 48.61 48.62 48.62 48.63 48.63 48.64 48.65 48.65 48.66 48.66
ON1_head 48.67 48.68 48.68 48.69 48.70 48.70 48.71 48.71 48.72 48.73 48.73 48.74
ON1_head 48.74 48.75 48.76 48.76 48.77 48.78 48.78 48.79 48.79 48.80 48.81 48.81
ON1_head 48.82 48.82 48.83 48.84 48.84 48.85 48.86 48.86 48.87 48.87 48.88 48.89
ON1_head 48.89 48.90 48.90 48.91 48.92 48.92 48.93 48.94 48.94 48.95 48.95 48.96
ON1_head 48.97 48.97 48.98 48.98 48.99 49.00 49.00 49.01 49.02 49.02 49.03 49.03
ON1_head 49.04 49.05 49.05 49.06 49.06 49.07 49.08 49.08 49.09 49.10 49.10 49.11
ON1_head 49.11 49.12 49.13 49.13 49.14 49.14 49.15 49.16 49.16 49.17 49.18 49.18
ON1_head 49.19 49.19 49.20 49.21 49.21 49.22 49.22 49.23 49.24 49.24 49.25 49.26
ON1_head 49.26 49.27 49.27 49.28 49.29 49.29 49.30 49.30 49.31 49.32 49.32 49.33
ON1_head 49.34 49.34 49.35 49.35 49.36 49.37 49.37 49.38 49.38 49.39 49.40 49.40
ON1_head 49.41 49.42 49.42 49.43 49.43 49.44 49.45 49.45 49.46 49.46 49.47 49.48
ON1_head 49.48 49.49 49.50 49.50 49.51 49.51 49.52 49.53 49.53 49.54 49.54 49.55
ON1_head 49.56 49.56 49.57 49.57 49.58 49.59 49.59 49.60 49.61 49.61 49.62 49.62
ON1_head 49.63 49.64 49.64 49.65 49.65 49.66 49.67 49.67 49.68 49.69 49.69 49.70
ON1_head 49.70 49.71 49.72 49.72 49.73 49.73 49.74 49.75 49.75 49.76 49.77 49.77
ON1_head 49.78 49.78 49.79 49.80 49.80 49.81 49.81 49.82 49.83 49.83 49.84 49.84
ON1_head 49.85 49.86 49.86 49.87 49.88 49.88 49.89 49.89 49.90 49.91 49.91 49.92
ON1_head 49.92 49.93 49.94 49.94 49.95 49.96 49.96 49.97 49.97 49.98 49.99 49.99
ON1_head 50.00 50.00 50.01 50.02 50.02 50.03 50.04 50.04 50.05 50.05 50.06 50.07
ON1_head 50.07 50.08 50.08 50.09 50.10 50.10 50.11 50.11 50.12 50.13 50.13 50.14
ON1_head 50.15 50.15 50.16 50.16 50.17 50.18 50.18 50.19 50.19 50.20 50.21 50.21
ON1_head 50.22 50.23 50.23 50.24 50.24 50.25 50.26 50.26 50.27 50.27 50.28 50.29
ON1_head 50.29 50.30 50.30 50.31 50.32 50.32 50.33 50.34 50.34 50.35 50.35 50.36
ON1_head 50.37 50.37 50.38 50.38 50.39 50.40 50.40 50.41 50.41 50.42 50.43 50.43
ON1_head 50.44 50.45 50.45 50.46 50.46 50.47 50.48 50.48 50.49 50.49 50.50 50.51
ON1_head 50.51 50.52 50.53 50.53 50.54 50.54 50.55 50.56 50.56 50.57 50.57 50.58
ON1_head 50.59 50.59 50.60 50.60 50.61 50.62 50.62 50.63 50.64 50.64 50.65 50.65
ON1_head 50.66 50.67 50.67 50.68 50.68 50.69 50.70 50.70 50.71 50.71 50.72 50.73
ON1_head 50.73 50.74 50.75 50.75 50.76 50.76 50.77 50.78 50.78 50.79 50.79 50.80
ON1_head 50.81 50.81 50.82 50.82 50.83 50.84 50.84 50.85 50.86 50.86 50.87 50.87
ON1_head 50.88 50.89 50.89 50.90 50.90 50.91 50.92 50.92 50.93 50.93 50.94 50.95
ON1_head 50.95 50.96 50.97 50.97 50.98 50.98 50.99 51.00 51.00 51.01 51.01 51.02
ON1_head 51.03 51.03 51.04 51.04 51.05 51.06 51.06 51.07 51.08 51.08 51.09 51.09
ON1_head 51.10 51.11 51.11 51.12 51.12 51.13 51.14 51.14 51.15 51.15 51.16 51.17
ON1_head 51.17 51.18 51.19 51.19 51.20 51.20 51.21 51.22 51.22 51.23 51.23 51.24
ON1_head 51.25 51.25 51.26 51.26 51.27 51.28 51.28 51.29 51.30 51.30 51.31 51.31
ON1_head 51.32 51.33 51.33 51.34 51.34 51.35 51.36 51.36 51.37 51.37 51.38 51.39
ON1_head 51.39 51.40 51.41 51.41 51.42 51.42 51.43 51.44 51.44 51.45 51.45 51.46
ON1_head 51.47 51.47 51.48 51.48 51.49 51.50 51.50 51.51 51.51 51.52 51.53 51.53
ON1_head 51.54 51.55 51.55 51.56 51.56 51.57 51.58 51.58 51.59 51.59 51.60 51.61
ON1_head 51.61 51.62 51.62 51.63 51.64 51.64 51.65 51.66 51.66 51.67 51.67 51.68
ON1_head 51.69 51.69 51.70 51.70 51.71 51.72 51.72 51.73 51.73 51.74 51.75 51.75
ON1_head 51.76 51.76 51.77 51.78 51.78 51.79 51.80 51.80 51.81 51.81 51.82 51.83
ON1_head 51.83 51.84 51.84 51.85 51.86 51.86 51.87 51.87 51.88 51.89 51.89 51.90
ON1_head 51.90 51.91 51.92 51.92 51.93 51.94 51.94 51.95 51.95 51.96 51.97 51.97
ON1_head 51.98 51.98 51.99 52.00 52.00 52.01 52.01 52.02 52.03 52.03 52.04 52.04
ON1_head 52.05 52.06 52.06 52.07 52.08 52.08 52.09 52.09 52.10 52.11 52.11 52.12
ON1_head 52.12 52.13 52.14 52.14 52.15 52.15 52.16 52.17 52.17 52.18 52.18 52.19
ON1_head 52.20 52.20 52.21 52.22 52.22 52.23 52.23 52.24 52.25 52.25 52.26 52.26
ON1_head 52.27 52.28 52.28 52.29 52.29 52.30 52.31 52.31 52.32 52.32 52.33 52.34
ON1_head 52.34 52.35 52.36 52.36 52.37 52.37 52.38 52.39 52.39 52.40 52.40 52.41
ON1_head 52.42 52.42 52.43 52.43 52.44 52.45 52.45 52.46 52.46 52.47 52.48 52.48
ON1_head 52.49 52.50 52.50 52.51 52.51 52.52 52.53 52.53 52.54 52.54 52.55 52.56
ON1_head 52.56 52.57 52.57 52.58 52.59 52.59 52.60 52.60 52.61 52.62 52.62 52.63
ON1_head 52.63 52.64 52.65 52.65 52.66 52.67 52.67 52.68 52.68 52.69 52.70 52.70
ON1_head 52.71 52.71 52.72 52.73 52.73 52.74 52.74 52.75 52.76 52.76 52.77 52.77
ON1_head 52.78 52.79 52.79 52.80 52.80 52.81 52.82 52.82 52.83 52.84 52.84 52.85
ON1_head 52.85 52.86 52.87 52.87 52.88 52.88 52.89 52.90 52.90 52.91 52.91 52.92
ON1_head 52.93 52.93 52.94 52.94 52.95 52.96 52.96 52.97 52.97 52.98 52.99 52.99
ON1_head 53.00 53.01 53.01 53.02 53.02 53.03 53.04 53.04 53.05 53.05 53.06 53.07
ON1_head 53.07 53.08 53.08 53.09 53.10 53.10 53.11 53.11 53.12 53.13 53.13 53.14
ON1_head 53.14 53.15 53.16 53.16 53.17 53.17 53.18 53.19 53.19 53.20 53.21 53.21
ON1_head 53.22 53.22 53.23 53.24 53.24 53.25 53.25 53.26 53.27 53.27 53.28 53.28
ON1_head 53.29 53.30 53.30 53.31 53.31 53.32 53.33 53.33 53.34 53.34 53.35 53.36
ON1_head 53.36 53.37 53.37 53.38 53.39 53.39 53.40 53.41 53.41 53.42 53.42 53.43
ON1_head 53.44 53.44 53.45 53.45 53.46 53.47 53.47 53.48 53.48 53.49 53.50 53.50
ON1_head 53.51 53.51 53.52 53.53 53.53 53.54 53.54 53.55 53.56 53.56 53.57 53.57
ON1_head 53.58 53.59 53.59 53.60 53.61 53.61 53.62 53.62 53.63 53.64 53.64 53.65
ON1_head 53.65 53.66 53.67 53.67 53.68 53.68 53.69 53.70 53.70 53.71 53.71 53.72
ON1_head 53.73 53.73 53.74 53.74 53.75 53.76 53.76 53.77 53.77 53.78 53.79 53.79
ON1_head 53.80 53.80 53.81 53.82 53.82 53.83 53.84 53.84 53.85 53.85 53.86 53.87
ON1_head 53.87 53.88 53.88 53.89 53.90 53.90 53.91 53.91 53.92 53.93 53.93 53.94
ON1_head 53.94 53.95 53.96 53.96 53.97 53.97 53.98 53.99 53.99 54.00 54.00 54.01
ON1_head 54.02 54.02 54.03 54.03 54.04 54.05 54.05 54.06 54.06 54.07 54.08 54.08
ON1_head 54.09 54.10 54.10 54.11 54.11 54.12 54.13 54.13 54.14 54.14 54.15 54.16
ON1_head 54.16 54.17 54.17 54.18 54.19 54.19 54.20 54.20 54.21 54.22 54.22 54.23
ON1_head 54.23 54.24 54.25 54.25 54.26 54.26 54.27 54.28 54.28 54.29 54.29 54.30
ON1_head 54.31 54.31 54.32 54.32 54.33 54.34 54.34 54.35 54.35 54.36 54.37 54.37
ON1_head 54.38 54.39 54.39 54.40 54.40 54.41 54.42 54.42 54.43 54.43 54.44 54.45
ON1_head 54.45 54.46 54.46 54.47 54.48 54.48 54.49 54.49 54.50 54.51 54.51 54.52
ON1_head 54.52 54.53 54.54 54.54 54.55 54.55 54.56 54.57 54.57 54.58 54.58 54.59
ON1_head 54.60 54.60 54.61 54.61 54.62 54.63 54.63 54.64 54.64 54.65 54.66 54.66
ON1_head 54.67 54.67 54.68 54.69 54.69 54.70 54.70 54.71 54.72 54.72 54.73 54.74
ON1_head 54.74 54.75 54.75 54.76 54.77 54.77 54.78 54.78 54.79 54.80 54.80 54.81
ON1_head 54.81 54.82 54.83 54.83 54.84 54.84 54.85 54.86 54.86 54.87 54.87 54.88
ON1_head 54.89 54.89 54.90 54.90 54.91 54.92 54.92 54.93 54.93 54.94 54.95 54.95
ON1_head 54.96 54.96 54.97 54.98 54.98 54.99 54.99 55.00 55.01 55.01 55.02 55.02
ON1_head 55.03 55.04 55.04 55.05 55.05 55.06 55.07 55.07 55.08 55.08 55.09 55.10
ON1_head 55.10 55.11 55.11 55.12 55.13 55.13 55.14 55.14 55.15 55.16 55.16 55.17
ON1_head 55.17 55.18 55.19 55.19 55.20 55.20 55.21 55.22 55.22 55.23 55.24 55.24
ON1_head 55.25 55.25 55.26 55.27 55.27 55.28 55.28 55.29 55.30 55.30 55.31 55.31
ON1_head 55.32 55.33 55.33 55.34 55.34 55.35 55.36 55.36 55.37 55.37 55.38 55.39
ON1_head 55.39 55.40 55.40 55.41 55.42 55.42 55.43 55.43 55.44 55.45 55.45 55.46
ON1_head 55.46 55.47 55.48 55.48 55.49 55.49 55.50 55.51 55.51 55.52 55.52 55.53
ON1_head 55.54 55.54 55.55 55.55 55.56 55.57 55.57 55.58 55.58 55.59 55.60 55.60
ON1_head 55.61 55.61 55.62 55.63 55.63 55.64 55.64 55.65 55.66 55.66 55.67 55.67
ON1_head 55.68 55.69 55.69 55.70 55.70 55.71 55.72 55.72 55.73 55.73 55.74 55.75
ON1_head 55.75 55.76 55.76 55.77 55.78 55.78 55.79 55.79 55.80 55.81 55.81 55.82
ON1_head 55.82 55.83 55.84 55.84 55.85 55.85 55.86 55.87 55.87 55.88 55.88 55.89
ON1_head 55.90 55.90 55.91 55.91 55.92 55.93 55.93 55.94 55.94 55.95 55.96 55.96
ON1_head 55.97 55.97 55.98 55.99 55.99 56.00 56.00 56.01 56.02 56.02 56.03 56.03
ON1_head 56.04 56.05 56.05 56.06 56.06 56.07 56.08 56.08 56.09 56.09 56.10 56.11
ON1_head 56.11 56.12 56.12 56.13 56.14 56.14 56.15 56.15 56.16 56.17 56.17 56.18
ON1_head 56.18 56.19 56.20 56.20 56.21 56.21 56.22 56.23 56.23 56.24 56.24 56.25
ON1_head 56.26 56.26 56.27 56.27 56.28 56.29 56.29 56.30 56.30 56.31 56.32 56.32
ON1_head 56.33 56.33 56.34 56.35 56.35 56.36 56.36 56.37 56.38 56.38 56.39 56.39
ON1_head 56.40 56.41 56.41 56.42 56.42 56.43 56.44 56.44 56.45 56.45 56.46 56.47
ON1_head 56.47 56.48 56.48 56.49 56.50 56.50 56.51 56.51 56.52 56.53 56.53 56.54
ON1_head 56.54 56.55 56.56 56.56 56.57 56.57 56.58 56.59 56.59 56.60 56.60 56.61
ON1_head 56.62 56.62 56.63 56.63 56.64 56.65 56.65 56.66 56.66 56.67 56.68 56.68
ON1_head 56.69 56.69 56.70 56.71 56.71 56.72 56.72 56.73 56.74 56.74 56.75 56.75
ON1_head 56.76 56.77 56.77 56.78 56.78 56.79 56.80 56.80 56.81 56.81 56.82 56.83
ON1_head 56.83 56.84 56.84 56.85 56.86 56.86 56.87 56.87 56.88 56.89 56.89 56.90
ON1_head 56.90 56.91 56.92 56.92 56.93 56.93 56.94 56.95 56.95 56.96 56.96 56.97
ON1_head 56.98 56.98 56.99 56.99 57.00 57.01 57.01 57.02 57.02 57.03 57.04 57.04
ON1_head 57.05 57.05 57.06 57.07 57.07 57.08 57.08 57.09 57.10 57.10 57.11 57.11
ON1_head 57.12 57.12 57.13 57.14 57.14 57.15 57.15 57.16 57.17 57.17 57.18 57.18
ON1_head 57.19 57.20 57.20 57.21 57.21 57.22 57.23 57.23 57.24 57.24 57.25 57.26
ON1_head 57.26 57.27 57.27 57.28 57.29 57.29 57.30 57.30 57.31 57.32 57.32 57.33
ON1_head 57.33 57.34 57.35 57.35 57.36 57.36 57.37 57.38 57.38 57.39 57.39 57.40
ON1_head 57.41 57.41 57.42 57.42 57.43 57.44 57.44 57.45 57.45 57.46 57.47 57.47
ON1_head 57.48 57.48 57.49 57.50 57.50 57.51 57.51 57.52 57.53 57.53 57.54 57.54
ON1_head 57.55 57.56 57.56 57.57 57.57 57.58 57.59 57.59 57.60 57.60 57.61 57.61
ON1_head 57.62 57.63 57.63 57.64 57.64 57.65 57.66 57.66 57.67 57.67 57.68 57.69
ON1_head 57.69 57.70 57.70 57.71 57.72 57.72 57.73 57.73 57.74 57.75 57.75 57.76
ON1_head 57.76 57.77 57.78 57.78 57.79 57.79 57.80 57.81 57.81 57.82 57.82 57.83
ON1_head 57.84 57.84 57.85 57.85 57.86 57.87 57.87 57.88 57.88 57.89 57.90 57.90
ON1_head 57.91 57.91 57.92 57.93 57.93 57.94 57.94 57.95 57.95 57.96 57.97 57.97
ON1_head 57.98 57.98 57.99 58.00 58.00 58.01 58.01 58.02 58.03 58.03 58.04 58.04
ON1_head 58.05 58.06 58.06 58.07 58.07 58.08 58.09 58.09 58.10 58.10 58.11 58.12
ON1_head 58.12 58.13 58.13 58.14 58.15 58.15 58.16 58.16 58.17 58.18 58.18 58.19
ON1_head 58.19 58.20 58.21 58.21 58.22 58.22 58.23 58.24 58.24 58.25 58.25 58.26
ON1_head 58.26 58.27 58.28 58.28 58.29 58.29 58.30 58.31 58.31 58.32 58.32 58.33
ON1_head 58.34 58.34 58.35 58.35 58.36 58.37 58.37 58.38 58.38 58.39 58.40 58.40
ON1_head 58.41 58.41 58.42 58.43 58.43 58.44 58.44 58.45 58.46 58.46 58.47 58.47
ON1_head 58.48 58.49 58.49 58.50 58.50 58.51 58.51 58.52 58.53 58.53 58.54 58.54
ON1_head 58.55 58.56 58.56 58.57 58.57 58.58 58.59 58.59 58.60 58.60 58.61 58.62
ON1_head 58.62 58.63 58.63 58.64 58.65 58.65 58.66 58.66 58.67 58.68 58.68 58.69
ON1_head 58.69 58.70 58.71 58.71 58.72 58.72 58.73 58.73 58.74 58.75 58.75 58.76
ON1_head 58.76 58.77 58.78 58.78 58.79 58.79 58.80 58.81 58.81 58.82 58.82 58.83
ON1_head 58.84 58.84 58.85 58.85 58.86 58.87 58.87 58.88 58.88 58.89 58.90 58.90
ON1_head 58.91 58.91 58.92 58.93 58.93 58.94 58.94 58.95 58.95 58.96 58.97 58.97
ON1_head 58.98 58.98 58.99 59.00 59.00 59.01 59.01 59.02 59.03 59.03 59.04 59.04
ON1_head 59.05 59.06 59.06 59.07 59.07 59.08 59.09 59.09 59.10 59.10 59.11 59.12
ON1_head 59.12 59.13 59.13 59.14 59.14 59.15 59.16 59.16 59.17 59.17 59.18 59.19
ON1_head 59.19 59.20 59.20 59.21 59.22 59.22 59.23 59.23 59.24 59.25 59.25 59.26
ON1_head 59.26 59.27 59.28 59.28 59.29 59.29 59.30 59.31 59.31 59.32 59.32 59.33
ON1_head 59.33 59.34 59.35 59.35 59.36 59.36 59.37 59.38 59.38 59.39 59.39 59.40
ON1_head 59.41 59.41 59.42 59.42 59.43 59.44 59.44 59.45 59.45 59.46 59.47 59.47
ON1_head 59.48 59.48 59.49 59.50 59.50 59.51 59.51 59.52 59.52 59.53 59.54 59.54
ON1_head 59.55 59.55 59.56 59.57 59.57 59.58 59.58 59.59 59.60 59.60 59.61 59.61
ON1_head 59.62 59.63 59.63 59.64 59.64 59.65 59.66 59.66 59.67 59.67 59.68 59.68
ON1_head 59.69 59.70 59.70 59.71 59.71 59.72 59.73 59.73 59.74 59.74 59.75 59.76
ON1_head 59.76 59.77 59.77 59.78 59.79 59.79 59.80 59.80 59.81 59.82 59.82 59.83
ON1_head 59.83 59.84 59.84 59.85 59.86 59.86 59.87 59.87 59.88 59.89 59.89 59.90
ON1_head 59.90 59.91 59.92 59.92 59.93 59.93 59.94 59.95 59.95 59.96 59.96 59.97
ON1_head 59.97 59.98 59.99 59.99 60.00 60.00 60.01 60.02 60.02 60.03 60.03 60.04
ON1_head 60.05 60.05 60.06 60.06 60.07 60.08 60.08 60.09 60.09 60.10 60.11 60.11
ON1_head 60.12 60.12 60.13 60.13 60.14 60.15 60.15 60.16 60.16 60.17 60.18 60.18
ON1_head 60.19 60.19 60.20 60.21 60.21 60.22 60.22 60.23 60.24 60.24 60.25 60.25
ON1_head 60.26 60.26 60.27 60.28 60.28 60.29 60.29 60.30 60.31 60.31 60.32 60.32
ON1_head 60.33 60.34 60.34 60.35 60.35 60.36 60.37 60.37 60.38 60.38 60.39 60.40
ON1_head 60.40 60.41 60.41 60.42 60.42 60.43 60.44 60.44 60.45 60.45 60.46 60.47
ON1_head 60.47 60.48 60.48 60.49 60.50 60.50 60.51 60.51 60.52 60.53 60.53 60.54
ON1_head 60.54 60.55 60.55 60.56 60.57 60.57 60.58 60.58 60.59 60.60 60.60 60.61
ON1_head 60.61 60.62 60.63 60.63 60.64 60.64 60.65 60.66 60.66 60.67 60.67 60.68
ON1_head 60.68 60.69 60.70 60.70 60.71 60.71 60.72 60.73 60.73 60.74 60.74 60.75
ON1_head 60.76 60.76 60.77 60.77 60.78 60.78 60.79 60.80 60.80 60.81 60.81 60.82
ON1_head 60.83 60.83 60.84 60.84 60.85 60.86 60.86 60.87 60.87 60.88 60.89 60.89
ON1_head 60.90 60.90 60.91 60.91 60.92 60.93 60.93 60.94 60.94 60.95 60.96 60.96
ON1_head 60.97 60.97 60.98 60.99 60.99 61.00 61.00 61.01 61.02 61.02 61.03 61.03
ON1_head 61.04 61.04 61.05 61.06 61.06 61.07 61.07 61.08 61.09 61.09 61.10 61.10
ON1_head 61.11 61.12 61.12 61.13 61.13 61.14 61.14 61.15 61.16 61.16 61.17 61.17
ON1_head 61.18 61.19 61.19 61.20 61.20 61.21 61.22 61.22 61.23 61.23 61.24 61.25
ON1_head 61.25 61.26 61.26 61.27 61.27 61.28 61.29 61.29 61.30 61.30 61.31 61.32
ON1_head 61.32 61.33 61.33 61.34 61.35 61.35 61.36 61.36 61.37 61.37 61.38 61.39
ON1_head 61.39 61.40 61.40 61.41 61.42 61.42 61.43 61.43 61.44 61.45 61.45 61.46
ON1_head 61.46 61.47 61.47 61.48 61.49 61.49 61.50 61.50 61.51 61.52 61.52 61.53
ON1_head 61.53 61.54 61.55 61.55 61.56 61.56 61.57 61.57 61.58 61.59 61.59 61.60
ON1_head 61.60 61.61 61.62 61.62 61.63 61.63 61.64 61.65 61.65 61.66 61.66 61.67
ON1_head 61.67 61.68 61.69 61.69 61.70 61.70 61.71 61.72 61.72 61.73 61.73 61.74
ON1_head 61.75 61.75 61.76 61.76 61.77 61.77 61.78 61.79 61.79 61.80 61.80 61.81
ON1_head 61.82 61.82 61.83 61.83 61.84 61.85 61.85 61.86 61.86 61.87 61.87 61.88
ON1_head 61.89 61.89 61.90 61.90 61.91 61.92 61.92 61.93 61.93 61.94 61.95 61.95
ON1_head 61.96 61.96 61.97 61.97 61.98 61.99 61.99 62.00 62.00 62.01 62.02 62.02
ON1_head 62.03 62.03 62.04 62.05 62.05 62.06 62.06 62.07 62.07 62.08 62.09 62.09
ON1_head 62.10 62.10 62.11 62.12 62.12 62.13 62.13 62.14 62.15 62.15 62.16 62.16
ON1_head 62.17 62.17 62.18 62.19 62.19 62.20 62.20 62.21 62.22 62.22 62.23 62.23
ON1_head 62.24 62.25 62.25 62.26 62.26 62.27 62.27 62.28 62.29 62.29 62.30 62.30
ON1_head 62.31 62.32 62.32 62.33 62.33 62.34 62.35 62.35 62.36 62.36 62.37 62.37
ON1_head 62.38 62.39 62.39 62.40 62.40 62.41 62.42 62.42 62.43 62.43 62.44 62.44
ON1_head 62.45 62.46 62.46 62.47 62.47 62.48 62.49 62.49 62.50 62.50 62.51 62.52
ON1_head 62.52 62.53 62.53 62.54 62.54 62.55 62.56 62.56 62.57 62.57 62.58 62.59
ON1_head 62.59 62.60 62.60 62.61 62.61 62.62 62.63 62.63 62.64 62.64 62.65 62.66
ON1_head 62.66 62.67 62.67 62.68 62.69 62.69 62.70 62.70 62.71 62.71 62.72 62.73
ON1_head 62.73 62.74 62.74 62.75 62.76 62.76 62.77 62.77 62.78 62.79 62.79 62.80
ON1_head 62.80 62.81 62.81 62.82 62.83 62.83 62.84 62.84 62.85 62.86 62.86 62.87
ON1_head 62.87 62.88 62.88 62.89 62.90 62.90 62.91 62.91 62.92 62.93 62.93 62.94
ON1_head 62.94 62.95 62.95 62.96 62.97 62.97 62.98 62.98 62.99 63.00 63.00 63.01
ON1_head 63.01 63.02 63.03 63.03 63.04 63.04 63.05 63.05 63.06 63.07 63.07 63.08
ON1_head 63.08 63.09 63.10 63.10 63.11 63.11 63.12 63.12 63.13 63.14 63.14 63.15
ON1_head 63.15 63.16 63.17 63.17 63.18 63.18 63.19 63.20 63.20 63.21 63.21 63.22
ON1_head 63.22 63.23 63.24 63.24 63.25 63.25 63.26 63.27 63.27 63.28 63.28 63.29
ON1_head 63.29 63.30 63.31 63.31 63.32 63.32 63.33 63.34 63.34 63.35 63.35 63.36
ON1_head 63.36 63.37 63.38 63.38 63.39 63.39 63.40 63.41 63.41 63.42 63.42 63.43
ON1_head 63.44 63.44 63.45 63.45 63.46 63.46 63.47 63.48 63.48 63.49 63.49 63.50
ON1_head 63.51 63.51 63.52 63.52 63.53 63.53 63.54 63.55 63.55 63.56 63.56 63.57
ON1_head 63.58 63.58 63.59 63.59 63.60 63.60 63.61 63.62 63.62 63.63 63.63 63.64
ON1_head 63.65 63.65 63.66 63.66 63.67 63.67 63.68 63.69 63.69 63.70 63.70 63.71
ON1_head 63.72 63.72 63.73 63.73 63.74 63.74 63.75 63.76 63.76 63.77 63.77 63.78
ON1_head 63.79 63.79 63.80 63.80 63.81 63.81 63.82 63.83 63.83 63.84 63.84 63.85
ON1_head 63.86 63.86 63.87 63.87 63.88 63.89 63.89 63.90 63.90 63.91 63.91 63.92
ON1_head 63.93 63.93 63.94 63.94 63.95 63.96 63.96 63.97 63.97 63.98 63.98 63.99
ON1_head 64.00 64.00 64.01 64.01 64.02 64.03 64.03 64.04 64.04 64.05 64.05 64.06
ON1_head 64.07 64.07 64.08 64.08 64.09 64.10 64.10 64.11 64.11 64.12 64.12 64.13
ON1_head 64.14 64.14 64.15 64.15 64.16 64.17 64.17 64.18 64.18 64.19 64.19 64.20
ON1_head 64.21 64.21 64.22 64.22 64.23 64.24 64.24 64.25 64.25 64.26 64.26 64.27
ON1_head 64.28 64.28 64.29 64.29 64.30 64.31 64.31 64.32 64.32 64.33 64.33 64.34
ON1_head 64.35 64.35 64.36 64.36 64.37 64.38 64.38 64.39 64.39 64.40 64.40 64.41
ON1_head 64.42 64.42 64.43 64.43 64.44 64.45 64.45 64.46 64.46 64.47 64.47 64.48
ON1_head 64.49 64.49 64.50 64.50 64.51 64.51 64.52 64.53 64.53 64.54 64.54 64.55
ON1_head 64.56 64.56 64.57 64.57 64.58 64.58 64.59 64.60 64.60 64.61 64.61 64.62
ON1_head 64.63 64.63 64.64 64.64 64.65 64.65 64.66 64.67 64.67 64.68 64.68 64.69
ON1_head 64.70 64.70 64.71 64.71 64.72 64.72 64.73 64.74 64.74 64.75 64.75 64.76
ON1_head 64.77 64.77 64.78 64.78 64.79 64.79 64.80 64.81 64.81 64.82 64.82 64.83
ON1_head 64.84 64.84 64.85 64.85 64.86 64.86 64.87 64.88 64.88 64.89 64.89 64.90
ON1_head 64.91 64.91 64.92 64.92 64.93 64.93 64.94 64.95 64.95 64.96 64.96 64.97
ON1_head 64.97 64.98 64.99 64.99 65.00 65.00 65.01 65.02 65.02 65.03 65.03 65.04
ON1_head 65.04 65.05 65.06 65.06 65.07 65.07 65.08 65.09 65.09 65.10 65.10 65.11
ON1_head 65.11 65.12 65.13 65.13 65.14 65.14 65.15 65.16 65.16 65.17 65.17 65.18
ON1_head 65.18 65.19 65.20 65.20 65.21 65.21 65.22 65.22 65.23 65.24 65.24 65.25
ON1_head 65.25 65.26 65.27 65.27 65.28 65.28 65.29 65.29 65.30 65.31 65.31 65.32
ON1_head 65.32 65.33 65.34 65.34 65.35 65.35 65.36 65.36 65.37 65.38 65.38 65.39
ON1_head 65.39 65.40 65.41 65.41 65.42 65.42 65.43 65.43 65.44 65.45 65.45 65.46
ON1_head 65.46 65.47 65.47 65.48 65.49 65.49 65.50 65.50 65.51 65.52 65.52 65.53
ON1_head 65.53 65.54 65.54 65.55 65.56 65.56 65.57 65.57 65.58 65.59 65.59 65.60
ON1_head 65.60 65.61 65.61 65.62 65.63 65.63 65.64 65.64 65.65 65.65 65.66 65.67
ON1_head 65.67 65.68 65.68 65.69 65.70 65.70 65.71 65.71 65.72 65.72 65.73 65.74
ON1_head 65.74 65.75 65.75 65.76 65.76 65.77 65.78 65.78 65.79 65.79 65.80 65.81
ON1_head 65.81 65.82 65.82 65.83 65.83 65.84 65.85 65.85 65.86 65.86 65.87 65.88
ON1_head 65.88 65.89 65.89 65.90 65.90 65.91 65.92 65.92 65.93 65.93 65.94 65.94
ON1_head 65.95 65.96 65.96 65.97 65.97 65.98 65.99 65.99 66.00 66.00 66.01 66.01
ON1_head 66.02 66.03 66.03 66.04 66.04 66.05 66.05 66.06 66.07 66.07 66.08 66.08
ON1_head 66.09 66.10 66.10 66.11 66.11 66.12 66.12 66.13 66.14 66.14 66.15 66.15
ON1_head 66.16 66.16 66.17 66.18 66.18 66.19 66.19 66.20 66.21 66.21 66.22 66.22
ON1_head 66.23 66.23 66.24 66.25 66.25 66.26 66.26 66.27 66.27 66.28 66.29 66.29
ON1_head 66.30 66.30 66.31 66.32 66.32 66.33 66.33 66.34 66.34 66.35 66.36 66.36
ON1_head 66.37 66.37 66.38 66.38 66.39 66.40 66.40 66.41 66.41 66.42 66.43 66.43
ON1_head 66.44 66.44 66.45 66.45 66.46 66.47 66.47 66.48 66.48 66.49 66.49 66.50
ON1_head 66.51 66.51 66.52 66.52 66.53 66.54 66.54 66.55 66.55 66.56 66.56 66.57
ON1_head 66.58 66.58 66.59 66.59 66.60 66.60 66.61 66.62 66.62 66.63 66.63 66.64
ON1_head 66.65 66.65 66.66 66.66 66.67 66.67 66.68 66.69 66.69 66.70 66.70 66.71
ON1_head 66.71 66.72 66.73 66.73 66.74 66.74 66.75 66.76 66.76 66.77 66.77 66.78
ON1_head 66.78 66.79 66.80 66.80 66.81 66.81 66.82 66.82 66.83 66.84 66.84 66.85
ON1_head 66.85 66.86 66.87 66.87 66.88 66.88 66.89 66.89 66.90 66.91 66.91 66.92
ON1_head 66.92 66.93 66.93 66.94 66.95 66.95 66.96 66.96 66.97 66.97 66.98 66.99
ON1_head 66.99 67.00 67.00 67.01 67.02 67.02 67.03 67.03 67.04 67.04 67.05 67.06
ON1_head 67.06 67.07 67.07 67.08 67.08 67.09 67.10 67.10 67.11 67.11 67.12 67.12
ON1_head 67.13 67.14 67.14 67.15 67.15 67.16 67.17 67.17 67.18 67.18 67.19 67.19
ON1_head 67.20 67.21 67.21 67.22 67.22 67.23 67.23 67.24 67.25 67.25 67.26 67.26
ON1_head 67.27 67.28 67.28 67.29 67.29 67.30 67.30 67.31 67.32 67.32 67.33 67.33
ON1_head 67.34 67.34 67.35 67.36 67.36 67.37 67.37 67.38 67.38 67.39 67.40 67.40
ON1_head 67.41 67.41 67.42 67.43 67.43 67.44 67.44 67.45 67.45 67.46 67.47 67.47
ON1_head 67.48 67.48 67.49 67.49 67.50 67.51 67.51 67.52 67.52 67.53 67.53 67.54
ON1_head 67.55 67.55 67.56 67.56 67.57 67.57 67.58 67.59 67.59 67.60 67.60 67.61
ON1_head 67.62 67.62 67.63 67.63 67.64 67.64 67.65 67.66 67.66 67.67 67.67 67.68
ON1_head 67.68 67.69 67.70 67.70 67.71 67.71 67.72 67.72 67.73 67.74 67.74 67.75
ON1_head 67.75 67.76 67.77 67.77 67.78 67.78 67.79 67.79 67.80 67.81 67.81 67.82
ON1_head 67.82 67.83 67.83 67.84 67.85 67.85 67.86 67.86 67.87 67.87 67.88 67.89
ON1_head 67.89 67.90 67.90 67.91 67.91 67.92 67.93 67.93 67.94 67.94 67.95 67.96
ON1_head 67.96 67.97 67.97 67.98 67.98 67.99 68.00 68.00 68.01 68.01 68.02 68.02
ON1_head 68.03 68.04 68.04 68.05 68.05 68.06 68.06 68.07 68.08 68.08 68.09 68.09
ON1_head 68.10 68.10 68.11 68.12 68.12 68.13 68.13 68.14 68.15 68.15 68.16 68.16
ON1_head 68.17 68.17 68.18 68.19 68.19 68.20 68.20 68.21 68.21 68.22 68.23 68.23
ON1_head 68.24 68.24 68.25 68.25 68.26 68.27 68.27 68.28 68.28 68.29 68.29 68.30
ON1_head 68.31 68.31 68.32 68.32 68.33 68.33 68.34 68.35 68.35 68.36 68.36 68.37
ON1_head 68.38 68.38 68.39 68.39 68.40 68.40 68.41 68.42 68.42 68.43 68.43 68.44
ON1_head 68.44 68.45 68.46 68.46 68.47 68.47 68.48 68.48 68.49 68.50 68.50 68.51
ON1_head 68.51 68.52 68.52 68.53 68.54 68.54 68.55 68.55 68.56 68.56 68.57 68.58
ON1_head 68.58 68.59 68.59 68.60 68.60 68.61 68.62 68.62 68.63 68.63 68.64 68.65
ON1_head 68.65 68.66 68.66 68.67 68.67 68.68 68.69 68.69 68.70 68.70 68.71 68.71
ON1_head 68.72 68.73 68.73 68.74 68.74 68.75 68.75 68.76 68.77 68.77 68.78 68.78
ON1_head 68.79 68.79 68.80 68.81 68.81 68.82 68.82 68.83 68.83 68.84 68.85 68.85
ON1_head 68.86 68.86 68.87 68.87 68.88 68.89 68.89 68.90 68.90 68.91 68.91 68.92
ON1_head 68.93 68.93 68.94 68.94 68.95 68.96 68.96 68.97 68.97 68.98 68.98 68.99
ON1_head 69.00 69.00 69.01 69.01 69.02 69.02 69.03 69.04 69.04 69.05 69.05 69.06
ON1_head 69.06 69.07 69.08 69.08 69.09 69.09 69.10 69.10 69.11 69.12 69.12 69.13
ON1_head 69.13 69.14 69.14 69.15 69.16 69.16 69.17 69.17 69.18 69.18 69.19 69.20
ON1_head 69.20 69.21 69.21 69.22 69.22 69.23 69.24 69.24 69.25 69.25 69.26 69.26
ON1_head 69.27 69.28 69.28 69.29 69.29 69.30 69.30 69.31 69.32 69.32 69.33 69.33
ON1_head 69.34 69.34 69.35 69.36 69.36 69.37 69.37 69.38 69.38 69.39 69.40 69.40
ON1_head 69.41 69.41 69.42 69.43 69.43 69.44 69.44 69.45 69.45 69.46 69.47 69.47
ON1_head 69.48 69.48 69.49 69.49 69.50 69.51 69.51 69.52 69.52 69.53 69.53 69.54
ON1_head 69.55 69.55 69.56 69.56 69.57 69.57 69.58 69.59 69.59 69.60 69.60 69.61
ON1_head 69.61 69.62 69.63 69.63 69.64 69.64 69.65 69.65 69.66 69.67 69.67 69.68
ON1_head 69.68 69.69 69.69 69.70 69.71 69.71 69.72 69.72 69.73 69.73 69.74 69.75
ON1_head 69.75 69.76 69.76 69.77 69.77 69.78 69.79 69.79 69.80 69.80 69.81 69.81
ON1_head 69.82 69.83 69.83 69.84 69.84 69.85 69.85 69.86 69.87 69.87 69.88 69.88
ON1_head 69.89 69.89 69.90 69.91 69.91 69.92 69.92 69.93 69.93 69.94 69.95 69.95
ON1_head 69.96 69.96 69.97 69.97 69.98 69.99 69.99 70.00 70.00 70.01 70.01 70.02
ON1_head 70.03 70.03 70.04 70.04 70.05 70.05 70.06 70.07 70.07 70.08 70.08 70.09
ON1_head 70.09 70.10 70.11 70.11 70.12 70.12 70.13 70.13 70.14 70.15 70.15 70.16
ON1_head 70.16 70.17 70.17 70.18 70.19 70.19 70.20 70.20 70.21 70.21 70.22 70.23
ON1_head 70.23 70.24 70.24 70.25 70.25 70.26 70.27 70.27 70.28 70.28 70.29 70.29
ON1_head 70.30 70.31 70.31 70.32 70.32 70.33 70.33 70.34 70.35 70.35 70.36 70.36
ON1_head 70.37 70.37 70.38 70.39 70.39 70.40 70.40 70.41 70.41 70.42 70.43 70.43
ON1_head 70.44 70.44 70.45 70.45 70.46 70.47 70.47 70.48 70.48 70.49 70.49 70.50
ON1_head 70.51 70.51 70.52 70.52 70.53 70.53 70.54 70.55 70.55 70.56 70.56 70.57
ON1_head 70.57 70.58 70.59 70.59 70.60 70.60 70.61 70.61 70.62 70.63 70.63 70.64
ON1_head 70.64 70.65 70.65 70.66 70.67 70.67 70.68 70.68 70.69 70.69 70.70 70.71
ON1_head 70.71 70.72 70.72 70.73 70.73 70.74 70.74 70.75 70.76 70.76 70.77 70.77
ON1_head 70.78 70.78 70.79 70.80 70.80 70.81 70.81 70.82 70.82 70.83 70.84 70.84
ON1_head 70.85 70.85 70.86 70.86 70.87 70.88 70.88 70.89 70.89 70.90 70.90 70.91
ON1_head 70.92 70.92 70.93 70.93 70.94 70.94 70.95 70.96 70.96 70.97 70.97 70.98
ON1_head 70.98 70.99 71.00 71.00 71.01 71.01 71.02 71.02 71.03 71.04 71.04 71.05
ON1_head 71.05 71.06 71.06 71.07 71.08 71.08 71.09 71.09 71.10 71.10 71.11 71.12
ON1_head 71.12 71.13 71.13 71.14 71.14 71.15 71.16 71.16 71.17 71.17 71.18 71.18
ON1_head 71.19 71.19 71.20 71.21 71.21 71.22 71.22 71.23 71.23 71.24 71.25 71.25
ON1_head 71.26 71.26 71.27 71.27 71.28 71.29 71.29 71.30 71.30 71.31 71.31 71.32
ON1_head 71.33 71.33 71.34 71.34 71.35 71.35 71.36 71.37 71.37 71.38 71.38 71.39
ON1_head 71.39 71.40 71.41 71.41 71.42 71.42 71.43 71.43 71.44 71.45 71.45 71.46
ON1_head 71.46 71.47 71.47 71.48 71.49 71.49 71.50 71.50 71.51 71.51 71.52 71.52
ON1_head 71.53 71.54 71.54 71.55 71.55 71.56 71.56 71.57 71.58 71.58 71.59 71.59
ON1_head 71.60 71.60 71.61 71.62 71.62 71.63 71.63 71.64 71.64 71.65 71.66 71.66
ON1_head 71.67 71.67 71.68 71.68 71.69 71.70 71.70 71.71 71.71 71.72 71.72 71.73
ON1_head 71.74 71.74 71.75 71.75 71.76 71.76 71.77 71.77 71.78 71.79 71.79 71.80
ON1_head 71.80 71.81 71.81 71.82 71.83 71.83 71.84 71.84 71.85 71.85 71.86 71.87
ON1_head 71.87 71.88 71.88 71.89 71.89 71.90 71.91 71.91 71.92 71.92 71.93 71.93
ON1_head 71.94 71.95 71.95 71.96 71.96 71.97 71.97 71.98 71.98 71.99 72.00 72.00
ON1_head 72.01 72.01 72.02 72.02 72.03 72.04 72.04 72.05 72.05 72.06 72.06 72.07
ON1_head 72.08 72.08 72.09 72.09 72.10 72.10 72.11 72.12 72.12 72.13 72.13 72.14
ON1_head 72.14 72.15 72.16 72.16 72.17 72.17 72.18 72.18 72.19 72.19 72.20 72.21
ON1_head 72.21 72.22 72.22 72.23 72.23 72.24 72.25 72.25 72.26 72.26 72.27 72.27
ON1_head 72.28 72.29 72.29 72.30 72.30 72.31 72.31 72.32 72.33 72.33 72.34 72.34
ON1_head 72.35 72.35 72.36 72.36 72.37 72.38 72.38 72.39 72.39 72.40 72.40 72.41
ON1_head 72.42 72.42 72.43 72.43 72.44 72.44 72.45 72.46 72.46 72.47 72.47 72.48
ON1_head 72.48 72.49 72.50 72.50 72.51 72.51 72.52 72.52 72.53 72.53 72.54 72.55
ON1_head 72.55 72.56 72.56 72.57 72.57 72.58 72.59 72.59 72.60 72.60 72.61 72.61
ON1_head 72.62 72.63 72.63 72.64 72.64 72.65 72.65 72.66 72.67 72.67 72.68 72.68
ON1_head 72.69 72.69 72.70 72.70 72.71 72.72 72.72 72.73 72.73 72.74 72.74 72.75
ON1_head 72.76 72.76 72.77 72.77 72.78 72.78 72.79 72.80 72.80 72.81 72.81 72.82
ON1_head 72.82 72.83 72.84 72.84 72.85 72.85 72.86 72.86 72.87 72.87 72.88 72.89
ON1_head 72.89 72.90 72.90 72.91 72.91 72.92 72.93 72.93 72.94 72.94 72.95 72.95
ON1_head 72.96 72.97 72.97 72.98 72.98 72.99 72.99 73.00 73.00 73.01 73.02 73.02
ON1_head 73.03 73.03 73.04 73.04 73.05 73.06 73.06 73.07 73.07 73.08 73.08 73.09
ON1_head 73.10 73.10 73.11 73.11 73.12 73.12 73.13 73.13 73.14 73.15 73.15 73.16
ON1_head 73.16 73.17 73.17 73.18 73.19 73.19 73.20 73.20 73.21 73.21 73.22 73.23
ON1_head 73.23 73.24 73.24 73.25 73.25 73.26 73.26 73.27 73.28 73.28 73.29 73.29
ON1_head 73.30 73.30 73.31 73.32 73.32 73.33 73.33 73.34 73.34 73.35 73.36 73.36
ON1_head 73.37 73.37 73.38 73.38 73.39 73.39 73.40 73.41 73.41 73.42 73.42 73.43
ON1_head 73.43 73.44 73.45 73.45 73.46 73.46 73.47 73.47 73.48 73.49 73.49 73.50
ON1_head 73.50 73.51 73.51 73.52 73.52 73.53 73.54 73.54 73.55 73.55 73.56 73.56
ON1_head 73.57 73.58 73.58 73.59 73.59 73.60 73.60 73.61 73.61 73.62 73.63 73.63
ON1_head 73.64 73.64 73.65 73.65 73.66 73.67 73.67 73.68 73.68 73.69 73.69 73.70
ON1_head 73.71 73.71 73.72 73.72 73.73 73.73 73.74 73.74 73.75 73.76 73.76 73.77
ON1_head 73.77 73.78 73.78 73.79 73.80 73.80 73.81 73.81 73.82 73.82 73.83 73.83
ON1_head 73.84 73.85 73.85 73.86 73.86 73.87 73.87 73.88 73.89 73.89 73.90 73.90
ON1_head 73.91 73.91 73.92 73.93 73.93 73.94 73.94 73.95 73.95 73.96 73.96 73.97
ON1_head 73.98 73.98 73.99 73.99 74.00 74.00 74.01 74.02 74.02 74.03 74.03 74.04
ON1_head 74.04 74.05 74.05 74.06 74.07 74.07 74.08 74.08 74.09 74.09 74.10 74.11
ON1_head 74.11 74.12 74.12 74.13 74.13 74.14 74.14 74.15 74.16 74.16 74.17 74.17
ON1_head 74.18 74.18 74.19 74.20 74.20 74.21 74.21 74.22 74.22 74.23 74.23 74.24
ON1_head 74.25 74.25 74.26 74.26 74.27 74.27 74.28 74.29 74.29 74.30 74.30 74.31
ON1_head 74.31 74.32 74.33 74.33 74.34 74.34 74.35 74.35 74.36 74.36 74.37 74.38
ON1_head 74.38 74.39 74.39 74.40 74.40 74.41 74.42 74.42 74.43 74.43 74.44 74.44
ON1_head 74.45 74.45 74.46 74.47 74.47 74.48 74.48 74.49 74.49 74.50 74.51 74.51
ON1_head 74.52 74.52 74.53 74.53 74.54 74.54 74.55 74.56 74.56 74.57 74.57 74.58
ON1_head 74.58 74.59 74.60 74.60 74.61 74.61 74.62 74.62 74.63 74.63 74.64 74.65
ON1_head 74.65 74.66 74.66 74.67 74.67 74.68 74.69 74.69 74.70 74.70 74.71 74.71
ON1_head 74.72 74.72 74.73 74.74 74.74 74.75 74.75 74.76 74.76 74.77 74.78 74.78
ON1_head 74.79 74.79 74.80 74.80 74.81 74.81 74.82 74.83 74.83 74.84 74.84 74.85
ON1_head 74.85 74.86 74.86 74.87 74.88 74.88 74.89 74.89 74.90 74.90 74.91 74.92
ON1_head 74.92 74.93 74.93 74.94 74.94 74.95 74.95 74.96 74.97 74.97 74.98 74.98
ON1_head 74.99 74.99 75.00 75.01 75.01 75.02 75.02 75.03 75.03 75.04 75.04 75.05
ON1_head 75.06 75.06 75.07 75.07 75.08 75.08 75.09 75.10 75.10 75.11 75.11 75.12
ON1_head 75.12 75.13 75.13 75.14 75.15 75.15 75.16 75.16 75.17 75.17 75.18 75.19
ON1_head 75.19 75.20 75.20 75.21 75.21 75.22 75.22 75.23 75.24 75.24 75.25 75.25
ON1_head 75.26 75.26 75.27 75.27 75.28 75.29 75.29 75.30 75.30 75.31 75.31 75.32
ON1_head 75.33 75.33 75.34 75.34 75.35 75.35 75.36 75.36 75.37 75.38 75.38 75.39
ON1_head 75.39 75.40 75.40 75.41 75.42 75.42 75.43 75.43 75.44 75.44 75.45 75.45
ON1_head 75.46 75.47 75.47 75.48 75.48 75.49 75.49 75.50 75.50 75.51 75.52 75.52
ON1_head 75.53 75.53 75.54 75.54 75.55 75.56 75.56 75.57 75.57 75.58 75.58 75.59
ON1_head 75.59 75.60 75.61 75.61 75.62 75.62 75.63 75.63 75.64 75.64 75.65 75.66
ON1_head 75.66 75.67 75.67 75.68 75.68 75.69 75.70 75.70 75.71 75.71 75.72 75.72
ON1_head 75.73 75.73 75.74 75.75 75.75 75.76 75.76 75.77 75.77 75.78 75.78 75.79
ON1_head 75.80 75.80 75.81 75.81 75.82 75.82 75.83 75.84 75.84 75.85 75.85 75.86
ON1_head 75.86 75.87 75.87 75.88 75.89 75.89 75.90 75.90 75.91 75.91 75.92 75.92
ON1_head 75.93 75.94 75.94 75.95 75.95 75.96 75.96 75.97 75.98 75.98 75.99 75.99
ON1_head 76.00 76.00 76.01 76.01 76.02 76.03 76.03 76.04 76.04 76.05 76.05 76.06
ON1_head 76.06 76.07 76.08 76.08 76.09 76.09 76.10 76.10 76.11 76.12 76.12 76.13
ON1_head 76.13 76.14 76.14 76.15 76.15 76.16 76.17 76.17 76.18 76.18 76.19 76.19
ON1_head 76.20 76.20 76.21 76.22 76.22 76.23 76.23 76.24 76.24 76.25 76.26 76.26
ON1_head 76.27 76.27 76.28 76.28 76.29 76.29 76.30 76.31 76.31 76.32 76.32 76.33
ON1_head 76.33 76.34 76.34 76.35 76.36 76.36 76.37 76.37 76.38 76.38 76.39 76.39
ON1_head 76.40 76.41 76.41 76.42 76.42 76.43 76.43 76.44 76.45 76.45 76.46 76.46
ON1_head 76.47 76.47 76.48 76.48 76.49 76.50 76.50 76.51 76.51 76.52 76.52 76.53
ON1_head 76.53 76.54 76.55 76.55 76.56 76.56 76.57 76.57 76.58 76.58 76.59 76.60
ON1_head 76.60 76.61 76.61 76.62 76.62 76.63 76.63 76.64 76.65 76.65 76.66 76.66
ON1_head 76.67 76.67 76.68 76.69 76.69 76.70 76.70 76.71 76.71 76.72 76.72 76.73
ON1_head 76.74 76.74 76.75 76.75 76.76 76.76 76.77 76.77 76.78 76.79 76.79 76.80
ON1_head 76.80 76.81 76.81 76.82 76.82 76.83 76.84 76.84 76.85 76.85 76.86 76.86
ON1_head 76.87 76.87 76.88 76.89 76.89 76.90 76.90 76.91 76.91 76.92 76.93 76.93
ON1_head 76.94 76.94 76.95 76.95 76.96 76.96 76.97 76.98 76.98 76.99 76.99 77.00
ON1_head 77.00 77.01 77.01 77.02 77.03 77.03 77.04 77.04 77.05 77.05 77.06 77.06
ON1_head 77.07 77.08 77.08 77.09 77.09 77.10 77.10 77.11 77.11 77.12 77.13 77.13
ON1_head 77.14 77.14 77.15 77.15 77.16 77.16 77.17 77.18 77.18 77.19 77.19 77.20
ON1_head 77.20 77.21 77.22 77.22 77.23 77.23 77.24 77.24 77.25 77.25 77.26 77.27
ON1_head 77.27 77.28 77.28 77.29 77.29 77.30 77.30 77.31 77.32 77.32 77.33 77.33
ON1_head 77.34 77.34 77.35 77.35 77.36 77.37 77.37 77.38 77.38 77.39 77.39 77.40
ON1_head 77.40 77.41 77.42 77.42 77.43 77.43 77.44 77.44 77.45 77.45 77.46 77.47
ON1_head 77.47 77.48 77.48 77.49 77.49 77.50 77.50 77.51 77.52 77.52 77.53 77.53
ON1_head 77.54 77.54 77.55 77.55 77.56 77.57 77.57 77.58 77.58 77.59 77.59 77.60
ON1_head 77.60 77.61 77.62 77.62 77.63 77.63 77.64 77.64 77.65 77.66 77.66 77.67
ON1_head 77.67 77.68 77.68 77.69 77.69 77.70 77.71 77.71 77.72 77.72 77.73 77.73
ON1_head 77.74 77.74 77.75 77.76 77.76 77.77 77.77 77.78 77.78 77.79 77.79 77.80
ON1_head 77.81 77.81 77.82 77.82 77.83 77.83 77.84 77.84 77.85 77.86 77.86 77.87
ON1_head 77.87 77.88 77.88 77.89 77.89 77.90 77.91 77.91 77.92 77.92 77.93 77.93
ON1_head 77.94 77.94 77.95 77.96 77.96 77.97 77.97 77.98 77.98 77.99 77.99 78.00
ON1_head 78.01 78.01 78.02 78.02 78.03 78.03 78.04 78.04 78.05 78.06 78.06 78.07
ON1_head 78.07 78.08 78.08 78.09 78.09 78.10 78.11 78.11 78.12 78.12 78.13 78.13
ON1_head 78.14 78.14 78.15 78.16 78.16 78.17 78.17 78.18 78.18 78.19 78.19 78.20
ON1_head 78.21 78.21 78.22 78.22 78.23 78.23 78.24 78.24 78.25 78.26 78.26 78.27
ON1_head 78.27 78.28 78.28 78.29 78.29 78.30 78.31 78.31 78.32 78.32 78.33 78.33
ON1_head 78.34 78.34 78.35 78.36 78.36 78.37 78.37 78.38 78.38 78.39 78.39 78.40
ON1_head 78.41 78.41 78.42 78.42 78.43 78.43 78.44 78.44 78.45 78.46 78.46 78.47
ON1_head 78.47 78.48 78.48 78.49 78.49 78.50 78.51 78.51 78.52 78.52 78.53 78.53
ON1_head 78.54 78.54 78.55 78.55 78.56 78.57 78.57 78.58 78.58 78.59 78.59 78.60
ON1_head 78.60 78.61 78.62 78.62 78.63 78.63 78.64 78.64 78.65 78.65 78.66 78.67
ON1_head 78.67 78.68 78.68 78.69 78.69 78.70 78.70 78.71 78.72 78.72 78.73 78.73
ON1_head 78.74 78.74 78.75 78.75 78.76 78.77 78.77 78.78 78.78 78.79 78.79 78.80
ON1_head 78.80 78.81 78.82 78.82 78.83 78.83 78.84 78.84 78.85 78.85 78.86 78.87
ON1_head 78.87 78.88 78.88 78.89 78.89 78.90 78.90 78.91 78.92 78.92 78.93 78.93
ON1_head 78.94 78.94 78.95 78.95 78.96 78.97 78.97 78.98 78.98 78.99 78.99 79.00
ON1_head 79.00 79.01 79.01 79.02 79.03 79.03 79.04 79.04 79.05 79.05 79.06 79.06
ON1_head 79.07 79.08 79.08 79.09 79.09 79.10 79.10 79.11 79.11 79.12 79.13 79.13
ON1_head 79.14 79.14 79.15 79.15 79.16 79.16 79.17 79.18 79.18 79.19 79.19 79.20
ON1_head 79.20 79.21 79.21 79.22 79.23 79.23 79.24 79.24 79.25 79.25 79.26 79.26
ON1_head 79.27 79.28 79.28 79.29 79.29 79.30 79.30 79.31 79.31 79.32 79.32 79.33
ON1_head 79.34 79.34 79.35 79.35 79.36 79.36 79.37 79.37 79.38 79.39 79.39 79.40
ON1_head 79.40 79.41 79.41 79.42 79.42 79.43 79.44 79.44 79.45 79.45 79.46 79.46
ON1_head 79.47 79.47 79.48 79.49 79.49 79.50 79.50 79.51 79.51 79.52 79.52 79.53
ON1_head 79.53 79.54 79.55 79.55 79.56 79.56 79.57 79.57 79.58 79.58 79.59 79.60
ON1_head 79.60 79.61 79.61 79.62 79.62 79.63 79.63 79.64 79.65 79.65 79.66 79.66
ON1_head 79.67 79.67 79.68 79.68 79.69 79.70 79.70 79.71 79.71 79.72 79.72 79.73
ON1_head 79.73 79.74 79.74 79.75 79.76 79.76 79.77 79.77 79.78 79.78 79.79 79.79
ON1_head 79.80 79.81 79.81 79.82 79.82 79.83 79.83 79.84 79.84 79.85 79.86 79.86
ON1_head 79.87 79.87 79.88 79.88 79.89 79.89 79.90 79.91 79.91 79.92 79.92 79.93
ON1_head 79.93 79.94 79.94 79.95 79.95 79.96 79.97 79.97 79.98 79.98 79.99 79.99
ON1_head 80.00 80.00 80.01 80.02 80.02 80.03 80.03 80.04 80.04 80.05 80.05 80.06
ON1_head 80.07 80.07 80.08 80.08 80.09 80.09 80.10 80.10 80.11 80.11 80.12 80.13
ON1_head 80.13 80.14 80.14 80.15 80.15 80.16 80.16 80.17 80.18 80.18 80.19 80.19
ON1_head 80.20 80.20 80.21 80.21 80.22 80.23 80.23 80.24 80.24 80.25 80.25 80.26
ON1_head 80.26 80.27 80.27 80.28 80.29 80.29 80.30 80.30 80.31 80.31 80.32 80.32
ON1_head 80.33 80.34 80.34 80.35 80.35 80.36 80.36 80.37 80.37 80.38 80.38 80.39
ON1_head 80.40 80.40 80.41 80.41 80.42 80.42 80.43 80.43 80.44 80.45 80.45 80.46
ON1_head 80.46 80.47 80.47 80.48 80.48 80.49 80.50 80.50 80.51 80.51 80.52 80.52
ON1_head 80.53 80.53 80.54 80.54 80.55 80.56 80.56 80.57 80.57 80.58 80.58 80.59
ON1_head 80.59 80.60 80.61 80.61 80.62 80.62 80.63 80.63 80.64 80.64 80.65 80.65
ON1_head 80.66 80.67 80.67 80.68 80.68 80.69 80.69 80.70 80.70 80.71 80.72 80.72
ON1_head 80.73 80.73 80.74 80.74 80.75 80.75 80.76 80.76 80.77 80.78 80.78 80.79
ON1_head 80.79 80.80 80.80 80.81 80.81 80.82 80.83 80.83 80.84 80.84 80.85 80.85
ON1_head 80.86 80.86 80.87 80.87 80.88 80.89 80.89 80.90 80.90 80.91 80.91 80.92
ON1_head 80.92 80.93 80.94 80.94 80.95 80.95 80.96 80.96 80.97 80.97 80.98 80.98
ON1_head 80.99 81.00 81.00 81.01 81.01 81.02 81.02 81.03 81.03 81.04 81.05 81.05
ON1_head 81.06 81.06 81.07 81.07 81.08 81.08 81.09 81.09 81.10 81.11 81.11 81.12
ON1_head 81.12 81.13 81.13 81.14 81.14 81.15 81.16 81.16 81.17 81.17 81.18 81.18
ON1_head 81.19 81.19 81.20 81.20 81.21 81.22 81.22 81.23 81.23 81.24 81.24 81.25
ON1_head 81.25 81.26 81.27 81.27 81.28 81.28 81.29 81.29 81.30 81.30 81.31 81.31
ON1_head 81.32 81.33 81.33 81.34 81.34 81.35 81.35 81.36 81.36 81.37 81.38 81.38
ON1_head 81.39 81.39 81.40 81.40 81.41 81.41 81.42 81.42 81.43 81.44 81.44 81.45
ON1_head 81.45 81.46 81.46 81.47 81.47 81.48 81.48 81.49 81.50 81.50 81.51 81.51
ON1_head 81.52 81.52 81.53 81.53 81.54 81.55 81.55 81.56 81.56 81.57 81.57 81.58
ON1_head 81.58 81.59 81.59 81.60 81.61 81.61 81.62 81.62 81.63 81.63 81.64 81.64
ON1_head 81.65 81.66 81.66 81.67 81.67 81.68 81.68 81.69 81.69 81.70 81.70 81.71
ON1_head 81.72 81.72 81.73 81.73 81.74 81.74 81.75 81.75 81.76 81.76 81.77 81.78
ON1_head 81.78 81.79 81.79 81.80 81.80 81.81 81.81 81.82 81.83 81.83 81.84 81.84
ON1_head 81.85 81.85 81.86 81.86 81.87 81.87 81.88 81.89 81.89 81.90 81.90 81.91
ON1_head 81.91 81.92 81.92 81.93 81.93 81.94 81.95 81.95 81.96 81.96 81.97 81.97
ON1_head 81.98 81.98 81.99 81.99 82.00 82.01 82.01 82.02 82.02 82.03 82.03 82.04
ON1_head 82.04 82.05 82.06 82.06 82.07 82.07 82.08 82.08 82.09 82.09 82.10 82.10
ON1_head 82.11 82.12 82.12 82.13 82.13 82.14 82.14 82.15 82.15 82.16 82.16 82.17
ON1_head 82.18 82.18 82.19 82.19 82.20 82.20 82.21 82.21 82.22 82.23 82.23 82.24
ON1_head 82.24 82.25 82.25 82.26 82.26 82.27 82.27 82.28 82.29 82.29 82.30 82.30
ON1_head 82.31 82.31 82.32 82.32 82.33 82.33 82.34 82.35 82.35 82.36 82.36 82.37
ON1_head 82.37 82.38 82.38 82.39 82.39 82.40 82.41 82.41 82.42 82.42 82.43 82.43
ON1_head 82.44 82.44 82.45 82.45 82.46 82.47 82.47 82.48 82.48 82.49 82.49 82.50
ON1_head 82.50 82.51 82.52 82.52 82.53 82.53 82.54 82.54 82.55 82.55 82.56 82.56
ON1_head 82.57 82.58 82.58 82.59 82.59 82.60 82.60 82.61 82.61 82.62 82.62 82.63
ON1_head 82.64 82.64 82.65 82.65 82.66 82.66 82.67 82.67 82.68 82.68 82.69 82.70
ON1_head 82.70 82.71 82.71 82.72 82.72 82.73 82.73 82.74 82.74 82.75 82.76 82.76
ON1_head 82.77 82.77 82.78 82.78 82.79 82.79 82.80 82.80 82.81 82.82 82.82 82.83
ON1_head 82.83 82.84 82.84 82.85 82.85 82.86 82.86 82.87 82.88 82.88 82.89 82.89
ON1_head 82.90 82.90 82.91 82.91 82.92 82.93 82.93 82.94 82.94 82.95 82.95 82.96
ON1_head 82.96 82.97 82.97 82.98 82.99 82.99 83.00 83.00 83.01 83.01 83.02 83.02
ON1_head 83.03 83.03 83.04 83.05 83.05 83.06 83.06 83.07 83.07 83.08 83.08 83.09
ON1_head 83.09 83.10 83.11 83.11 83.12 83.12 83.13 83.13 83.14 83.14 83.15 83.15
ON1_head 83.16 83.17 83.17 83.18 83.18 83.19 83.19 83.20 83.20 83.21 83.21 83.22
ON1_head 83.23 83.23 83.24 83.24 83.25 83.25 83.26 83.26 83.27 83.27 83.28 83.29
ON1_head 83.29 83.30 83.30 83.31 83.31 83.32 83.32 83.33 83.33 83.34 83.35 83.35
ON1_head 83.36 83.36 83.37 83.37 83.38 83.38 83.39 83.39 83.40 83.41 83.41 83.42
ON1_head 83.42 83.43 83.43 83.44 83.44 83.45 83.45 83.46 83.47 83.47 83.48 83.48
ON1_head 83.49 83.49 83.50 83.50 83.51 83.51 83.52 83.53 83.53 83.54 83.54 83.55
ON1_head 83.55 83.56 83.56 83.57 83.57 83.58 83.59 83.59 83.60 83.60 83.61 83.61
ON1_head 83.62 83.62 83.63 83.63 83.64 83.65 83.65 83.66 83.66 83.67 83.67 83.68
ON1_head 83.68 83.69 83.69 83.70 83.71 83.71 83.72 83.72 83.73 83.73 83.74 83.74
ON1_head 83.75 83.75 83.76 83.76 83.77 83.78 83.78 83.79 83.79 83.80 83.80 83.81
ON1_head 83.81 83.82 83.82 83.83 83.84 83.84 83.85 83.85 83.86 83.86 83.87 83.87
ON1_head 83.88 83.88 83.89 83.90 83.90 83.91 83.91 83.92 83.92 83.93 83.93 83.94
ON1_head 83.94 83.95 83.96 83.96 83.97 83.97 83.98 83.98 83.99 83.99 84.00 84.00
ON1_head 84.01 84.02 84.02 84.03 84.03 84.04 84.04 84.05 84.05 84.06 84.06 84.07
ON1_head 84.08 84.08 84.09 84.09 84.10 84.10 84.11 84.11 84.12 84.12 84.13 84.14
ON1_head 84.14 84.15 84.15 84.16 84.16 84.17 84.17 84.18 84.18 84.19 84.19 84.20
ON1_head 84.21 84.21 84.22 84.22 84.23 84.23 84.24 84.24 84.25 84.25 84.26 84.27
ON1_head 84.27 84.28 84.28 84.29 84.29 84.30 84.30 84.31 84.31 84.32 84.33 84.33
ON1_head 84.34 84.34 84.35 84.35 84.36 84.36 84.37 84.37 84.38 84.39 84.39 84.40
ON1_head 84.40 84.41 84.41 84.42 84.42 84.43 84.43 84.44 84.44 84.45 84.46 84.46
ON1_head 84.47 84.47 84.48 84.48 84.49 84.49 84.50 84.50 84.51 84.52 84.52 84.53
ON1_head 84.53 84.54 84.54 84.55 84.55 84.56 84.56 84.57 84.58 84.58 84.59 84.59
ON1_head 84.60 84.60 84.61 84.61 84.62 84.62 84.63 84.63 84.64 84.65 84.65 84.66
ON1_head 84.66 84.67 84.67 84.68 84.68 84.69 84.69 84.70 84.71 84.71 84.72 84.72
ON1_head 84.73 84.73 84.74 84.74 84.75 84.75 84.76 84.77 84.77 84.78 84.78 84.79
ON1_head 84.79 84.80 84.80 84.81 84.81 84.82 84.82 84.83 84.84 84.84 84.85 84.85
ON1_head 84.86 84.86 84.87 84.87 84.88 84.88 84.89 84.90 84.90 84.91 84.91 84.92
ON1_head 84.92 84.93 84.93 84.94 84.94 84.95 84.96 84.96 84.97 84.97 84.98 84.98
ON1_head 84.99 84.99 85.00 85.00 85.01 85.01 85.02 85.03 85.03 85.04 85.04 85.05
ON1_head 85.05 85.06 85.06 85.07 85.07 85.08 85.09 85.09 85.10 85.10 85.11 85.11
ON1_head 85.12 85.12 85.13 85.13 85.14 85.14 85.15 85.16 85.16 85.17 85.17 85.18
ON1_head 85.18 85.19 85.19 85.20 85.20 85.21 85.22 85.22 85.23 85.23 85.24 85.24
ON1_head 85.25 85.25 85.26 85.26 85.27 85.27 85.28 85.29 85.29 85.30 85.30 85.31
ON1_head 85.31 85.32 85.32 85.33 85.33 85.34 85.35 85.35 85.36 85.36 85.37 85.37
ON1_head 85.38 85.38 85.39 85.39 85.40 85.40 85.41 85.42 85.42 85.43 85.43 85.44
ON1_head 85.44 85.45 85.45 85.46 85.46 85.47 85.48 85.48 85.49 85.49 85.50 85.50
ON1_head 85.51 85.51 85.52 85.52 85.53 85.53 85.54 85.55 85.55 85.56 85.56 85.57
ON1_head 85.57 85.58 85.58 85.59 85.59 85.60 85.61 85.61 85.62 85.62 85.63 85.63
ON1_head 85.64 85.64 85.65 85.65 85.66 85.66 85.67 85.68 85.68 85.69 85.69 85.70
ON1_head 85.70 85.71 85.71 85.72 85.72 85.73 85.73 85.74 85.75 85.75 85.76 85.76
ON1_head 85.77 85.77 85.78 85.78 85.79 85.79 85.80 85.81 85.81 85.82 85.82 85.83
ON1_head 85.83 85.84 85.84 85.85 85.85 85.86 85.86 85.87 85.88 85.88 85.89 85.89
ON1_head 85.90 85.90 85.91 85.91 85.92 85.92 85.93 85.93 85.94 85.95 85.95 85.96
ON1_head 85.96 85.97 85.97 85.98 85.98 85.99 85.99 86.00 86.01 86.01 86.02 86.02
ON1_head 86.03 86.03 86.04 86.04 86.05 86.05 86.06 86.06 86.07 86.08 86.08 86.09
ON1_head 86.09 86.10 86.10 86.11 86.11 86.12 86.12 86.13 86.13 86.14 86.15 86.15
ON1_head 86.16 86.16 86.17 86.17 86.18 86.18 86.19 86.19 86.20 86.21 86.21 86.22
ON1_head 86.22 86.23 86.23 86.24 86.24 86.25 86.25 86.26 86.26 86.27 86.28 86.28
ON1_head 86.29 86.29 86.30 86.30 86.31 86.31 86.32 86.32 86.33 86.33 86.34 86.35
ON1_head 86.35 86.36 86.36 86.37 86.37 86.38 86.38 86.39 86.39 86.40 86.40 86.41
ON1_head 86.42 86.42 86.43 86.43 86.44 86.44 86.45 86.45 86.46 86.46 86.47 86.47
ON1_head 86.48 86.49 86.49 86.50 86.50 86.51 86.51 86.52 86.52 86.53 86.53 86.54
ON1_head 86.55 86.55 86.56 86.56 86.57 86.57 86.58 86.58 86.59 86.59 86.60 86.60
ON1_head 86.61 86.62 86.62 86.63 86.63 86.64 86.64 86.65 86.65 86.66 86.66 86.67
ON1_head 86.67 86.68 86.69 86.69 86.70 86.70 86.71 86.71 86.72 86.72 86.73 86.73
ON1_head 86.74 86.74 86.75 86.76 86.76 86.77 86.77 86.78 86.78 86.79 86.79 86.80
ON1_head 86.80 86.81 86.81 86.82 86.83 86.83 86.84 86.84 86.85 86.85 86.86 86.86
ON1_head 86.87 86.87 86.88 86.88 86.89 86.90 86.90 86.91 86.91 86.92 86.92 86.93
ON1_head 86.93 86.94 86.94 86.95 86.95 86.96 86.97 86.97 86.98 86.98 86.99 86.99
ON1_head 87.00 87.00 87.01 87.01 87.02 87.02 87.03 87.04 87.04 87.05 87.05 87.06
ON1_head 87.06 87.07 87.07 87.08 87.08 87.09 87.09 87.10 87.11 87.11 87.12 87.12
ON1_head 87.13 87.13 87.14 87.14 87.15 87.15 87.16 87.16 87.17 87.18 87.18 87.19
ON1_head 87.19 87.20 87.20 87.21 87.21 87.22 87.22 87.23 87.23 87.24 87.25 87.25
ON1_head 87.26 87.26 87.27 87.27 87.28 87.28 87.29 87.29 87.30 87.30 87.31 87.32
ON1_head 87.32 87.33 87.33 87.34 87.34 87.35 87.35 87.36 87.36 87.37 87.37 87.38
ON1_head 87.39 87.39 87.40 87.40 87.41 87.41 87.42 87.42 87.43 87.43 87.44 87.44
ON1_head 87.45 87.45 87.46 87.47 87.47 87.48 87.48 87.49 87.49 87.50 87.50 87.51
ON1_head 87.51 87.52 87.52 87.53 87.54 87.54 87.55 87.55 87.56 87.56 87.57 87.57
ON1_head 87.58 87.58 87.59 87.59 87.60 87.61 87.61 87.62 87.62 87.63 87.63 87.64
ON1_head 87.64 87.65 87.65 87.66 87.66 87.67 87.68 87.68 87.69 87.69 87.70 87.70
ON1_head 87.71 87.71 87.72 87.72 87.73 87.73 87.74 87.75 87.75 87.76 87.76 87.77
ON1_head 87.77 87.78 87.78 87.79 87.79 87.80 87.80 87.81 87.81 87.82 87.83 87.83
ON1_head 87.84 87.84 87.85 87.85 87.86 87.86 87.87 87.87 87.88 87.88 87.89 87.90
ON1_head 87.90 87.91 87.91 87.92 87.92 87.93 87.93 87.94 87.94 87.95 87.95 87.96
ON1_head 87.97 87.97 87.98 87.98 87.99 87.99 88.00 88.00 88.01 88.01 88.02 88.02
ON1_head 88.03 88.03 88.04 88.05 88.05 88.06 88.06 88.07 88.07 88.08 88.08 88.09
ON1_head 88.09 88.10 88.10 88.11 88.12 88.12 88.13 88.13 88.14 88.14 88.15 88.15
ON1_head 88.16 88.16 88.17 88.17 88.18 88.19 88.19 88.20 88.20 88.21 88.21 88.22
ON1_head 88.22 88.23 88.23 88.24 88.24 88.25 88.25 88.26 88.27 88.27 88.28 88.28
ON1_head 88.29 88.29 88.30 88.30 88.31 88.31 88.32 88.32 88.33 88.34 88.34 88.35
ON1_head 88.35 88.36 88.36 88.37 88.37 88.38 88.38 88.39 88.39 88.40 88.40 88.41
ON1_head 88.42 88.42 88.43 88.43 88.44 88.44 88.45 88.45 88.46 88.46 88.47 88.47
ON1_head 88.48 88.49 88.49 88.50 88.50 88.51 88.51 88.52 88.52 88.53 88.53 88.54
ON1_head 88.54 88.55 88.55 88.56 88.57 88.57 88.58 88.58 88.59 88.59 88.60 88.60
ON1_head 88.61 88.61 88.62 88.62 88.63 88.64 88.64 88.65 88.65 88.66 88.66 88.67
ON1_head 88.67 88.68 88.68 88.69 88.69 88.70 88.70 88.71 88.72 88.72 88.73 88.73
ON1_head 88.74 88.74 88.75 88.75 88.76 88.76 88.77 88.77 88.78 88.79 88.79 88.80
ON1_head 88.80 88.81 88.81 88.82 88.82 88.83 88.83 88.84 88.84 88.85 88.85 88.86
ON1_head 88.87 88.87 88.88 88.88 88.89 88.89 88.90 88.90 88.91 88.91 88.92 88.92
ON1_head 88.93 88.93 88.94 88.95 88.95 88.96 88.96 88.97 88.97 88.98 88.98 88.99
ON1_head 88.99 89.00 89.00 89.01 89.02 89.02 89.03 89.03 89.04 89.04 89.05 89.05
ON1_head 89.06 89.06 89.07 89.07 89.08 89.08 89.09 89.10 89.10 89.11 89.11 89.12
ON1_head 89.12 89.13 89.13 89.14 89.14 89.15 89.15 89.16 89.16 89.17 89.18 89.18
ON1_head 89.19 89.19 89.20 89.20 89.21 89.21 89.22 89.22 89.23 89.23 89.24 89.24
ON1_head 89.25 89.26 89.26 89.27 89.27 89.28 89.28 89.29 89.29 89.30 89.30 89.31
ON1_head 89.31 89.32 89.32 89.33 89.34 89.34 89.35 89.35 89.36 89.36 89.37 89.37
ON1_head 89.38 89.38 89.39 89.39 89.40 89.41 89.41 89.42 89.42 89.43 89.43 89.44
ON1_head 89.44 89.45 89.45 89.46 89.46 89.47 89.47 89.48 89.49 89.49 89.50 89.50
ON1_head 89.51 89.51 89.52 89.52 89.53 89.53 89.54 89.54 89.55 89.55 89.56 89.57
ON1_head 89.57 89.58 89.58 89.59 89.59 89.60 89.60 89.61 89.61 89.62 89.62 89.63
ON1_head 89.63 89.64 89.65 89.65 89.66 89.66 89.67 89.67 89.68 89.68 89.69 89.69
ON1_head 89.70 89.70 89.71 89.71 89.72 89.73 89.73 89.74 89.74 89.75 89.75 89.76
ON1_head 89.76 89.77 89.77 89.78 89.78 89.79 89.79 89.80 89.81 89.81 89.82 89.82
ON1_head 89.83 89.83 89.84 89.84 89.85 89.85 89.86 89.86 89.87 89.87 89.88 89.89
ON1_head 89.89 89.90 89.90 89.91 89.91 89.92 89.92 89.93 89.93 89.94 89.94 89.95
ON1_head 89.95 89.96 89.97 89.97 89.98 89.98 89.99 89.99 90.00 90.00 90.01 90.01
ON1_head 90.02 90.02 90.03 90.03 90.04 90.05 90.05 90.06 90.06 90.07 90.07 90.08
ON1_head 90.08 90.09 90.09 90.10 90.10 90.11 90.11 90.12 90.12 90.13 90.14 90.14
ON1_head 90.15 90.15 90.16 90.16 90.17 90.17 90.18 90.18 90.19 90.19 90.20 90.20
ON1_head 90.21 90.22 90.22 90.23 90.23 90.24 90.24 90.25 90.25 90.26 90.26 90.27
ON1_head 90.27 90.28 90.28 90.29 90.30 90.30 90.31 90.31 90.32 90.32 90.33 90.33
ON1_head 90.34 90.34 90.35 90.35 90.36 90.36 90.37 90.38 90.38 90.39 90.39 90.40
ON1_head 90.40 90.41 90.41 90.42 90.42 90.43 90.43 90.44 90.44 90.45 90.45 90.46
ON1_head 90.47 90.47 90.48 90.48 90.49 90.49 90.50 90.50 90.51 90.51 90.52 90.52
ON1_head 90.53 90.53 90.54 90.55 90.55 90.56 90.56 90.57 90.57 90.58 90.58 90.59
ON1_head 90.59 90.60 90.60 90.61 90.61 90.62 90.63 90.63 90.64 90.64 90.65 90.65
ON1_head 90.66 90.66 90.67 90.67 90.68 90.68 90.69 90.69 90.70 90.70 90.71 90.72
ON1_head 90.72 90.73 90.73 90.74 90.74 90.75 90.75 90.76 90.76 90.77 90.77 90.78
ON1_head 90.78 90.79 90.80 90.80 90.81 90.81 90.82 90.82 90.83 90.83 90.84 90.84
ON1_head 90.85 90.85 90.86 90.86 90.87 90.87 90.88 90.89 90.89 90.90 90.90 90.91
ON1_head 90.91 90.92 90.92 90.93 90.93 90.94 90.94 90.95 90.95 90.96 90.97 90.97
ON1_head 90.98 90.98 90.99 90.99 91.00 91.00 91.01 91.01 91.02 91.02 91.03 91.03
ON1_head 91.04 91.04 91.05 91.06 91.06 91.07 91.07 91.08 91.08 91.09 91.09 91.10
ON1_head 91.10 91.11 91.11 91.12 91.12 91.13 91.13 91.14 91.15 91.15 91.16 91.16
ON1_head 91.17 91.17 91.18 91.18 91.19 91.19 91.20 91.20 91.21 91.21 91.22 91.23
ON1_head 91.23 91.24 91.24 91.25 91.25 91.26 91.26 91.27 91.27 91.28 91.28 91.29
ON1_head 91.29 91.30 91.30 91.31 91.32 91.32 91.33 91.33 91.34 91.34 91.35 91.35
ON1_head 91.36 91.36 91.37 91.37 91.38 91.38 91.39 91.39 91.40 91.41 91.41 91.42
ON1_head 91.42 91.43 91.43 91.44 91.44 91.45 91.45 91.46 91.46 91.47 91.47 91.48
ON1_head 91.48 91.49 91.50 91.50 91.51 91.51 91.52 91.52 91.53 91.53 91.54 91.54
ON1_head 91.55 91.55 91.56 91.56 91.57 91.58 91.58 91.59 91.59 91.60 91.60 91.61
ON1_head 91.61 91.62 91.62 91.63 91.63 91.64 91.64 91.65 91.65 91.66 91.67 91.67
ON1_head 91.68 91.68 91.69 91.69 91.70 91.70 91.71 91.71 91.72 91.72 91.73 91.73
ON1_head 91.74 91.74 91.75 91.76 91.76 91.77 91.77 91.78 91.78 91.79 91.79 91.80
ON1_head 91.80 91.81 91.81 91.82 91.82 91.83 91.83 91.84 91.85 91.85 91.86 91.86
ON1_head 91.87 91.87 91.88 91.88 91.89 91.89 91.90 91.90 91.91 91.91 91.92 91.92
ON1_head 91.93 91.94 91.94 91.95 91.95 91.96 91.96 91.97 91.97 91.98 91.98 91.99
ON1_head 91.99 92.00 92.00 92.01 92.01 92.02 92.03 92.03 92.04 92.04 92.05 92.05
ON1_head 92.06 92.06 92.07 92.07 92.08 92.08 92.09 92.09 92.10 92.10 92.11 92.12
ON1_head 92.12 92.13 92.13 92.14 92.14 92.15 92.15 92.16 92.16 92.17 92.17 92.18
ON1_head 92.18 92.19 92.19 92.20 92.20 92.21 92.22 92.22 92.23 92.23 92.24 92.24
ON1_head 92.25 92.25 92.26 92.26 92.27 92.27 92.28 92.28 92.29 92.29 92.30 92.31
ON1_head 92.31 92.32 92.32 92.33 92.33 92.34 92.34 92.35 92.35 92.36 92.36 92.37
ON1_head 92.37 92.38 92.38 92.39 92.40 92.40 92.41 92.41 92.42 92.42 92.43 92.43
ON1_head 92.44 92.44 92.45 92.45 92.46 92.46 92.47 92.47 92.48 92.48 92.49 92.50
ON1_head 92.50 92.51 92.51 92.52 92.52 92.53 92.53 92.54 92.54 92.55 92.55 92.56
ON1_head 92.56 92.57 92.57 92.58 92.59 92.59 92.60 92.60 92.61 92.61 92.62 92.62
ON1_head 92.63 92.63 92.64 92.64 92.65 92.65 92.66 92.66 92.67 92.68 92.68 92.69
ON1_head 92.69 92.70 92.70 92.71 92.71 92.72 92.72 92.73 92.73 92.74 92.74 92.75
ON1_head 92.75 92.76 92.76 92.77 92.78 92.78 92.79 92.79 92.80 92.80 92.81 92.81
ON1_head 92.82 92.82 92.83 92.83 92.84 92.84 92.85 92.85 92.86 92.86 92.87 92.88
ON1_head 92.88 92.89 92.89 92.90 92.90 92.91 92.91 92.92 92.92 92.93 92.93 92.94
ON1_head 92.94 92.95 92.95 92.96 92.97 92.97 92.98 92.98 92.99 92.99 93.00 93.00
ON1_head 93.01 93.01 93.02 93.02 93.03 93.03 93.04 93.04 93.05 93.05 93.06 93.07
ON1_head 93.07 93.08 93.08 93.09 93.09 93.10 93.10 93.11 93.11 93.12 93.12 93.13
ON1_head 93.13 93.14 93.14 93.15 93.15 93.16 93.17 93.17 93.18 93.18 93.19 93.19
ON1_head 93.20 93.20 93.21 93.21 93.22 93.22 93.23 93.23 93.24 93.24 93.25 93.26
ON1_head 93.26 93.27 93.27 93.28 93.28 93.29 93.29 93.30 93.30 93.31 93.31 93.32
ON1_head 93.32 93.33 93.33 93.34 93.34 93.35 93.36 93.36 93.37 93.37 93.38 93.38
ON1_head 93.39 93.39 93.40 93.40 93.41 93.41 93.42 93.42 93.43 93.43 93.44 93.44
ON1_head 93.45 93.46 93.46 93.47 93.47 93.48 93.48 93.49 93.49 93.50 93.50 93.51
ON1_head 93.51 93.52 93.52 93.53 93.53 93.54 93.54 93.55 93.56 93.56 93.57 93.57
ON1_head 93.58 93.58 93.59 93.59 93.60 93.60 93.61 93.61 93.62 93.62 93.63 93.63
ON1_head 93.64 93.64 93.65 93.66 93.66 93.67 93.67 93.68 93.68 93.69 93.69 93.70
ON1_head 93.70 93.71 93.71 93.72 93.72 93.73 93.73 93.74 93.74 93.75 93.75 93.76
ON1_head 93.77 93.77 93.78 93.78 93.79 93.79 93.80 93.80 93.81 93.81 93.82 93.82
ON1_head 93.83 93.83 93.84 93.84 93.85 93.85 93.86 93.87 93.87 93.88 93.88 93.89
ON1_head 93.89 93.90 93.90 93.91 93.91 93.92 93.92 93.93 93.93 93.94 93.94 93.95
ON1_head 93.95 93.96 93.97 93.97 93.98 93.98 93.99 93.99 94.00 94.00 94.01 94.01
ON1_head 94.02 94.02 94.03 94.03 94.04 94.04 94.05 94.05 94.06 94.07 94.07 94.08
ON1_head 94.08 94.09 94.09 94.10 94.10 94.11 94.11 94.12 94.12 94.13 94.13 94.14
ON1_head 94.14 94.15 94.15 94.16 94.16 94.17 94.18 94.18 94.19 94.19 94.20 94.20
ON1_head 94.21 94.21 94.22 94.22 94.23 94.23 94.24 94.24 94.25 94.25 94.26 94.26
ON1_head 94.27 94.28 94.28 94.29 94.29 94.30 94.30 94.31 94.31 94.32 94.32 94.33
ON1_head 94.33 94.34 94.34 94.35 94.35 94.36 94.36 94.37 94.37 94.38 94.39 94.39
ON1_head 94.40 94.40 94.41 94.41 94.42 94.42 94.43 94.43 94.44 94.44 94.45 94.45
ON1_head 94.46 94.46 94.47 94.47 94.48 94.48 94.49 94.50 94.50 94.51 94.51 94.52
ON1_head 94.52 94.53 94.53 94.54 94.54 94.55 94.55 94.56 94.56 94.57 94.57 94.58
ON1_head 94.58 94.59 94.60 94.60 94.61 94.61 94.62 94.62 94.63 94.63 94.64 94.64
ON1_head 94.65 94.65 94.66 94.66 94.67 94.67 94.68 94.68 94.69 94.69 94.70 94.71
ON1_head 94.71 94.72 94.72 94.73 94.73 94.74 94.74 94.75 94.75 94.76 94.76 94.77
ON1_head 94.77 94.78 94.78 94.79 94.79 94.80 94.80 94.81 94.82 94.82 94.83 94.83
ON1_head 94.84 94.84 94.85 94.85 94.86 94.86 94.87 94.87 94.88 94.88 94.89 94.89
ON1_head 94.90 94.90 94.91 94.91 94.92 94.93 94.93 94.94 94.94 94.95 94.95 94.96
ON1_head 94.96 94.97 94.97 94.98 94.98 94.99 94.99 95.00 95.00 95.01 95.01 95.02
ON1_head 95.02 95.03 95.04 95.04 95.05 95.05 95.06 95.06 95.07 95.07 95.08 95.08
ON1_head 95.09 95.09 95.10 95.10 95.11 95.11 95.12 95.12 95.13 95.13 95.14 95.14
ON1_head 95.15 95.16 95.16 95.17 95.17 95.18 95.18 95.19 95.19 95.20 95.20 95.21
ON1_head 95.21 95.22 95.22 95.23 95.23 95.24 95.24 95.25 95.25 95.26 95.27 95.27
ON1_head 95.28 95.28 95.29 95.29 95.30 95.30 95.31 95.31 95.32 95.32 95.33 95.33
ON1_head 95.34 95.34 95.35 95.35 95.36 95.36 95.37 95.38 95.38 95.39 95.39 95.40
ON1_head 95.40 95.41 95.41 95.42 95.42 95.43 95.43 95.44 95.44 95.45 95.45 95.46
ON1_head 95.46 95.47 95.47 95.48 95.48 95.49 95.50 95.50 95.51 95.51 95.52 95.52
ON1_head 95.53 95.53 95.54 95.54 95.55 95.55 95.56 95.56 95.57 95.57 95.58 95.58
ON1_head 95.59 95.59 95.60 95.61 95.61 95.62 95.62 95.63 95.63 95.64 95.64 95.65
ON1_head 95.65 95.66 95.66 95.67 95.67 95.68 95.68 95.69 95.69 95.70 95.70 95.71
ON1_head 95.71 95.72 95.73 95.73 95.74 95.74 95.75 95.75 95.76 95.76 95.77 95.77
ON1_head 95.78 95.78 95.79 95.79 95.80 95.80 95.81 95.81 95.82 95.82 95.83 95.83
ON1_head 95.84 95.85 95.85 95.86 95.86 95.87 95.87 95.88 95.88 95.89 95.89 95.90
ON1_head 95.90 95.91 95.91 95.92 95.92 95.93 95.93 95.94 95.94 95.95 95.95 95.96
ON1_head 95.97 95.97 95.98 95.98 95.99 95.99 96.00 96.00 96.01 96.01 96.02 96.02
ON1_head 96.03 96.03 96.04 96.04 96.05 96.05 96.06 96.06 96.07 96.07 96.08 96.09
ON1_head 96.09 96.10 96.10 96.11 96.11 96.12 96.12 96.13 96.13 96.14 96.14 96.15
ON1_head 96.15 96.16 96.16 96.17 96.17 96.18 96.18 96.19 96.19 96.20 96.21 96.21
ON1_head 96.22 96.22 96.23 96.23 96.24 96.24 96.25 96.25 96.26 96.26 96.27 96.27
ON1_head 96.28 96.28 96.29 96.29 96.30 96.30 96.31 96.31 96.32 96.33 96.33 96.34
ON1_head 96.34 96.35 96.35 96.36 96.36 96.37 96.37 96.38 96.38 96.39 96.39 96.40
ON1_head 96.40 96.41 96.41 96.42 96.42 96.43 96.43 96.44 96.44 96.45 96.46 96.46
ON1_head 96.47 96.47 96.48 96.48 96.49 96.49 96.50 96.50 96.51 96.51 96.52 96.52
ON1_head 96.53 96.53 96.54 96.54 96.55 96.55 96.56 96.56 96.57 96.58 96.58 96.59
ON1_head 96.59 96.60 96.60 96.61 96.61 96.62 96.62 96.63 96.63 96.64 96.64 96.65
ON1_head 96.65 96.66 96.66 96.67 96.67 96.68 96.68 96.69 96.69 96.70 96.71 96.71
ON1_head 96.72 96.72 96.73 96.73 96.74 96.74 96.75 96.75 96.76 96.76 96.77 96.77
ON1_head 96.78 96.78 96.79 96.79 96.80 96.80 96.81 96.81 96.82 96.82 96.83 96.84
ON1_head 96.84 96.85 96.85 96.86 96.86 96.87 96.87 96.88 96.88 96.89 96.89 96.90
ON1_head 96.90 96.91 96.91 96.92 96.92 96.93 96.93 96.94 96.94 96.95 96.95 96.96
ON1_head 96.97 96.97 96.98 96.98 96.99 96.99 97.00 97.00 97.01 97.01 97.02 97.02
flooding_flow 22.87 22.85 22.83 22.81 22.79 22.77 22.75 22.73 22.71 22.69 22.67 22.65
flooding_flow 22.64 22.62 22.60 22.58 22.56 22.54 22.52 22.50 22.48 22.46 22.44 22.42
flooding_flow 22.41 22.39 22.37 22.35 22.33 22.31 22.29 22.27 22.25 22.23 22.22 22.20
flooding_flow 22.18 22.16 22.14 22.12 22.10 22.08 22.07 22.05 22.03 22.01 21.99 21.97
flooding_flow 21.95 21.93 21.92 21.90 21.88 21.86 21.84 21.82 21.80 21.79 21.77 21.75
flooding_flow 21.73 21.71 21.69 21.67 21.66 21.64 21.62 21.60 21.58 21.56 21.55 21.53
flooding_flow 21.51 21.49 21.47 21.46 21.44 21.42 21.40 21.38 21.36 21.35 21.33 21.31
flooding_flow 21.29 21.27 21.26 21.24 21.22 21.20 21.18 21.17 21.15 21.13 21.11 21.09
flooding_flow 21.08 21.06 21.04 21.02 21.00 20.99 20.97 20.95 20.93 20.91 20.90 20.88
flooding_flow 20.86 20.84 20.83 20.81 20.79 20.77 20.76 20.74 20.72 20.70 20.68 20.67
flooding_flow 20.65 20.63 20.61 20.60 20.58 20.56 20.54 20.53 20.51 20.49 20.48 20.46
flooding_flow 20.44 20.42 20.41 20.39 20.37 20.35 20.34 20.32 20.30 20.28 20.27 20.25
flooding_flow 20.23 20.22 20.20 20.18 20.16 20.15 20.13 20.11 20.10 20.08 20.06 20.04
flooding_flow 20.03 20.01 19.99 19.98 19.96 19.94 19.93 19.91 19.89 19.87 19.86 19.84
flooding_flow 19.82 19.81 19.79 19.77 19.76 19.74 19.72 19.71 19.69 19.67 19.66 19.64
flooding_flow 19.62 19.61 19.59 19.57 19.56 19.54 19.52 19.51 19.49 19.47 19.46 19.44
flooding_flow 19.42 19.41 19.39 19.37 19.36 19.34 19.33 19.31 19.29 19.28 19.26 19.24
flooding_flow 19.23 19.21 19.19 19.18 19.16 19.15 19.13 19.11 19.10 19.08 19.06 19.05
flooding_flow 19.03 19.02 19.00 18.98 18.97 18.95 18.93 18.92 18.90 18.89 18.87 18.85
flooding_flow 18.84 18.82 18.81 18.79 18.77 18.76 18.74 18.73 18.71 18.70 18.68 18.66
flooding_flow 18.65 18.63 18.62 18.60 18.58 18.57 18.55 18.54 18.52 18.51 18.49 18.47
flooding_flow 18.46 18.44 18.43 18.41 18.40 18.38 18.36 18.35 18.33 18.32 18.30 18.29
flooding_flow 18.27 18.26 18.24 18.22 18.21 18.19 18.18 18.16 18.15 18.13 18.12 18.10
flooding_flow 18.09 18.07 18.05 18.04 18.02 18.01 17.99 17.98 17.96 17.95 17.93 17.92
flooding_flow 17.90 17.89 17.87 17.86 17.84 17.83 17.81 17.80 17.78 17.77 17.75 17.74
flooding_flow 17.72 17.71 17.69 17.68 17.66 17.65 17.63 17.62 17.60 17.59 17.57 17.56
flooding_flow 17.54 17.53 17.51 17.50 17.48 17.47 17.45 17.44 17.42 17.41 17.39 17.38
flooding_flow 17.36 17.35 17.33 17.32 17.30 17.29 17.27 17.26 17.24 17.23 17.22 17.20
flooding_flow 17.19 17.17 17.16 17.14 17.13 17.11 17.10 17.08 17.07 17.06 17.04 17.03
flooding_flow 17.01 17.00 16.98 16.97 16.95 16.94 16.93 16.91 16.90 16.88 16.87 16.85
flooding_flow 16.84 16.82 16.81 16.80 16.78 16.77 16.75 16.74 16.73 16.71 16.70 16.68
flooding_flow 16.67 16.65 16.64 16.63 16.61 16.60 16.58 16.57 16.56 16.54 16.53 16.51
flooding_flow 16.50 16.49 16.47 16.46 16.44 16.43 16.42 16.40 16.39 16.37 16.36 16.35
flooding_flow 16.33 16.32 16.30 16.29 16.28 16.26 16.25 16.23 16.22 16.21 16.19 16.18
flooding_flow 16.17 16.15 16.14 16.12 16.11 16.10 16.08 16.07 16.06 16.04 16.03 16.02
flooding_flow 16.00 15.99 15.97 15.96 15.95 15.93 15.92 15.91 15.89 15.88 15.87 15.85
flooding_flow 15.84 15.83 15.81 15.80 15.79 15.77 15.76 15.75 15.73 15.72 15.71 15.69
flooding_flow 15.68 15.67 15.65 15.64 15.63 15.61 15.60 15.59 15.57 15.56 15.55 15.53
flooding_flow 15.52 15.51 15.49 15.48 15.47 15.45 15.44 15.43 15.41 15.40 15.39 15.38
flooding_flow 15.36 15.35 15.34 15.32 15.31 15.30 15.28 15.27 15.26 15.25 15.23 15.22
flooding_flow 15.21 15.19 15.18 15.17 15.15 15.14 15.13 15.12 15.10 15.09 15.08 15.06
flooding_flow 15.05 15.04 15.03 15.01 15.00 14.99 14.98 14.96 14.95 14.94 14.92 14.91
flooding_flow 14.90 14.89 14.87 14.86 14.85 14.84 14.82 14.81 14.80 14.79 14.77 14.76
flooding_flow 14.75 14.74 14.72 14.71 14.70 14.69 14.67 14.66 14.65 14.64 14.62 14.61
flooding_flow 14.60 14.59 14.57 14.56 14.55 14.54 14.52 14.51 14.50 14.49 14.47 14.46
flooding_flow 14.45 14.44 14.43 14.41 14.40 14.39 14.38 14.36 14.35 14.34 14.33 14.32
flooding_flow 14.30 14.29 14.28 14.27 14.26 14.24 14.23 14.22 14.21 14.19 14.18 14.17
flooding_flow 14.16 14.15 14.13 14.12 14.11 14.10 14.09 14.07 14.06 14.05 14.04 14.03
flooding_flow 14.01 14.00 13.99 13.98 13.97 13.96 13.94 13.93 13.92 13.91 13.90 13.88
flooding_flow 13.87 13.86 13.85 13.84 13.83 13.81 13.80 13.79 13.78 13.77 13.76 13.74
flooding_flow 13.73 13.72 13.71 13.70 13.69 13.67 13.66 13.65 13.64 13.63 13.62 13.60
flooding_flow 13.59 13.58 13.57 13.56 13.55 13.53 13.52 13.51 13.50 13.49 13.48 13.47
flooding_flow 13.45 13.44 13.43 13.42 13.41 13.40 13.39 13.37 13.36 13.35 13.34 13.33
flooding_flow 13.32 13.31 13.30 13.28 13.27 13.26 13.25 13.24 13.23 13.22 13.21 13.19
flooding_flow 13.18 13.17 13.16 13.15 13.14 13.13 13.12 13.10 13.09 13.08 13.07 13.06
flooding_flow 13.05 13.04 13.03 13.02 13.00 12.99 12.98 12.97 12.96 12.95 12.94 12.93
flooding_flow 12.92 12.91 12.89 12.88 12.87 12.86 12.85 12.84 12.83 12.82 12.81 12.80
flooding_flow 12.79 12.77 12.76 12.75 12.74 12.73 12.72 12.71 12.70 12.69 12.68 12.67
flooding_flow 12.66 12.64 12.63 12.62 12.61 12.60 12.59 12.58 12.57 12.56 12.55 12.54
flooding_flow 12.53 12.52 12.51 12.50 12.48 12.47 12.46 12.45 12.44 12.43 12.42 12.41
flooding_flow 12.40 12.39 12.38 12.37 12.36 12.35 12.34 12.33 12.32 12.31 12.30 12.28
flooding_flow 12.27 12.26 12.25 12.24 12.23 12.22 12.21 12.20 12.19 12.18 12.17 12.16
flooding_flow 12.15 12.14 12.13 12.12 12.11 12.10 12.09 12.08 12.07 12.06 12.05 12.04
flooding_flow 12.03 12.02 12.01 12.00 11.99 11.98 11.97 11.96 11.94 11.93 11.92 11.91
flooding_flow 11.90 11.89 11.88 11.87 11.86 11.85 11.84 11.83 11.82 11.81 11.80 11.79
flooding_flow 11.78 11.77 11.76 11.75 11.74 11.73 11.72 11.71 11.70 11.69 11.68 11.67
flooding_flow 11.66 11.65 11.64 11.63 11.62 11.61 11.60 11.59 11.58 11.58 11.57 11.56
flooding_flow 11.55 11.54 11.53 11.52 11.51 11.50 11.49 11.48 11.47 11.46 11.45 11.44
flooding_flow 11.43 11.42 11.41 11.40 11.39 11.38 11.37 11.36 11.35 11.34 11.33 11.32
flooding_flow 11.31 11.30 11.29 11.28 11.27 11.26 11.25 11.25 11.24 11.23 11.22 11.21
flooding_flow 11.20 11.19 11.18 11.17 11.16 11.15 11.14 11.13 11.12 11.11 11.10 11.09
flooding_flow 11.08 11.07 11.07 11.06 11.05 11.04 11.03 11.02 11.01 11.00 10.99 10.98
flooding_flow 10.97 10.96 10.95 10.94 10.93 10.93 10.92 10.91 10.90 10.89 10.88 10.87
flooding_flow 10.86 10.85 10.84 10.83 10.82 10.81 10.80 10.80 10.79 10.78 10.77 10.76
flooding_flow 10.75 10.74 10.73 10.72 10.71 10.70 10.70 10.69 10.68 10.67 10.66 10.65
flooding_flow 10.64 10.63 10.62 10.61 10.60 10.60 10.59 10.58 10.57 10.56 10.55 10.54
flooding_flow 10.53 10.52 10.52 10.51 10.50 10.49 10.48 10.47 10.46 10.45 10.44 10.43
flooding_flow 10.43 10.42 10.41 10.40 10.39 10.38 10.37 10.36 10.36 10.35 10.34 10.33
flooding_flow 10.32 10.31 10.30 10.29 10.29 10.28 10.27 10.26 10.25 10.24 10.23 10.22
flooding_flow 10.22 10.21 10.20 10.19 10.18 10.17 10.16 10.15 10.15 10.14 10.13 10.12
flooding_flow 10.11 10.10 10.09 10.09 10.08 10.07 10.06 10.05 10.04 10.03 10.03 10.02
flooding_flow 10.01 10.00 9.99 9.98 9.98 9.97 9.96 9.95 9.94 9.93 9.92 9.92
flooding_flow 9.91 9.90 9.89 9.88 9.87 9.87 9.86 9.85 9.84 9.83 9.82 9.82
flooding_flow 9.81 9.80 9.79 9.78 9.77 9.77 9.76 9.75 9.74 9.73 9.72 9.72
flooding_flow 9.71 9.70 9.69 9.68 9.67 9.67 9.66 9.65 9.64 9.63 9.63 9.62
flooding_flow 9.61 9.60 9.59 9.58 9.58 9.57 9.56 9.55 9.54 9.54 9.53 9.52
flooding_flow 9.51 9.50 9.50 9.49 9.48 9.47 9.46 9.46 9.45 9.44 9.43 9.42
flooding_flow 9.42 9.41 9.40 9.39 9.38 9.38 9.37 9.36 9.35 9.34 9.34 9.33
flooding_flow 9.32 9.31 9.30 9.30 9.29 9.28 9.27 9.26 9.26 9.25 9.24 9.23
flooding_flow 9.22 9.22 9.21 9.20 9.19 9.19 9.18 9.17 9.16 9.15 9.15 9.14
flooding_flow 9.13 9.12 9.12 9.11 9.10 9.09 9.08 9.08 9.07 9.06 9.05 9.05
flooding_flow 9.04 9.03 9.02 9.02 9.01 9.00 8.99 8.99 8.98 8.97 8.96 8.95
flooding_flow 8.95 8.94 8.93 8.92 8.92 8.91 8.90 8.89 8.89 8.88 8.87 8.86
flooding_flow 8.86 8.85 8.84 8.83 8.83 8.82 8.81 8.80 8.80 8.79 8.78 8.77
flooding_flow 8.77 8.76 8.75 8.74 8.74 8.73 8.72 8.71 8.71 8.70 8.69 8.68
flooding_flow 8.68 8.67 8.66 8.66 8.65 8.64 8.63 8.63 8.62 8.61 8.60 8.60
flooding_flow 8.59 8.58 8.57 8.57 8.56 8.55 8.55 8.54 8.53 8.52 8.52 8.51
flooding_flow 8.50 8.49 8.49 8.48 8.47 8.47 8.46 8.45 8.44 8.44 8.43 8.42
flooding_flow 8.42 8.41 8.40 8.39 8.39 8.38 8.37 8.37 8.36 8.35 8.34 8.34
flooding_flow 8.33 8.32 8.32 8.31 8.30 8.30 8.29 8.28 8.27 8.27 8.26 8.25
flooding_flow 8.25 8.24 8.23 8.22 8.22 8.21 8.20 8.20 8.19 8.18 8.18 8.17
flooding_flow 8.16 8.16 8.15 8.14 8.13 8.13 8.12 8.11 8.11 8.10 8.09 8.09
flooding_flow 8.08 8.07 8.07 8.06 8.05 8.05 8.04 8.03 8.02 8.02 8.01 8.00
flooding_flow 8.00 7.99 7.98 7.98 7.97 7.96 7.96 7.95 7.94 7.94 7.93 7.92
flooding_flow 7.92 7.91 7.90 7.90 7.89 7.88 7.88 7.87 7.86 7.86 7.85 7.84
flooding_flow 7.84 7.83 7.82 7.82 7.81 7.80 7.80 7.79 7.78 7.78 7.77 7.76
flooding_flow 7.76 7.75 7.74 7.74 7.73 7.72 7.72 7.71 7.70 7.70 7.69 7.68
flooding_flow 7.68 7.67 7.66 7.66 7.65 7.65 7.64 7.63 7.63 7.62 7.61 7.61
flooding_flow 7.60 7.59 7.59 7.58 7.57 7.57 7.56 7.55 7.55 7.54 7.54 7.53
flooding_flow 7.52 7.52 7.51 7.50 7.50 7.49 7.48 7.48 7.47 7.47 7.46 7.45
flooding_flow 7.45 7.44 7.43 7.43 7.42 7.41 7.41 7.40 7.40 7.39 7.38 7.38
flooding_flow 7.37 7.36 7.36 7.35 7.35 7.34 7.33 7.33 7.32 7.31 7.31 7.30
flooding_flow 7.30 7.29 7.28 7.28 7.27 7.26 7.26 7.25 7.25 7.24 7.23 7.23
flooding_flow 7.22 7.22 7.21 7.20 7.20 7.19 7.19 7.18 7.17 7.17 7.16 7.15
flooding_flow 7.15 7.14 7.14 7.13 7.12 7.12 7.11 7.11 7.10 7.09 7.09 7.08
flooding_flow 7.08 7.07 7.06 7.06 7.05 7.05 7.04 7.03 7.03 7.02 7.02 7.01
flooding_flow 7.00 7.00 6.99 6.99 6.98 6.97 6.97 6.96 6.96 6.95 6.94 6.94
flooding_flow 6.93 6.93 6.92 6.92 6.91 6.90 6.90 6.89 6.89 6.88 6.87 6.87
flooding_flow 6.86 6.86 6.85 6.85 6.84 6.83 6.83 6.82 6.82 6.81 6.80 6.80
flooding_flow 6.79 6.79 6.78 6.78 6.77 6.76 6.76 6.75 6.75 6.74 6.74 6.73
flooding_flow 6.72 6.72 6.71 6.71 6.70 6.70 6.69 6.68 6.68 6.67 6.67 6.66
flooding_flow 6.66 6.65 6.64 6.64 6.63 6.63 6.62 6.62 6.61 6.61 6.60 6.59
flooding_flow 6.59 6.58 6.58 6.57 6.57 6.56 6.55 6.55 6.54 6.54 6.53 6.53
flooding_flow 6.52 6.52 6.51 6.50 6.50 6.49 6.49 6.48 6.48 6.47 6.47 6.46
flooding_flow 6.46 6.45 6.44 6.44 6.43 6.43 6.42 6.42 6.41 6.41 6.40 6.40
flooding_flow 6.39 6.38 6.38 6.37 6.37 6.36 6.36 6.35 6.35 6.34 6.34 6.33
flooding_flow 6.32 6.32 6.31 6.31 6.30 6.30 6.29 6.29 6.28 6.28 6.27 6.27
flooding_flow 6.26 6.26 6.25 6.24 6.24 6.23 6.23 6.22 6.22 6.21 6.21 6.20
flooding_flow 6.20 6.19 6.19 6.18 6.18 6.17 6.17 6.16 6.16 6.15 6.14 6.14
flooding_flow 6.13 6.13 6.12 6.12 6.11 6.11 6.10 6.10 6.09 6.09 6.08 6.08
flooding_flow 6.07 6.07 6.06 6.06 6.05 6.05 6.04 6.04 6.03 6.03 6.02 6.02
flooding_flow 6.01 6.01 6.00 6.00 5.99 5.99 5.98 5.97 5.97 5.96 5.96 5.95
flooding_flow 5.95 5.94 5.94 5.93 5.93 5.92 5.92 5.91 5.91 5.90 5.90 5.89
flooding_flow 5.89 5.88 5.88 5.87 5.87 5.86 5.86 5.85 5.85 5.84 5.84 5.83
flooding_flow 5.83 5.82 5.82 5.81 5.81 5.80 5.80 5.79 5.79 5.78 5.78 5.78
flooding_flow 5.77 5.77 5.76 5.76 5.75 5.75 5.74 5.74 5.73 5.73 5.72 5.72
flooding_flow 5.71 5.71 5.70 5.70 5.69 5.69 5.68 5.68 5.67 5.67 5.66 5.66
flooding_flow 5.65 5.65 5.64 5.64 5.63 5.63 5.62 5.62 5.62 5.61 5.61 5.60
flooding_flow 5.60 5.59 5.59 5.58 5.58 5.57 5.57 5.56 5.56 5.55 5.55 5.54
flooding_flow 5.54 5.53 5.53 5.53 5.52 5.52 5.51 5.51 5.50 5.50 5.49 5.49
flooding_flow 5.48 5.48 5.47 5.47 5.46 5.46 5.46 5.45 5.45 5.44 5.44 5.43
flooding_flow 5.43 5.42 5.42 5.41 5.41 5.40 5.40 5.40 5.39 5.39 5.38 5.38
flooding_flow 5.37 5.37 5.36 5.36 5.35 5.35 5.35 5.34 5.34 5.33 5.33 5.32
flooding_flow 5.32 5.31 5.31 5.30 5.30 5.30 5.29 5.29 5.28 5.28 5.27 5.27
flooding_flow 5.26 5.26 5.26 5.25 5.25 5.24 5.24 5.23 5.23 5.22 5.22 5.22
flooding_flow 5.21 5.21 5.20 5.20 5.19 5.19 5.18 5.18 5.18 5.17 5.17 5.16
flooding_flow 5.16 5.15 5.15 5.14 5.14 5.14 5.13 5.13 5.12 5.12 5.11 5.11
flooding_flow 5.11 5.10 5.10 5.09 5.09 5.08 5.08 5.08 5.07 5.07 5.06 5.06
flooding_flow 5.05 5.05 5.05 5.04 5.04 5.03 5.03 5.02 5.02 5.02 5.01 5.01
flooding_flow 5.00 5.00 4.99 4.99 4.99 4.98 4.98 4.97 4.97 4.96 4.96 4.96
flooding_flow 4.95 4.95 4.94 4.94 4.93 4.93 4.93 4.92 4.92 4.91 4.91 4.91
flooding_flow 4.90 4.90 4.89 4.89 4.88 4.88 4.88 4.87 4.87 4.86 4.86 4.86
flooding_flow 4.85 4.85 4.84 4.84 4.84 4.83 4.83 4.82 4.82 4.81 4.81 4.81
flooding_flow 4.80 4.80 4.79 4.79 4.79 4.78 4.78 4.77 4.77 4.77 4.76 4.76
flooding_flow 4.75 4.75 4.75 4.74 4.74 4.73 4.73 4.73 4.72 4.72 4.71 4.71
flooding_flow 4.71 4.70 4.70 4.69 4.69 4.69 4.68 4.68 4.67 4.67 4.67 4.66
flooding_flow 4.66 4.65 4.65 4.65 4.64 4.64 4.63 4.63 4.63 4.62 4.62 4.61
flooding_flow 4.61 4.61 4.60 4.60 4.59 4.59 4.59 4.58 4.58 4.58 4.57 4.57
flooding_flow 4.56 4.56 4.56 4.55 4.55 4.54 4.54 4.54 4.53 4.53 4.52 4.52
flooding_flow 4.52 4.51 4.51 4.51 4.50 4.50 4.49 4.49 4.49 4.48 4.48 4.48
flooding_flow 4.47 4.47 4.46 4.46 4.46 4.45 4.45 4.44 4.44 4.44 4.43 4.43
flooding_flow 4.43 4.42 4.42 4.41 4.41 4.41 4.40 4.40 4.40 4.39 4.39 4.38
flooding_flow 4.38 4.38 4.37 4.37 4.37 4.36 4.36 4.36 4.35 4.35 4.34 4.34
flooding_flow 4.34 4.33 4.33 4.33 4.32 4.32 4.31 4.31 4.31 4.30 4.30 4.30
flooding_flow 4.29 4.29 4.29 4.28 4.28 4.27 4.27 4.27 4.26 4.26 4.26 4.25
flooding_flow 4.25 4.25 4.24 4.24 4.23 4.23 4.23 4.22 4.22 4.22 4.21 4.21
flooding_flow 4.21 4.20 4.20 4.20 4.19 4.19 4.18 4.18 4.18 4.17 4.17 4.17
flooding_flow 4.16 4.16 4.16 4.15 4.15 4.15 4.14 4.14 4.14 4.13 4.13 4.12
flooding_flow 4.12 4.12 4.11 4.11 4.11 4.10 4.10 4.10 4.09 4.09 4.09 4.08
flooding_flow 4.08 4.08 4.07 4.07 4.07 4.06 4.06 4.06 4.05 4.05 4.04 4.04
flooding_flow 4.04 4.03 4.03 4.03 4.02 4.02 4.02 4.01 4.01 4.01 4.00 4.00
flooding_flow 4.00 3.99 3.99 3.99 3.98 3.98 3.98 3.97 3.97 3.97 3.96 3.96
flooding_flow 3.96 3.95 3.95 3.95 3.94 3.94 3.94 3.93 3.93 3.93 3.92 3.92
flooding_flow 3.92 3.91 3.91 3.91 3.90 3.90 3.90 3.89 3.89 3.89 3.88 3.88
flooding_flow 3.88 3.87 3.87 3.87 3.86 3.86 3.86 3.85 3.85 3.85 3.84 3.84
flooding_flow 3.84 3.83 3.83 3.83 3.82 3.82 3.82 3.81 3.81 3.81 3.80 3.80
flooding_flow 3.80 3.79 3.79 3.79 3.79 3.78 3.78 3.78 3.77 3.77 3.77 3.76
flooding_flow 3.76 3.76 3.75 3.75 3.75 3.74 3.74 3.74 3.73 3.73 3.73 3.72
flooding_flow 3.72 3.72 3.72 3.71 3.71 3.71 3.70 3.70 3.70 3.69 3.69 3.69
flooding_flow 3.68 3.68 3.68 3.67 3.67 3.67 3.66 3.66 3.66 3.66 3.65 3.65
flooding_flow 3.65 3.64 3.64 3.64 3.63 3.63 3.63 3.62 3.62 3.62 3.62 3.61
flooding_flow 3.61 3.61 3.60 3.60 3.60 3.59 3.59 3.59 3.58 3.58 3.58 3.58
flooding_flow 3.57 3.57 3.57 3.56 3.56 3.56 3.55 3.55 3.55 3.55 3.54 3.54
flooding_flow 3.54 3.53 3.53 3.53 3.52 3.52 3.52 3.52 3.51 3.51 3.51 3.50
flooding_flow 3.50 3.50 3.49 3.49 3.49 3.49 3.48 3.48 3.48 3.47 3.47 3.47
flooding_flow 3.46 3.46 3.46 3.46 3.45 3.45 3.45 3.44 3.44 3.44 3.44 3.43
flooding_flow 3.43 3.43 3.42 3.42 3.42 3.42 3.41 3.41 3.41 3.40 3.40 3.40
flooding_flow 3.40 3.39 3.39 3.39 3.38 3.38 3.38 3.37 3.37 3.37 3.37 3.36
flooding_flow 3.36 3.36 3.35 3.35 3.35 3.35 3.34 3.34 3.34 3.33 3.33 3.33
flooding_flow 3.33 3.32 3.32 3.32 3.32 3.31 3.31 3.31 3.30 3.30 3.30 3.30
flooding_flow 3.29 3.29 3.29 3.28 3.28 3.28 3.28 3.27 3.27 3.27 3.26 3.26
flooding_flow 3.26 3.26 3.25 3.25 3.25 3.25 3.24 3.24 3.24 3.23 3.23 3.23
flooding_flow 3.23 3.22 3.22 3.22 3.22 3.21 3.21 3.21 3.20 3.20 3.20 3.20
flooding_flow 3.19 3.19 3.19 3.19 3.18 3.18 3.18 3.17 3.17 3.17 3.17 3.16
flooding_flow 3.16 3.16 3.16 3.15 3.15 3.15 3.14 3.14 3.14 3.14 3.13 3.13
flooding_flow 3.13 3.13 3.12 3.12 3.12 3.12 3.11 3.11 3.11 3.11 3.10 3.10
flooding_flow 3.10 3.09 3.09 3.09 3.09 3.08 3.08 3.08 3.08 3.07 3.07 3.07
flooding_flow 3.07 3.06 3.06 3.06 3.06 3.05 3.05 3.05 3.05 3.04 3.04 3.04
flooding_flow 3.03 3.03 3.03 3.03 3.02 3.02 3.02 3.02 3.01 3.01 3.01 3.01
flooding_flow 3.00 3.00 3.00 3.00 2.99 2.99 2.99 2.99 2.98 2.98 2.98 2.98
flooding_flow 2.97 2.97 2.97 2.97 2.96 2.96 2.96 2.96 2.95 2.95 2.95 2.95
flooding_flow 2.94 2.94 2.94 2.94 2.93 2.93 2.93 2.93 2.92 2.92 2.92 2.92
flooding_flow 2.91 2.91 2.91 2.91 2.90 2.90 2.90 2.90 2.89 2.89 2.89 2.89
flooding_flow 2.88 2.88 2.88 2.88 2.87 2.87 2.87 2.87 2.86 2.86 2.86 2.86
flooding_flow 2.85 2.85 2.85 2.85 2.84 2.84 2.84 2.84 2.84 2.83 2.83 2.83
flooding_flow 2.83 2.82 2.82 2.82 2.82 2.81 2.81 2.81 2.81 2.80 2.80 2.80
flooding_flow 2.80 2.79 2.79 2.79 2.79 2.79 2.78 2.78 2.78 2.78 2.77 2.77
flooding_flow 2.77 2.77 2.76 2.76 2.76 2.76 2.75 2.75 2.75 2.75 2.75 2.74
flooding_flow 2.74 2.74 2.74 2.73 2.73 2.73 2.73 2.72 2.72 2.72 2.72 2.71
flooding_flow 2.71 2.71 2.71 2.71 2.70 2.70 2.70 2.70 2.69 2.69 2.69 2.69
flooding_flow 2.69 2.68 2.68 2.68 2.68 2.67 2.67 2.67 2.67 2.66 2.66 2.66
flooding_flow 2.66 2.66 2.65 2.65 2.65 2.65 2.64 2.64 2.64 2.64 2.64 2.63
flooding_flow 2.63 2.63 2.63 2.62 2.62 2.62 2.62 2.62 2.61 2.61 2.61 2.61
flooding_flow 2.60 2.60 2.60 2.60 2.60 2.59 2.59 2.59 2.59 2.58 2.58 2.58
flooding_flow 2.58 2.58 2.57 2.57 2.57 2.57 2.56 2.56 2.56 2.56 2.56 2.55
flooding_flow 2.55 2.55 2.55 2.55 2.54 2.54 2.54 2.54 2.53 2.53 2.53 2.53
flooding_flow 2.53 2.52 2.52 2.52 2.52 2.51 2.51 2.51 2.51 2.51 2.50 2.50
flooding_flow 2.50 2.50 2.50 2.49 2.49 2.49 2.49 2.49 2.48 2.48 2.48 2.48
flooding_flow 2.47 2.47 2.47 2.47 2.47 2.46 2.46 2.46 2.46 2.46 2.45 2.45
flooding_flow 2.45 2.45 2.45 2.44 2.44 2.44 2.44 2.44 2.43 2.43 2.43 2.43
flooding_flow 2.42 2.42 2.42 2.42 2.42 2.41 2.41 2.41 2.41 2.41 2.40 2.40
flooding_flow 2.40 2.40 2.40 2.39 2.39 2.39 2.39 2.39 2.38 2.38 2.38 2.38
flooding_flow 2.38 2.37 2.37 2.37 2.37 2.37 2.36 2.36 2.36 2.36 2.36 2.35
flooding_flow 2.35 2.35 2.35 2.35 2.34 2.34 2.34 2.34 2.34 2.33 2.33 2.33
flooding_flow 2.33 2.33 2.32 2.32 2.32 2.32 2.32 2.31 2.31 2.31 2.31 2.31
flooding_flow 2.30 2.30 2.30 2.30 2.30 2.29 2.29 2.29 2.29 2.29 2.28 2.28
flooding_flow 2.28 2.28 2.28 2.27 2.27 2.27 2.27 2.27 2.27 2.26 2.26 2.26
flooding_flow 2.26 2.26 2.25 2.25 2.25 2.25 2.25 2.24 2.24 2.24 2.24 2.24
flooding_flow 2.23 2.23 2.23 2.23 2.23 2.23 2.22 2.22 2.22 2.22 2.22 2.21
flooding_flow 2.21 2.21 2.21 2.21 2.20 2.20 2.20 2.20 2.20 2.20 2.19 2.19
flooding_flow 2.19 2.19 2.19 2.18 2.18 2.18 2.18 2.18 2.17 2.17 2.17 2.17
flooding_flow 2.17 2.17 2.16 2.16 2.16 2.16 2.16 2.15 2.15 2.15 2.15 2.15
flooding_flow 2.15 2.14 2.14 2.14 2.14 2.14 2.13 2.13 2.13 2.13 2.13 2.13
flooding_flow 2.12 2.12 2.12 2.12 2.12 2.11 2.11 2.11 2.11 2.11 2.11 2.10
flooding_flow 2.10 2.10 2.10 2.10 2.09 2.09 2.09 2.09 2.09 2.09 2.08 2.08
flooding_flow 2.08 2.08 2.08 2.08 2.07 2.07 2.07 2.07 2.07 2.06 2.06 2.06
flooding_flow 2.06 2.06 2.06 2.05 2.05 2.05 2.05 2.05 2.05 2.04 2.04 2.04
flooding_flow 2.04 2.04 2.04 2.03 2.03 2.03 2.03 2.03 2.02 2.02 2.02 2.02
flooding_flow 2.02 2.02 2.01 2.01 2.01 2.01 2.01 2.01 2.00 2.00 2.00 2.00
flooding_flow 2.00 2.00 1.99 1.99 1.99 1.99 1.99 1.99 1.98 1.98 1.98 1.98
flooding_flow 1.98 1.98 1.97 1.97 1.97 1.97 1.97 1.97 1.96 1.96 1.96 1.96
flooding_flow 1.96 1.96 1.95 1.95 1.95 1.95 1.95 1.95 1.94 1.94 1.94 1.94
flooding_flow 1.94 1.94 1.93 1.93 1.93 1.93 1.93 1.93 1.92 1.92 1.92 1.92
flooding_flow 1.92 1.92 1.91 1.91 1.91 1.91 1.91 1.91 1.90 1.90 1.90 1.90
flooding_flow 1.90 1.90 1.89 1.89 1.89 1.89 1.89 1.89 1.89 1.88 1.88 1.88
flooding_flow 1.88 1.88 1.88 1.87 1.87 1.87 1.87 1.87 1.87 1.86 1.86 1.86
flooding_flow 1.86 1.86 1.86 1.86 1.85 1.85 1.85 1.85 1.85 1.85 1.84 1.84
flooding_flow 1.84 1.84 1.84 1.84 1.83 1.83 1.83 1.83 1.83 1.83 1.83 1.82
flooding_flow 1.82 1.82 1.82 1.82 1.82 1.81 1.81 1.81 1.81 1.81 1.81 1.81
flooding_flow 1.80 1.80 1.80 1.80 1.80 1.80 1.79 1.79 1.79 1.79 1.79 1.79
flooding_flow 1.79 1.78 1.78 1.78 1.78 1.78 1.78 1.77 1.77 1.77 1.77 1.77
flooding_flow 1.77 1.77 1.76 1.76 1.76 1.76 1.76 1.76 1.76 1.75 1.75 1.75
flooding_flow 1.75 1.75 1.75 1.75 1.74 1.74 1.74 1.74 1.74 1.74 1.73 1.73
flooding_flow 1.73 1.73 1.73 1.73 1.73 1.72 1.72 1.72 1.72 1.72 1.72 1.72
flooding_flow 1.71 1.71 1.71 1.71 1.71 1.71 1.71 1.70 1.70 1.70 1.70 1.70
flooding_flow 1.70 1.70 1.69 1.69 1.69 1.69 1.69 1.69 1.69 1.68 1.68 1.68
flooding_flow 1.68 1.68 1.68 1.68 1.67 1.67 1.67 1.67 1.67 1.67 1.67 1.66
flooding_flow 1.66 1.66 1.66 1.66 1.66 1.66 1.65 1.65 1.65 1.65 1.65 1.65
flooding_flow 1.65 1.64 1.64 1.64 1.64 1.64 1.64 1.64 1.63 1.63 1.63 1.63
flooding_flow 1.63 1.63 1.63 1.62 1.62 1.62 1.62 1.62 1.62 1.62 1.62 1.61
flooding_flow 1.61 1.61 1.61 1.61 1.61 1.61 1.60 1.60 1.60 1.60 1.60 1.60
flooding_flow 1.60 1.59 1.59 1.59 1.59 1.59 1.59 1.59 1.59 1.58 1.58 1.58
flooding_flow 1.58 1.58 1.58 1.58 1.57 1.57 1.57 1.57 1.57 1.57 1.57 1.57
flooding_flow 1.56 1.56 1.56 1.56 1.56 1.56 1.56 1.55 1.55 1.55 1.55 1.55
flooding_flow 1.55 1.55 1.55 1.54 1.54 1.54 1.54 1.54 1.54 1.54 1.53 1.53
flooding_flow 1.53 1.53 1.53 1.53 1.53 1.53 1.52 1.52 1.52 1.52 1.52 1.52
flooding_flow 1.52 1.52 1.51 1.51 1.51 1.51 1.51 1.51 1.51 1.51 1.50 1.50
flooding_flow 1.50 1.50 1.50 1.50 1.50 1.49 1.49 1.49 1.49 1.49 1.49 1.49
flooding_flow 1.49 1.48 1.48 1.48 1.48 1.48 1.48 1.48 1.48 1.47 1.47 1.47
flooding_flow 1.47 1.47 1.47 1.47 1.47 1.46 1.46 1.46 1.46 1.46 1.46 1.46
flooding_flow 1.46 1.45 1.45 1.45 1.45 1.45 1.45 1.45 1.45 1.44 1.44 1.44
flooding_flow 1.44 1.44 1.44 1.44 1.44 1.44 1.43 1.43 1.43 1.43 1.43 1.43
flooding_flow 1.43 1.43 1.42 1.42 1.42 1.42 1.42 1.42 1.42 1.42 1.41 1.41
flooding_flow 1.41 1.41 1.41 1.41 1.41 1.41 1.40 1.40 1.40 1.40 1.40 1.40
flooding_flow 1.40 1.40 1.40 1.39 1.39 1.39 1.39 1.39 1.39 1.39 1.39 1.38
flooding_flow 1.38 1.38 1.38 1.38 1.38 1.38 1.38 1.38 1.37 1.37 1.37 1.37
flooding_flow 1.37 1.37 1.37 1.37 1.36 1.36 1.36 1.36 1.36 1.36 1.36 1.36
flooding_flow 1.36 1.35 1.35 1.35 1.35 1.35 1.35 1.35 1.35 1.35 1.34 1.34
flooding_flow 1.34 1.34 1.34 1.34 1.34 1.34 1.34 1.33 1.33 1.33 1.33 1.33
flooding_flow 1.33 1.33 1.33 1.32 1.32 1.32 1.32 1.32 1.32 1.32 1.32 1.32
flooding_flow 1.31 1.31 1.31 1.31 1.31 1.31 1.31 1.31 1.31 1.30 1.30 1.30
flooding_flow 1.30 1.30 1.30 1.30 1.30 1.30 1.29 1.29 1.29 1.29 1.29 1.29
flooding_flow 1.29 1.29 1.29 1.28 1.28 1.28 1.28 1.28 1.28 1.28 1.28 1.28
flooding_flow 1.28 1.27 1.27 1.27 1.27 1.27 1.27 1.27 1.27 1.27 1.26 1.26
flooding_flow 1.26 1.26 1.26 1.26 1.26 1.26 1.26 1.25 1.25 1.25 1.25 1.25
flooding_flow 1.25 1.25 1.25 1.25 1.25 1.24 1.24 1.24 1.24 1.24 1.24 1.24
flooding_flow 1.24 1.24 1.23 1.23 1.23 1.23 1.23 1.23 1.23 1.23 1.23 1.23
flooding_flow 1.22 1.22 1.22 1.22 1.22 1.22 1.22 1.22 1.22 1.21 1.21 1.21
flooding_flow 1.21 1.21 1.21 1.21 1.21 1.21 1.21 1.20 1.20 1.20 1.20 1.20
flooding_flow 1.20 1.20 1.20 1.20 1.20 1.19 1.19 1.19 1.19 1.19 1.19 1.19
flooding_flow 1.19 1.19 1.19 1.18 1.18 1.18 1.18 1.18 1.18 1.18 1.18 1.18
flooding_flow 1.18 1.17 1.17 1.17 1.17 1.17 1.17 1.17 1.17 1.17 1.17 1.16
flooding_flow 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.15 1.15 1.15
flooding_flow 1.15 1.15 1.15 1.15 1.15 1.15 1.15 1.14 1.14 1.14 1.14 1.14
flooding_flow 1.14 1.14 1.14 1.14 1.14 1.14 1.13 1.13 1.13 1.13 1.13 1.13
flooding_flow 1.13 1.13 1.13 1.13 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12
flooding_flow 1.12 1.12 1.11 1.11 1.11 1.11 1.11 1.11 1.11 1.11 1.11 1.11
flooding_flow 1.11 1.10 1.10 1.10 1.10 1.10 1.10 1.10 1.10 1.10 1.10 1.10
flooding_flow 1.09 1.09 1.09 1.09 1.09 1.09 1.09 1.09 1.09 1.09 1.09 1.08
flooding_flow 1.08 1.08 1.08 1.08 1.08 1.08 1.08 1.08 1.08 1.07 1.07 1.07
flooding_flow 1.07 1.07 1.07 1.07 1.07 1.07 1.07 1.07 1.06 1.06 1.06 1.06
flooding_flow 1.06 1.06 1.06 1.06 1.06 1.06 1.06 1.06 1.05 1.05 1.05 1.05
flooding_flow 1.05 1.05 1.05 1.05 1.05 1.05 1.05 1.04 1.04 1.04 1.04 1.04
flooding_flow 1.04 1.04 1.04 1.04 1.04 1.04 1.03 1.03 1.03 1.03 1.03 1.03
flooding_flow 1.03 1.03 1.03 1.03 1.03 1.02 1.02 1.02 1.02 1.02 1.02 1.02
flooding_flow 1.02 1.02 1.02 1.02 1.02 1.01 1.01 1.01 1.01 1.01 1.01 1.01
flooding_flow 1.01 1.01 1.01 1.01 1.01 1.00 1.00 1.00 1.00 1.00 1.00 1.00
flooding_flow 1.00 1.00 1.00 1.00 0.99 0.99 0.99 0.99 0.99 0.99 0.99 0.99
flooding_flow 0.99 0.99 0.99 0.99 0.98 0.98 0.98 0.98 0.98 0.98 0.98 0.98
flooding_flow 0.98 0.98 0.98 0.98 0.97 0.97 0.97 0.97 0.97 0.97 0.97 0.97
flooding_flow 0.97 0.97 0.97 0.97 0.96 0.96 0.96 0.96 0.96 0.96 0.96 0.96
flooding_flow 0.96 0.96 0.96 0.96 0.96 0.95 0.95 0.95 0.95 0.95 0.95 0.95
flooding_flow 0.95 0.95 0.95 0.95 0.95 0.94 0.94 0.94 0.94 0.94 0.94 0.94
flooding_flow 0.94 0.94 0.94 0.94 0.94 0.94 0.93 0.93 0.93 0.93 0.93 0.93
flooding_flow 0.93 0.93 0.93 0.93 0.93 0.93 0.92 0.92 0.92 0.92 0.92 0.92
flooding_flow 0.92 0.92 0.92 0.92 0.92 0.92 0.92 0.91 0.91 0.91 0.91 0.91
flooding_flow 0.91 0.91 0.91 0.91 0.91 0.91 0.91 0.91 0.90 0.90 0.90 0.90
flooding_flow 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.89 0.89 0.89
flooding_flow 0.89 0.89 0.89 0.89 0.89 0.89 0.89 0.89 0.89 0.89 0.88 0.88
flooding_flow 0.88 0.88 0.88 0.88 0.88 0.88 0.88 0.88 0.88 0.88 0.88 0.88
flooding_flow 0.87 0.87 0.87 0.87 0.87 0.87 0.87 0.87 0.87 0.87 0.87 0.87
flooding_flow 0.87 0.86 0.86 0.86 0.86 0.86 0.86 0.86 0.86 0.86 0.86 0.86
flooding_flow 0.86 0.86 0.86 0.85 0.85 0.85 0.85 0.85 0.85 0.85 0.85 0.85
flooding_flow 0.85 0.85 0.85 0.85 0.85 0.84 0.84 0.84 0.84 0.84 0.84 0.84
flooding_flow 0.84 0.84 0.84 0.84 0.84 0.84 0.84 0.83 0.83 0.83 0.83 0.83
flooding_flow 0.83 0.83 0.83 0.83 0.83 0.83 0.83 0.83 0.83 0.82 0.82 0.82
flooding_flow 0.82 0.82 0.82 0.82 0.82 0.82 0.82 0.82 0.82 0.82 0.82 0.81
flooding_flow 0.81 0.81 0.81 0.81 0.81 0.81 0.81 0.81 0.81 0.81 0.81 0.81
flooding_flow 0.81 0.81 0.80 0.80 0.80 0.80 0.80 0.80 0.80 0.80 0.80 0.80
flooding_flow 0.80 0.80 0.80 0.80 0.79 0.79 0.79 0.79 0.79 0.79 0.79 0.79
flooding_flow 0.79 0.79 0.79 0.79 0.79 0.79 0.79 0.78 0.78 0.78 0.78 0.78
flooding_flow 0.78 0.78 0.78 0.78 0.78 0.78 0.78 0.78 0.78 0.78 0.77 0.77
flooding_flow 0.77 0.77 0.77 0.77 0.77 0.77 0.77 0.77 0.77 0.77 0.77 0.77
flooding_flow 0.77 0.77 0.76 0.76 0.76 0.76 0.76 0.76 0.76 0.76 0.76 0.76
flooding_flow 0.76 0.76 0.76 0.76 0.76 0.75 0.75 0.75 0.75 0.75 0.75 0.75
flooding_flow 0.75 0.75 0.75 0.75 0.75 0.75 0.75 0.75 0.75 0.74 0.74 0.74
flooding_flow 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74
flooding_flow 0.74 0.73 0.73 0.73 0.73 0.73 0.73 0.73 0.73 0.73 0.73 0.73
flooding_flow 0.73 0.73 0.73 0.73 0.73 0.72 0.72 0.72 0.72 0.72 0.72 0.72
flooding_flow 0.72 0.72 0.72 0.72 0.72 0.72 0.72 0.72 0.72 0.71 0.71 0.71
flooding_flow 0.71 0.71 0.71 0.71 0.71 0.71 0.71 0.71 0.71 0.71 0.71 0.71
flooding_flow 0.71 0.71 0.70 0.70 0.70 0.70 0.70 0.70 0.70 0.70 0.70 0.70
flooding_flow 0.70 0.70 0.70 0.70 0.70 0.70 0.70 0.69 0.69 0.69 0.69 0.69
flooding_flow 0.69 0.69 0.69 0.69 0.69 0.69 0.69 0.69 0.69 0.69 0.69 0.69
flooding_flow 0.68 0.68 0.68 0.68 0.68 0.68 0.68 0.68 0.68 0.68 0.68 0.68
flooding_flow 0.68 0.68 0.68 0.68 0.68 0.67 0.67 0.67 0.67 0.67 0.67 0.67
flooding_flow 0.67 0.67 0.67 0.67 0.67 0.67 0.67 0.67 0.67 0.67 0.66 0.66
flooding_flow 0.66 0.66 0.66 0.66 0.66 0.66 0.66 0.66 0.66 0.66 0.66 0.66
flooding_flow 0.66 0.66 0.66 0.66 0.65 0.65 0.65 0.65 0.65 0.65 0.65 0.65
flooding_flow 0.65 0.65 0.65 0.65 0.65 0.65 0.65 0.65 0.65 0.65 0.64 0.64
flooding_flow 0.64 0.64 0.64 0.64 0.64 0.64 0.64 0.64 0.64 0.64 0.64 0.64
flooding_flow 0.64 0.64 0.64 0.64 0.64 0.63 0.63 0.63 0.63 0.63 0.63 0.63
flooding_flow 0.63 0.63 0.63 0.63 0.63 0.63 0.63 0.63 0.63 0.63 0.63 0.62
flooding_flow 0.62 0.62 0.62 0.62 0.62 0.62 0.62 0.62 0.62 0.62 0.62 0.62
flooding_flow 0.62 0.62 0.62 0.62 0.62 0.62 0.61 0.61 0.61 0.61 0.61 0.61
flooding_flow 0.61 0.61 0.61 0.61 0.61 0.61 0.61 0.61 0.61 0.61 0.61 0.61
flooding_flow 0.61 0.61 0.60 0.60 0.60 0.60 0.60 0.60 0.60 0.60 0.60 0.60
flooding_flow 0.60 0.60 0.60 0.60 0.60 0.60 0.60 0.60 0.60 0.59 0.59 0.59
flooding_flow 0.59 0.59 0.59 0.59 0.59 0.59 0.59 0.59 0.59 0.59 0.59 0.59
flooding_flow 0.59 0.59 0.59 0.59 0.59 0.58 0.58 0.58 0.58 0.58 0.58 0.58
flooding_flow 0.58 0.58 0.58 0.58 0.58 0.58 0.58 0.58 0.58 0.58 0.58 0.58
flooding_flow 0.58 0.58 0.57 0.57 0.57 0.57 0.57 0.57 0.57 0.57 0.57 0.57
flooding_flow 0.57 0.57 0.57 0.57 0.57 0.57 0.57 0.57 0.57 0.57 0.56 0.56
flooding_flow 0.56 0.56 0.56 0.56 0.56 0.56 0.56 0.56 0.56 0.56 0.56 0.56
flooding_flow 0.56 0.56 0.56 0.56 0.56 0.56 0.56 0.55 0.55 0.55 0.55 0.55
flooding_flow 0.55 0.55 0.55 0.55 0.55 0.55 0.55 0.55 0.55 0.55 0.55 0.55
flooding_flow 0.55 0.55 0.55 0.55 0.55 0.54 0.54 0.54 0.54 0.54 0.54 0.54
flooding_flow 0.54 0.54 0.54 0.54 0.54 0.54 0.54 0.54 0.54 0.54 0.54 0.54
flooding_flow 0.54 0.54 0.53 0.53 0.53 0.53 0.53 0.53 0.53 0.53 0.53 0.53
flooding_flow 0.53 0.53 0.53 0.53 0.53 0.53 0.53 0.53 0.53 0.53 0.53 0.53
flooding_flow 0.53 0.52 0.52 0.52 0.52 0.52 0.52 0.52 0.52 0.52 0.52 0.52
flooding_flow 0.52 0.52 0.52 0.52 0.52 0.52 0.52 0.52 0.52 0.52 0.52 0.51
flooding_flow 0.51 0.51 0.51 0.51 0.51 0.51 0.51 0.51 0.51 0.51 0.51 0.51
flooding_flow 0.51 0.51 0.51 0.51 0.51 0.51 0.51 0.51 0.51 0.51 0.50 0.50
flooding_flow 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50
flooding_flow 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.49 0.49
flooding_flow 0.49 0.49 0.49 0.49 0.49 0.49 0.49 0.49 0.49 0.49 0.49 0.49
flooding_flow 0.49 0.49 0.49 0.49 0.49 0.49 0.49 0.49 0.49 0.49 0.48 0.48
flooding_flow 0.48 0.48 0.48 0.48 0.48 0.48 0.48 0.48 0.48 0.48 0.48 0.48
flooding_flow 0.48 0.48 0.48 0.48 0.48 0.48 0.48 0.48 0.48 0.48 0.47 0.47
flooding_flow 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.47
flooding_flow 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.46
flooding_flow 0.46 0.46 0.46 0.46 0.46 0.46 0.46 0.46 0.46 0.46 0.46 0.46
flooding_flow 0.46 0.46 0.46 0.46 0.46 0.46 0.46 0.46 0.46 0.46 0.46 0.46
flooding_flow 0.46 0.45 0.45 0.45 0.45 0.45 0.45 0.45 0.45 0.45 0.45 0.45
flooding_flow 0.45 0.45 0.45 0.45 0.45 0.45 0.45 0.45 0.45 0.45 0.45 0.45
flooding_flow 0.45 0.45 0.45 0.44 0.44 0.44 0.44 0.44 0.44 0.44 0.44 0.44
flooding_flow 0.44 0.44 0.44 0.44 0.44 0.44 0.44 0.44 0.44 0.44 0.44 0.44
flooding_flow 0.44 0.44 0.44 0.44 0.44 0.44 0.43 0.43 0.43 0.43 0.43 0.43
flooding_flow 0.43 0.43 0.43 0.43 0.43 0.43 0.43 0.43 0.43 0.43 0.43 0.43
flooding_flow 0.43 0.43 0.43 0.43 0.43 0.43 0.43 0.43 0.43 0.42 0.42 0.42
flooding_flow 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.42
flooding_flow 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.42
flooding_flow 0.42 0.41 0.41 0.41 0.41 0.41 0.41 0.41 0.41 0.41 0.41 0.41
flooding_flow 0.41 0.41 0.41 0.41 0.41 0.41 0.41 0.41 0.41 0.41 0.41 0.41
flooding_flow 0.41 0.41 0.41 0.41 0.41 0.41 0.40 0.40 0.40 0.40 0.40 0.40
flooding_flow 0.40 0.40 0.40 0.40 0.40 0.40 0.40 0.40 0.40 0.40 0.40 0.40
flooding_flow 0.40 0.40 0.40 0.40 0.40 0.40 0.40 0.40 0.40 0.40 0.40 0.39
flooding_flow 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.39
flooding_flow 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.39
flooding_flow 0.39 0.39 0.39 0.39 0.39 0.38 0.38 0.38 0.38 0.38 0.38 0.38
flooding_flow 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.38
flooding_flow 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.38
flooding_flow 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37
flooding_flow 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37
flooding_flow 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.37 0.36 0.36 0.36 0.36
flooding_flow 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.36
flooding_flow 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.36
flooding_flow 0.36 0.36 0.36 0.36 0.36 0.35 0.35 0.35 0.35 0.35 0.35 0.35
flooding_flow 0.35 0.35 0.35 0.35 0.35 0.35 0.35 0.35 0.35 0.35 0.35 0.35
flooding_flow 0.35 0.35 0.35 0.35 0.35 0.35 0.35 0.35 0.35 0.35 0.35 0.35
flooding_flow 0.35 0.35 0.35 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34
flooding_flow 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34
flooding_flow 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34 0.34
flooding_flow 0.34 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33
flooding_flow 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33
flooding_flow 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33 0.33
flooding_flow 0.33 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32
flooding_flow 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32
flooding_flow 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32 0.32
flooding_flow 0.32 0.32 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31
flooding_flow 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31
flooding_flow 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31 0.31
flooding_flow 0.31 0.31 0.31 0.31 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30
flooding_flow 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30
flooding_flow 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.30
flooding_flow 0.30 0.30 0.30 0.30 0.30 0.30 0.30 0.29 0.29 0.29 0.29 0.29
flooding_flow 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29
flooding_flow 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29
flooding_flow 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.29 0.28
flooding_flow 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28
flooding_flow 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28
flooding_flow 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28 0.28
flooding_flow 0.28 0.28 0.28 0.28 0.28 0.27 0.27 0.27 0.27 0.27 0.27 0.27
flooding_flow 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27
flooding_flow 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27
flooding_flow 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27 0.27
flooding_flow 0.27 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26
flooding_flow 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26
flooding_flow 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26
flooding_flow 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.25 0.25
flooding_flow 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25
flooding_flow 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25
flooding_flow 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25
flooding_flow 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.25 0.24 0.24 0.24
flooding_flow 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24
flooding_flow 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24
flooding_flow 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24
flooding_flow 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.23 0.23
flooding_flow 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23
flooding_flow 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23
flooding_flow 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23
flooding_flow 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23 0.23
flooding_flow 0.23 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22
flooding_flow 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22
flooding_flow 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22
flooding_flow 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.22
flooding_flow 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.21 0.21 0.21 0.21 0.21
flooding_flow 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21
flooding_flow 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21
flooding_flow 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21
flooding_flow 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.21
flooding_flow 0.21 0.21 0.21 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20
flooding_flow 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20
flooding_flow 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20
flooding_flow 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20
flooding_flow 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20 0.20
flooding_flow 0.20 0.20 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19
flooding_flow 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19
flooding_flow 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19
flooding_flow 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19
flooding_flow 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.19
flooding_flow 0.19 0.19 0.19 0.19 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18
flooding_flow 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18
flooding_flow 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18
flooding_flow 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18
flooding_flow 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18
flooding_flow 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.17 0.17 0.17
flooding_flow 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17
flooding_flow 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17
flooding_flow 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17
flooding_flow 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17
flooding_flow 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17 0.17
flooding_flow 0.17 0.17 0.17 0.17 0.17 0.17 0.16 0.16 0.16 0.16 0.16 0.16
flooding_flow 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16
flooding_flow 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16
flooding_flow 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16
flooding_flow 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16
flooding_flow 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16
flooding_flow 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.16 0.15 0.15 0.15 0.15
flooding_flow 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15
flooding_flow 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15
flooding_flow 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15
flooding_flow 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15
flooding_flow 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15
flooding_flow 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15 0.15
flooding_flow 0.15 0.15 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14
flooding_flow 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14
flooding_flow 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14
flooding_flow 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14
flooding_flow 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14
flooding_flow 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14
flooding_flow 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14
flooding_flow 0.14 0.14 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13
flooding_flow 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13
flooding_flow 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13
flooding_flow 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13
flooding_flow 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13
flooding_flow 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13
flooding_flow 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13
flooding_flow 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.13 0.12 0.12 0.12
flooding_flow 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12
flooding_flow 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12
flooding_flow 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12
flooding_flow 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12
flooding_flow 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12
flooding_flow 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12
flooding_flow 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12
flooding_flow 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.11
flooding_flow 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11
flooding_flow 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11
flooding_flow 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11
flooding_flow 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11
flooding_flow 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11
flooding_flow 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11
flooding_flow 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11
flooding_flow 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11
flooding_flow 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.10 0.10
flooding_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10
flooding_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10
flooding_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10
flooding_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10
flooding_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10
flooding_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10
flooding_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10
flooding_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10
flooding_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10
flooding_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.09
flooding_flow 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
flooding_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07
flooding_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
flooding_flow 0.06 0.06 0.06 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
flooding_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
flooding_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
flooding_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
flooding_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
flooding_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
julia_flow 3.01 3.01 3.04 3.01 3.01 2.98 3.01 3.01 2.98 3.01 2.98 2.98
julia_flow 2.98 2.98 2.98 2.98 2.98 2.98 2.94 2.98 2.98 2.94 2.94 2.98
julia_flow 2.94 2.94 2.94 2.94 2.94 2.91 2.94 2.94 2.91 2.94 2.91 2.91
julia_flow 2.94 2.91 2.91 2.91 2.91 2.91 2.88 2.91 2.91 2.88 2.91 2.91
julia_flow 2.88 2.88 2.88 2.88 2.88 2.88 2.88 2.88 2.85 2.88 2.85 2.85
julia_flow 2.88 2.85 2.85 2.85 2.85 2.85 2.81 2.85 2.85 2.81 2.85 2.81
julia_flow 2.81 2.85 2.81 2.81 2.81 2.81 2.81 2.78 2.81 2.81 2.78 2.78
julia_flow 2.81 2.78 2.78 2.78 2.78 2.78 2.78 2.78 2.78 2.75 2.78 2.75
julia_flow 2.75 2.78 2.75 2.75 2.75 2.75 2.75 2.72 2.75 2.75 2.72 2.75
julia_flow 2.72 2.72 2.75 2.72 2.72 2.72 2.72 2.72 2.69 2.72 2.72 2.69
julia_flow 2.69 2.72 2.69 2.69 2.69 2.69 2.69 2.69 2.69 2.69 2.66 2.69
julia_flow 2.66 2.66 2.69 2.66 2.66 2.66 2.66 2.66 2.62 2.66 2.66 2.62
julia_flow 2.66 2.62 2.62 2.66 2.62 2.62 2.62 2.62 2.62 2.59 2.62 2.62
julia_flow 2.59 2.59 2.62 2.59 2.59 2.59 2.59 2.59 2.59 2.59 2.56 2.56
julia_flow 2.59 2.56 2.56 2.59 2.56 2.56 2.56 2.56 2.56 2.53 2.56 2.56
julia_flow 2.53 2.56 2.53 2.53 2.56 2.53 2.53 2.53 2.53 2.53 2.50 2.53
julia_flow 2.53 2.50 2.53 2.50 2.50 2.50 2.50 2.50 2.50 2.50 2.50 2.47
julia_flow 2.50 2.50 2.47 2.47 2.50 2.47 2.47 2.47 2.47 2.47 2.44 2.47
julia_flow 2.47 2.44 2.47 2.44 2.44 2.47 2.44 2.44 2.41 2.44 2.44 2.41
julia_flow 2.44 2.44 2.41 2.44 2.41 2.41 2.41 2.41 2.41 2.41 2.41 2.41
julia_flow 2.38 2.41 2.41 2.38 2.38 2.38 2.38 2.38 2.38 2.38 2.38 2.38
julia_flow 2.38 2.35 2.35 2.38 2.35 2.35 2.38 2.35 2.35 2.35 2.35 2.35
julia_flow 2.32 2.35 2.35 2.32 2.35 2.32 2.32 2.35 2.32 2.32 2.29 2.32
julia_flow 2.32 2.29 2.32 2.32 2.29 2.32 2.29 2.29 2.29 2.29 2.29 2.29
julia_flow 2.29 2.29 2.26 2.29 2.29 2.26 2.26 2.26 2.26 2.26 2.26 2.26
julia_flow 2.26 2.26 2.26 2.23 2.23 2.26 2.23 2.23 2.26 2.23 2.23 2.23
julia_flow 2.23 2.23 2.20 2.23 2.20 2.20 2.23 2.20 2.20 2.23 2.20 2.20
julia_flow 2.18 2.20 2.20 2.18 2.20 2.18 2.18 2.20 2.18 2.18 2.18 2.18
julia_flow 2.18 2.15 2.18 2.18 2.15 2.18 2.18 2.15 2.15 2.15 2.15 2.15
julia_flow 2.15 2.15 2.12 2.15 2.15 2.12 2.12 2.15 2.12 2.12 2.12 2.12
julia_flow 2.12 2.12 2.12 2.12 2.09 2.12 2.09 2.09 2.12 2.09 2.09 2.09
julia_flow 2.09 2.09 2.06 2.09 2.09 2.06 2.09 2.06 2.06 2.09 2.06 2.06
julia_flow 2.06 2.06 2.06 2.04 2.06 2.06 2.04 2.06 2.04 2.04 2.06 2.04
julia_flow 2.04 2.04 2.04 2.04 2.01 2.04 2.04 2.01 2.04 2.01 2.01 2.01
julia_flow 2.01 2.01 2.01 2.01 2.01 1.98 2.01 2.01 1.98 1.98 1.98 1.98
julia_flow 1.98 1.98 1.98 1.98 1.98 1.98 1.95 1.95 1.98 1.95 1.95 1.98
julia_flow 1.95 1.95 1.95 1.95 1.95 1.93 1.95 1.93 1.93 1.95 1.93 1.93
julia_flow 1.95 1.93 1.93 1.93 1.93 1.93 1.90 1.93 1.90 1.90 1.93 1.90
julia_flow 1.90 1.93 1.90 1.90 1.87 1.90 1.90 1.87 1.90 1.90 1.87 1.90
julia_flow 1.87 1.87 1.87 1.87 1.87 1.85 1.87 1.87 1.85 1.87 1.87 1.85
julia_flow 1.85 1.85 1.85 1.85 1.85 1.85 1.82 1.85 1.85 1.82 1.85 1.85
julia_flow 1.82 1.82 1.82 1.82 1.82 1.82 1.82 1.80 1.82 1.82 1.80 1.80
julia_flow 1.82 1.80 1.80 1.80 1.80 1.80 1.80 1.80 1.77 1.77 1.80 1.77
julia_flow 1.77 1.80 1.77 1.77 1.77 1.77 1.77 1.77 1.77 1.74 1.74 1.77
julia_flow 1.74 1.74 1.77 1.74 1.74 1.74 1.74 1.74 1.72 1.74 1.72 1.72
julia_flow 1.74 1.72 1.72 1.74 1.72 1.72 1.72 1.72 1.72 1.69 1.72 1.69
julia_flow 1.69 1.72 1.69 1.69 1.72 1.69 1.69 1.67 1.69 1.69 1.67 1.69
julia_flow 1.67 1.67 1.69 1.67 1.67 1.67 1.67 1.67 1.64 1.67 1.67 1.64
julia_flow 1.67 1.64 1.64 1.67 1.64 1.64 1.64 1.64 1.64 1.62 1.64 1.64
julia_flow 1.62 1.64 1.62 1.62 1.62 1.62 1.62 1.62 1.62 1.62 1.59 1.62
julia_flow 1.62 1.59 1.62 1.59 1.59 1.59 1.59 1.59 1.59 1.59 1.59 1.57
julia_flow 1.59 1.59 1.57 1.59 1.57 1.57 1.57 1.57 1.57 1.57 1.57 1.57
julia_flow 1.55 1.57 1.57 1.55 1.55 1.55 1.55 1.55 1.55 1.55 1.55 1.55
julia_flow 1.55 1.52 1.55 1.55 1.52 1.52 1.52 1.52 1.52 1.52 1.52 1.52
julia_flow 1.52 1.52 1.50 1.50 1.52 1.50 1.50 1.50 1.50 1.50 1.50 1.50
julia_flow 1.50 1.50 1.50 1.47 1.47 1.50 1.47 1.47 1.47 1.47 1.47 1.47
julia_flow 1.47 1.45 1.47 1.47 1.45 1.45 1.47 1.45 1.45 1.45 1.45 1.45
julia_flow 1.45 1.45 1.43 1.43 1.45 1.43 1.43 1.45 1.43 1.43 1.43 1.43
julia_flow 1.43 1.43 1.43 1.40 1.40 1.43 1.40 1.40 1.43 1.40 1.40 1.40
julia_flow 1.40 1.40 1.40 1.40 1.38 1.38 1.40 1.38 1.38 1.38 1.38 1.38
julia_flow 1.38 1.38 1.38 1.38 1.38 1.36 1.36 1.38 1.36 1.36 1.36 1.36
julia_flow 1.36 1.36 1.36 1.36 1.34 1.36 1.34 1.34 1.36 1.34 1.34 1.34
julia_flow 1.34 1.34 1.34 1.34 1.34 1.31 1.34 1.31 1.31 1.34 1.31 1.31
julia_flow 1.31 1.31 1.31 1.31 1.31 1.29 1.29 1.31 1.29 1.29 1.31 1.29
julia_flow 1.29 1.29 1.29 1.29 1.29 1.29 1.27 1.27 1.29 1.27 1.27 1.29
julia_flow 1.27 1.27 1.27 1.27 1.27 1.27 1.27 1.25 1.25 1.27 1.25 1.25
julia_flow 1.25 1.25 1.25 1.25 1.25 1.25 1.25 1.25 1.23 1.23 1.25 1.23
julia_flow 1.23 1.23 1.23 1.23 1.23 1.23 1.20 1.23 1.23 1.20 1.20 1.23
julia_flow 1.20 1.20 1.20 1.20 1.20 1.20 1.20 1.18 1.20 1.20 1.18 1.18
julia_flow 1.20 1.18 1.18 1.18 1.18 1.18 1.18 1.18 1.16 1.18 1.18 1.16
julia_flow 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.16 1.14 1.16 1.16
julia_flow 1.14 1.14 1.14 1.14 1.14 1.14 1.14 1.12 1.14 1.14 1.12 1.14
julia_flow 1.14 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.10 1.12 1.12 1.10
julia_flow 1.12 1.10 1.10 1.10 1.10 1.10 1.10 1.10 1.10 1.08 1.10 1.10
julia_flow 1.08 1.10 1.08 1.08 1.10 1.08 1.08 1.06 1.08 1.08 1.06 1.08
julia_flow 1.08 1.06 1.08 1.06 1.06 1.08 1.06 1.06 1.04 1.06 1.06 1.04
julia_flow 1.06 1.04 1.04 1.06 1.04 1.04 1.06 1.04 1.04 1.02 1.04 1.04
julia_flow 1.02 1.04 1.02 1.02 1.04 1.02 1.02 1.02 1.02 1.02 1.00 1.02
julia_flow 1.02 1.00 1.02 1.00 1.00 1.02 1.00 1.00 1.00 1.00 1.00 1.00
julia_flow 1.00 0.98 0.98 1.00 0.98 0.98 0.98 0.98 0.98 0.98 0.98 0.98
julia_flow 0.98 0.98 0.96 0.96 0.98 0.96 0.96 0.96 0.96 0.96 0.96 0.96
julia_flow 0.94 0.96 0.96 0.94 0.96 0.96 0.94 0.94 0.94 0.94 0.94 0.94
julia_flow 0.94 0.92 0.94 0.94 0.92 0.94 0.92 0.92 0.92 0.92 0.92 0.92
julia_flow 0.92 0.92 0.90 0.92 0.92 0.90 0.92 0.90 0.90 0.92 0.90 0.90
julia_flow 0.89 0.90 0.90 0.89 0.90 0.89 0.89 0.90 0.89 0.89 0.90 0.89
julia_flow 0.89 0.87 0.89 0.89 0.87 0.89 0.87 0.87 0.89 0.87 0.87 0.87
julia_flow 0.87 0.87 0.87 0.87 0.85 0.85 0.87 0.85 0.85 0.87 0.85 0.85
julia_flow 0.85 0.85 0.85 0.85 0.85 0.83 0.85 0.85 0.83 0.83 0.83 0.83
julia_flow 0.83 0.83 0.83 0.83 0.83 0.83 0.81 0.83 0.83 0.81 0.81 0.81
julia_flow 0.81 0.81 0.81 0.81 0.80 0.81 0.81 0.80 0.81 0.80 0.80 0.81
julia_flow 0.80 0.80 0.80 0.80 0.80 0.78 0.80 0.80 0.78 0.80 0.78 0.78
julia_flow 0.80 0.78 0.78 0.78 0.78 0.78 0.76 0.78 0.76 0.76 0.78 0.76
julia_flow 0.76 0.78 0.76 0.76 0.76 0.76 0.76 0.76 0.76 0.75 0.75 0.76
julia_flow 0.75 0.75 0.75 0.75 0.75 0.75 0.75 0.73 0.75 0.75 0.73 0.75
julia_flow 0.73 0.73 0.73 0.73 0.73 0.73 0.73 0.73 0.71 0.73 0.73 0.71
julia_flow 0.73 0.71 0.71 0.73 0.71 0.71 0.70 0.71 0.71 0.70 0.71 0.70
julia_flow 0.70 0.71 0.70 0.70 0.71 0.70 0.70 0.70 0.70 0.70 0.68 0.70
julia_flow 0.68 0.68 0.70 0.68 0.68 0.68 0.68 0.68 0.68 0.68 0.66 0.68
julia_flow 0.68 0.66 0.66 0.66 0.66 0.66 0.66 0.66 0.66 0.66 0.66 0.65
julia_flow 0.66 0.66 0.65 0.66 0.65 0.65 0.65 0.65 0.65 0.63 0.65 0.65
julia_flow 0.63 0.65 0.63 0.63 0.65 0.63 0.63 0.63 0.63 0.63 0.62 0.63
julia_flow 0.63 0.62 0.63 0.62 0.62 0.63 0.62 0.62 0.62 0.62 0.62 0.62
julia_flow 0.62 0.60 0.62 0.62 0.60 0.60 0.60 0.60 0.60 0.60 0.60 0.59
julia_flow 0.60 0.60 0.59 0.60 0.60 0.59 0.60 0.59 0.59 0.59 0.59 0.59
julia_flow 0.57 0.59 0.59 0.57 0.59 0.57 0.57 0.59 0.57 0.57 0.57 0.57
julia_flow 0.57 0.57 0.57 0.56 0.56 0.57 0.56 0.56 0.56 0.56 0.56 0.56
julia_flow 0.56 0.56 0.56 0.56 0.54 0.56 0.56 0.54 0.54 0.54 0.54 0.54
julia_flow 0.54 0.54 0.53 0.54 0.54 0.53 0.54 0.53 0.53 0.54 0.53 0.53
julia_flow 0.53 0.53 0.53 0.51 0.53 0.51 0.51 0.53 0.51 0.51 0.53 0.51
julia_flow 0.51 0.51 0.51 0.51 0.51 0.51 0.50 0.51 0.51 0.50 0.50 0.50
julia_flow 0.50 0.50 0.50 0.50 0.49 0.50 0.50 0.49 0.50 0.49 0.49 0.50
julia_flow 0.49 0.49 0.47 0.49 0.49 0.47 0.49 0.47 0.47 0.49 0.47 0.47
julia_flow 0.49 0.47 0.47 0.47 0.47 0.47 0.47 0.47 0.46 0.46 0.47 0.46
julia_flow 0.46 0.46 0.46 0.46 0.46 0.46 0.44 0.46 0.46 0.44 0.46 0.44
julia_flow 0.44 0.46 0.44 0.44 0.43 0.44 0.44 0.43 0.44 0.43 0.43 0.44
julia_flow 0.43 0.43 0.44 0.43 0.43 0.43 0.43 0.43 0.43 0.43 0.42 0.43
julia_flow 0.43 0.42 0.42 0.42 0.42 0.42 0.42 0.42 0.41 0.42 0.42 0.41
julia_flow 0.42 0.41 0.41 0.42 0.41 0.41 0.41 0.41 0.41 0.39 0.41 0.39
julia_flow 0.39 0.41 0.39 0.39 0.39 0.39 0.39 0.39 0.39 0.38 0.39 0.39
julia_flow 0.38 0.39 0.39 0.38 0.38 0.38 0.38 0.38 0.38 0.38 0.37 0.38
julia_flow 0.38 0.37 0.38 0.37 0.37 0.38 0.37 0.37 0.37 0.37 0.37 0.37
julia_flow 0.37 0.36 0.36 0.37 0.36 0.36 0.36 0.36 0.36 0.36 0.36 0.35
julia_flow 0.36 0.36 0.35 0.36 0.35 0.35 0.36 0.35 0.35 0.33 0.35 0.35
julia_flow 0.33 0.35 0.33 0.33 0.35 0.33 0.33 0.35 0.33 0.33 0.33 0.33
julia_flow 0.33 0.33 0.33 0.32 0.33 0.33 0.32 0.32 0.32 0.32 0.32 0.32
julia_flow 0.32 0.31 0.32 0.32 0.31 0.32 0.31 0.31 0.32 0.31 0.31 0.31
julia_flow 0.31 0.31 0.31 0.31 0.30 0.30 0.31 0.30 0.30 0.30 0.30 0.30
julia_flow 0.30 0.30 0.29 0.30 0.30 0.29 0.30 0.29 0.29 0.30 0.29 0.29
julia_flow 0.29 0.29 0.29 0.28 0.29 0.28 0.28 0.29 0.28 0.28 0.29 0.28
julia_flow 0.28 0.28 0.28 0.28 0.28 0.28 0.27 0.28 0.28 0.27 0.28 0.27
julia_flow 0.27 0.27 0.27 0.27 0.26 0.27 0.27 0.26 0.27 0.26 0.26 0.27
julia_flow 0.26 0.26 0.26 0.26 0.26 0.26 0.26 0.25 0.26 0.26 0.25 0.25
julia_flow 0.25 0.25 0.25 0.25 0.25 0.24 0.25 0.25 0.24 0.25 0.24 0.24
julia_flow 0.25 0.24 0.24 0.24 0.24 0.24 0.24 0.24 0.23 0.24 0.24 0.23
julia_flow 0.23 0.23 0.23 0.23 0.23 0.23 0.22 0.23 0.23 0.22 0.23 0.22
julia_flow 0.22 0.23 0.22 0.22 0.22 0.22 0.22 0.22 0.22 0.21 0.22 0.22
julia_flow 0.21 0.21 0.21 0.21 0.21 0.21 0.21 0.20 0.21 0.21 0.20 0.21
julia_flow 0.21 0.20 0.21 0.20 0.20 0.21 0.20 0.20 0.20 0.20 0.20 0.20
julia_flow 0.20 0.19 0.19 0.20 0.19 0.19 0.19 0.19 0.19 0.19 0.19 0.18
julia_flow 0.19 0.19 0.18 0.19 0.18 0.18 0.19 0.18 0.18 0.18 0.18 0.18
julia_flow 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18 0.18
julia_flow 0.17 0.18 0.18 0.17 0.18 0.17 0.17 0.18 0.17 0.17 0.17 0.17
julia_flow 0.17 0.17 0.17 0.16 0.16 0.17 0.16 0.16 0.16 0.16 0.16 0.16
julia_flow 0.16 0.15 0.16 0.16 0.15 0.16 0.15 0.15 0.16 0.15 0.15 0.15
julia_flow 0.15 0.15 0.15 0.15 0.14 0.15 0.15 0.14 0.14 0.14 0.14 0.14
julia_flow 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14 0.14
julia_flow 0.14 0.14 0.14 0.14 0.14 0.13 0.14 0.14 0.13 0.14 0.13 0.13
julia_flow 0.13 0.13 0.13 0.12 0.13 0.13 0.12 0.13 0.12 0.12 0.13 0.12
julia_flow 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12 0.12
julia_flow 0.12 0.12 0.12 0.12 0.11 0.12 0.12 0.11 0.12 0.11 0.11 0.12
julia_flow 0.11 0.11 0.11 0.11 0.11 0.11 0.11 0.10 0.11 0.11 0.10 0.11
julia_flow 0.10 0.10 0.11 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10
julia_flow 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.10 0.09 0.10 0.10 0.09
julia_flow 0.10 0.09 0.09 0.10 0.09 0.09 0.09 0.09 0.09 0.09 0.09 0.08
julia_flow 0.09 0.09 0.08 0.09 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08
julia_flow 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.08 0.07 0.08 0.08
julia_flow 0.07 0.08 0.07 0.07 0.08 0.07 0.07 0.07 0.07 0.07 0.07 0.07
julia_flow 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.07 0.06 0.07
julia_flow 0.07 0.06 0.07 0.06 0.06 0.07 0.06 0.06 0.06 0.06 0.06 0.06
julia_flow 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06 0.06
julia_flow 0.06 0.06 0.05 0.06 0.05 0.05 0.06 0.05 0.05 0.05 0.05 0.05
julia_flow 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05 0.05
julia_flow 0.05 0.05 0.05 0.05 0.05 0.04 0.05 0.05 0.04 0.05 0.04 0.04
julia_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
julia_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04 0.04
julia_flow 0.04 0.04 0.04 0.04 0.04 0.04 0.03 0.04 0.04 0.03 0.04 0.03
julia_flow 0.03 0.04 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03
julia_flow 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.02 0.03 0.03 0.02 0.03
julia_flow 0.02 0.02 0.03 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
julia_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
julia_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02
julia_flow 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.01
julia_flow 0.02 0.02 0.01 0.02 0.01 0.01 0.02 0.01 0.01 0.01 0.01 0.01
julia_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
julia_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
julia_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
julia_flow 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01 0.01
julia_flow 0.01 0.01 0.01 0.00 0.00 0.01 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00 0.00
julia_flow 0.00 0.00 0.00 -0.01 0.00 0.00 -0.01 0.00 -0.01 -0.01 -0.01 -0.01
julia_flow -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01
julia_flow -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01
julia_flow -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01
julia_flow -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01 -0.01
julia_flow -0.01 -0.01 -0.01 -0.01 -0.02 -0.01 -0.01 -0.02 -0.01 -0.02 -0.02 -0.01
julia_flow -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02
julia_flow -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02
julia_flow -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02
julia_flow -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.02 -0.03 -0.02
julia_flow -0.02 -0.03 -0.02 -0.03 -0.03 -0.02 -0.03 -0.03 -0.03 -0.03 -0.03 -0.03
julia_flow -0.03 -0.03 -0.03 -0.03 -0.03 -0.03 -0.03 -0.03 -0.04 -0.03 -0.03 -0.04
julia_flow -0.03 -0.04 -0.04 -0.03 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04
julia_flow -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04
julia_flow -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04 -0.04
julia_flow -0.04 -0.04 -0.05 -0.04 -0.05 -0.05 -0.04 -0.05 -0.05 -0.05 -0.05 -0.05
julia_flow -0.05 -0.05 -0.05 -0.05 -0.05 -0.05 -0.05 -0.05 -0.05 -0.05 -0.05 -0.05
julia_flow -0.05 -0.05 -0.06 -0.05 -0.05 -0.06 -0.05 -0.06 -0.06 -0.05 -0.06 -0.06
julia_flow -0.06 -0.06 -0.06 -0.06 -0.06 -0.06 -0.06 -0.06 -0.06 -0.06 -0.06 -0.06
julia_flow -0.06 -0.06 -0.06 -0.06 -0.06 -0.07 -0.06 -0.06 -0.07 -0.06 -0.07 -0.07
julia_flow -0.06 -0.07 -0.07 -0.07 -0.07 -0.07 -0.07 -0.07 -0.07 -0.07 -0.07 -0.07
julia_flow -0.07 -0.07 -0.07 -0.07 -0.07 -0.07 -0.07 -0.07 -0.08 -0.07 -0.07 -0.08
julia_flow -0.07 -0.08 -0.08 -0.07 -0.08 -0.08 -0.08 -0.08 -0.08 -0.08 -0.08 -0.08
julia_flow -0.08 -0.08 -0.08 -0.08 -0.08 -0.08 -0.08 -0.08 -0.08 -0.08 -0.08 -0.09
julia_flow -0.08 -0.09 -0.09 -0.08 -0.09 -0.09 -0.09 -0.09 -0.09 -0.09 -0.09 -0.10
julia_flow -0.09 -0.09 -0.10 -0.09 -0.10 -0.10 -0.10 -0.10 -0.10 -0.10 -0.10 -0.10
julia_flow -0.10 -0.10 -0.10 -0.10 -0.10 -0.10 -0.10 -0.10 -0.10 -0.10 -0.10 -0.10
julia_flow -0.10 -0.10 -0.11 -0.10 -0.11 -0.11 -0.10 -0.11 -0.11 -0.11 -0.11 -0.11
julia_flow -0.11 -0.11 -0.12 -0.11 -0.11 -0.12 -0.11 -0.12 -0.12 -0.12 -0.12 -0.12
julia_flow -0.12 -0.12 -0.12 -0.12 -0.12 -0.12 -0.12 -0.12 -0.12 -0.12 -0.12 -0.12
julia_flow -0.12 -0.12 -0.13 -0.12 -0.12 -0.13 -0.12 -0.13 -0.13 -0.12 -0.13 -0.13
julia_flow -0.13 -0.13 -0.13 -0.13 -0.13 -0.14 -0.13 -0.14 -0.14 -0.13 -0.14 -0.14
julia_flow -0.14 -0.14 -0.14 -0.14 -0.14 -0.14 -0.14 -0.14 -0.14 -0.14 -0.14 -0.14
julia_flow -0.14 -0.14 -0.14 -0.14 -0.14 -0.15 -0.14 -0.14 -0.15 -0.14 -0.15 -0.15
julia_flow -0.14 -0.15 -0.15 -0.15 -0.15 -0.15 -0.15 -0.15 -0.16 -0.15 -0.16 -0.16
julia_flow -0.15 -0.16 -0.16 -0.16 -0.16 -0.16 -0.16 -0.16 -0.17 -0.16 -0.16 -0.17
julia_flow -0.16 -0.17 -0.17 -0.17 -0.17 -0.17 -0.17 -0.17 -0.18 -0.17 -0.17 -0.18
julia_flow -0.17 -0.18 -0.18 -0.18 -0.18 -0.18 -0.18 -0.18 -0.18 -0.18 -0.18 -0.18
julia_flow -0.18 -0.18 -0.18 -0.18 -0.18 -0.18 -0.18 -0.18 -0.19 -0.18 -0.18 -0.19
julia_flow -0.18 -0.19 -0.18 -0.18 -0.19 -0.18 -0.19 -0.19 -0.18 -0.19 -0.19 -0.19
julia_flow -0.19 -0.20 -0.19 -0.19 -0.20 -0.19 -0.20 -0.20 -0.19 -0.20 -0.20 -0.20
julia_flow -0.20 -0.20 -0.20 -0.20 -0.21 -0.20 -0.21 -0.21 -0.20 -0.21 -0.21 -0.21
julia_flow -0.21 -0.21 -0.21 -0.21 -0.22 -0.21 -0.21 -0.22 -0.21 -0.22 -0.22 -0.22
julia_flow -0.22 -0.22 -0.22 -0.22 -0.23 -0.22 -0.22 -0.23 -0.22 -0.23 -0.23 -0.23
julia_flow -0.23 -0.23 -0.23 -0.23 -0.24 -0.23 -0.23 -0.24 -0.23 -0.24 -0.24 -0.23
julia_flow -0.24 -0.24 -0.24 -0.24 -0.25 -0.24 -0.24 -0.25 -0.24 -0.25 -0.25 -0.24
julia_flow -0.25 -0.25 -0.25 -0.25 -0.26 -0.25 -0.25 -0.26 -0.25 -0.26 -0.26 -0.25
julia_flow -0.26 -0.26 -0.26 -0.26 -0.26 -0.26 -0.26 -0.27 -0.26 -0.27 -0.27 -0.26
julia_flow -0.27 -0.27 -0.27 -0.27 -0.26 -0.27 -0.27 -0.27 -0.27 -0.28 -0.27 -0.27
julia_flow -0.28 -0.27 -0.28 -0.28 -0.27 -0.28 -0.28 -0.28 -0.28 -0.28 -0.28 -0.28
julia_flow -0.29 -0.28 -0.29 -0.29 -0.28 -0.29 -0.29 -0.29 -0.29 -0.29 -0.29 -0.29
julia_flow -0.30 -0.29 -0.30 -0.30 -0.29 -0.30 -0.30 -0.30 -0.30 -0.30 -0.30 -0.30
julia_flow -0.31 -0.30 -0.30 -0.31 -0.30 -0.31 -0.31 -0.31 -0.31 -0.31 -0.31 -0.31
julia_flow -0.32 -0.31 -0.31 -0.32 -0.31 -0.32 -0.32 -0.32 -0.32 -0.32 -0.32 -0.32
julia_flow -0.33 -0.32 -0.32 -0.33 -0.32 -0.33 -0.33 -0.33 -0.33 -0.32 -0.33 -0.33
julia_flow -0.33 -0.33 -0.33 -0.33 -0.33 -0.35 -0.33 -0.33 -0.35 -0.33 -0.35 -0.35
julia_flow -0.35 -0.35 -0.35 -0.35 -0.35 -0.36 -0.35 -0.35 -0.36 -0.35 -0.36 -0.36
julia_flow -0.36 -0.36 -0.36 -0.36 -0.36 -0.37 -0.36 -0.36 -0.37 -0.36 -0.37 -0.37
julia_flow -0.37 -0.37 -0.37 -0.37 -0.37 -0.38 -0.37 -0.37 -0.38 -0.37 -0.38 -0.38
julia_flow -0.38 -0.38 -0.38 -0.38 -0.38 -0.39 -0.38 -0.38 -0.39 -0.38 -0.39 -0.39
julia_flow -0.38 -0.39 -0.38 -0.39 -0.39 -0.39 -0.39 -0.39 -0.39 -0.39 -0.41 -0.39
julia_flow -0.39 -0.41 -0.39 -0.41 -0.41 -0.41 -0.41 -0.41 -0.41 -0.41 -0.42 -0.41
julia_flow -0.41 -0.42 -0.41 -0.42 -0.42 -0.42 -0.42 -0.42 -0.42 -0.42 -0.43 -0.42
julia_flow -0.42 -0.43 -0.42 -0.43 -0.43 -0.43 -0.43 -0.43 -0.43 -0.43 -0.44 -0.43
julia_flow -0.43 -0.44 -0.43 -0.44 -0.44 -0.44 -0.44 -0.43 -0.44 -0.44 -0.44 -0.44
julia_flow -0.44 -0.44 -0.44 -0.46 -0.44 -0.46 -0.46 -0.44 -0.46 -0.46 -0.46 -0.46
julia_flow -0.46 -0.46 -0.46 -0.47 -0.46 -0.47 -0.47 -0.46 -0.47 -0.47 -0.47 -0.47
julia_flow -0.47 -0.47 -0.47 -0.49 -0.47 -0.49 -0.49 -0.47 -0.49 -0.49 -0.49 -0.49
julia_flow -0.49 -0.49 -0.49 -0.50 -0.49 -0.50 -0.50 -0.49 -0.50 -0.49 -0.50 -0.50
julia_flow -0.49 -0.50 -0.50 -0.50 -0.50 -0.51 -0.50 -0.50 -0.51 -0.50 -0.51 -0.51
julia_flow -0.50 -0.51 -0.51 -0.51 -0.51 -0.53 -0.51 -0.51 -0.53 -0.51 -0.53 -0.53
julia_flow -0.51 -0.53 -0.53 -0.53 -0.53 -0.54 -0.53 -0.53 -0.54 -0.53 -0.54 -0.54
julia_flow -0.53 -0.54 -0.54 -0.54 -0.54 -0.54 -0.54 -0.54 -0.54 -0.54 -0.56 -0.54
julia_flow -0.54 -0.56 -0.54 -0.56 -0.56 -0.56 -0.56 -0.56 -0.56 -0.56 -0.57 -0.56
julia_flow -0.56 -0.57 -0.56 -0.57 -0.57 -0.57 -0.57 -0.57 -0.57 -0.57 -0.59 -0.57
julia_flow -0.57 -0.59 -0.57 -0.59 -0.59 -0.59 -0.59 -0.59 -0.59 -0.59 -0.60 -0.59
julia_flow -0.59 -0.59 -0.59 -0.60 -0.59 -0.60 -0.60 -0.59 -0.60 -0.60 -0.60 -0.60
julia_flow -0.62 -0.60 -0.60 -0.62 -0.60 -0.62 -0.62 -0.60 -0.62 -0.62 -0.62 -0.62
julia_flow -0.63 -0.62 -0.62 -0.63 -0.62 -0.63 -0.63 -0.62 -0.63 -0.63 -0.63 -0.63
julia_flow -0.65 -0.63 -0.63 -0.63 -0.63 -0.65 -0.63 -0.63 -0.65 -0.63 -0.65 -0.65
julia_flow -0.65 -0.65 -0.65 -0.65 -0.65 -0.66 -0.65 -0.65 -0.66 -0.65 -0.66 -0.66
julia_flow -0.66 -0.66 -0.66 -0.66 -0.66 -0.68 -0.66 -0.68 -0.68 -0.66 -0.68 -0.68
julia_flow -0.68 -0.68 -0.68 -0.68 -0.68 -0.68 -0.68 -0.70 -0.68 -0.68 -0.70 -0.68
julia_flow -0.70 -0.70 -0.68 -0.70 -0.70 -0.70 -0.70 -0.71 -0.70 -0.70 -0.71 -0.70
julia_flow -0.71 -0.71 -0.71 -0.71 -0.71 -0.71 -0.71 -0.73 -0.71 -0.71 -0.73 -0.71
julia_flow -0.73 -0.73 -0.73 -0.73 -0.71 -0.73 -0.73 -0.73 -0.73 -0.73 -0.73 -0.73
julia_flow -0.75 -0.73 -0.75 -0.75 -0.73 -0.75 -0.75 -0.75 -0.75 -0.75 -0.75 -0.75
julia_flow -0.76 -0.75 -0.76 -0.76 -0.75 -0.76 -0.76 -0.76 -0.76 -0.78 -0.76 -0.76
julia_flow -0.76 -0.76 -0.78 -0.76 -0.76 -0.78 -0.76 -0.78 -0.78 -0.78 -0.78 -0.78
julia_flow -0.78 -0.78 -0.80 -0.78 -0.80 -0.80 -0.78 -0.80 -0.80 -0.80 -0.80 -0.80
julia_flow -0.80 -0.80 -0.81 -0.80 -0.81 -0.81 -0.80 -0.81 -0.80 -0.81 -0.81 -0.80
julia_flow -0.81 -0.81 -0.81 -0.81 -0.83 -0.81 -0.81 -0.83 -0.81 -0.83 -0.83 -0.83
julia_flow -0.83 -0.83 -0.83 -0.83 -0.85 -0.83 -0.83 -0.85 -0.83 -0.85 -0.85 -0.85
julia_flow -0.85 -0.85 -0.85 -0.85 -0.85 -0.85 -0.87 -0.85 -0.85 -0.87 -0.85 -0.87
julia_flow -0.87 -0.85 -0.87 -0.87 -0.87 -0.87 -0.89 -0.87 -0.87 -0.89 -0.87 -0.89
julia_flow -0.89 -0.87 -0.89 -0.89 -0.89 -0.89 -0.90 -0.89 -0.89 -0.89 -0.89 -0.90
julia_flow -0.89 -0.90 -0.90 -0.89 -0.90 -0.90 -0.90 -0.90 -0.90 -0.90 -0.90 -0.92
julia_flow -0.90 -0.92 -0.92 -0.90 -0.92 -0.92 -0.92 -0.92 -0.94 -0.92 -0.92 -0.94
julia_flow -0.92 -0.94 -0.92 -0.92 -0.94 -0.92 -0.94 -0.94 -0.94 -0.94 -0.94 -0.94
julia_flow -0.94 -0.96 -0.94 -0.96 -0.96 -0.94 -0.96 -0.96 -0.96 -0.96 -0.96 -0.96
julia_flow -0.96 -0.98 -0.96 -0.98 -0.96 -0.96 -0.98 -0.96 -0.98 -0.98 -0.98 -0.98
julia_flow -0.98 -0.98 -0.98 -1.00 -0.98 -0.98 -1.00 -0.98 -1.00 -1.00 -1.00 -1.00
julia_flow -1.00 -1.00 -1.00 -1.02 -1.00 -1.02 -1.02 -1.00 -1.02 -1.00 -1.02 -1.02
julia_flow -1.00 -1.02 -1.02 -1.02 -1.02 -1.04 -1.02 -1.02 -1.04 -1.02 -1.04 -1.04
julia_flow -1.04 -1.04 -1.04 -1.04 -1.04 -1.06 -1.04 -1.06 -1.06 -1.04 -1.06 -1.04
julia_flow -1.06 -1.06 -1.04 -1.06 -1.06 -1.06 -1.06 -1.08 -1.06 -1.06 -1.08 -1.06
julia_flow -1.08 -1.08 -1.08 -1.08 -1.08 -1.08 -1.08 -1.10 -1.08 -1.08 -1.08 -1.08
julia_flow -1.10 -1.08 -1.10 -1.10 -1.08 -1.10 -1.10 -1.10 -1.10 -1.12 -1.10 -1.10
julia_flow -1.12 -1.10 -1.12 -1.12 -1.12 -1.12 -1.12 -1.12 -1.12 -1.14 -1.12 -1.12
julia_flow -1.12 -1.12 -1.14 -1.12 -1.14 -1.14 -1.12 -1.14 -1.14 -1.14 -1.14 -1.16
julia_flow -1.14 -1.14 -1.16 -1.14 -1.16 -1.16 -1.14 -1.16 -1.16 -1.16 -1.16 -1.16
julia_flow -1.16 -1.16 -1.16 -1.16 -1.18 -1.16 -1.18 -1.18 -1.16 -1.18 -1.18 -1.18
julia_flow -1.18 -1.20 -1.18 -1.18 -1.20 -1.18 -1.20 -1.20 -1.18 -1.20 -1.20 -1.20
julia_flow -1.20 -1.20 -1.20 -1.20 -1.20 -1.20 -1.23 -1.20 -1.23 -1.23 -1.20 -1.23
julia_flow -1.23 -1.23 -1.23 -1.25 -1.23 -1.23 -1.25 -1.23 -1.25 -1.25 -1.23 -1.25
julia_flow -1.23 -1.25 -1.25 -1.25 -1.25 -1.25 -1.25 -1.25 -1.27 -1.25 -1.27 -1.27
julia_flow -1.25 -1.27 -1.27 -1.27 -1.27 -1.29 -1.27 -1.27 -1.29 -1.27 -1.29 -1.27
julia_flow -1.29 -1.29 -1.27 -1.29 -1.29 -1.29 -1.29 -1.29 -1.29 -1.29 -1.31 -1.29
julia_flow -1.31 -1.31 -1.29 -1.31 -1.31 -1.31 -1.31 -1.31 -1.31 -1.31 -1.31 -1.31
julia_flow -1.34 -1.31 -1.34 -1.34 -1.31 -1.34 -1.34 -1.34 -1.34 -1.34 -1.34 -1.34
julia_flow -1.36 -1.34 -1.36 -1.36 -1.34 -1.36 -1.34 -1.36 -1.36 -1.36 -1.36 -1.36
julia_flow -1.36 -1.36 -1.38 -1.36 -1.38 -1.38 -1.36 -1.38 -1.38 -1.38 -1.38 -1.40
julia_flow -1.38 -1.38 -1.40 -1.38 -1.40 -1.38 -1.38 -1.40 -1.38 -1.40 -1.40 -1.40
julia_flow -1.40 -1.40 -1.40 -1.40 -1.43 -1.40 -1.43 -1.43 -1.40 -1.43 -1.43 -1.43
julia_flow -1.43 -1.43 -1.43 -1.43 -1.43 -1.43 -1.45 -1.43 -1.45 -1.45 -1.43 -1.45
julia_flow -1.45 -1.45 -1.45 -1.47 -1.45 -1.45 -1.47 -1.45 -1.47 -1.45 -1.45 -1.47
julia_flow -1.45 -1.47 -1.47 -1.47 -1.47 -1.47 -1.47 -1.47 -1.50 -1.47 -1.50 -1.50
julia_flow -1.47 -1.50 -1.50 -1.50 -1.50 -1.50 -1.50 -1.50 -1.50 -1.50 -1.52 -1.50
julia_flow -1.52 -1.52 -1.50 -1.52 -1.52 -1.52 -1.52 -1.55 -1.52 -1.52 -1.55 -1.52
julia_flow -1.55 -1.52 -1.52 -1.55 -1.52 -1.55 -1.55 -1.55 -1.55 -1.55 -1.55 -1.55
julia_flow -1.57 -1.55 -1.57 -1.57 -1.55 -1.57 -1.57 -1.57 -1.57 -1.57 -1.57 -1.57
julia_flow -1.57 -1.57 -1.59 -1.57 -1.59 -1.59 -1.57 -1.59 -1.59 -1.59 -1.59 -1.62
julia_flow -1.59 -1.59 -1.62 -1.59 -1.62 -1.59 -1.62 -1.62 -1.59 -1.62 -1.62 -1.62
julia_flow -1.62 -1.62 -1.62 -1.62 -1.64 -1.62 -1.64 -1.64 -1.62 -1.64 -1.64 -1.64
julia_flow -1.64 -1.64 -1.64 -1.64 -1.64 -1.64 -1.67 -1.64 -1.67 -1.67 -1.64 -1.67
julia_flow -1.67 -1.67 -1.67 -1.69 -1.67 -1.67 -1.67 -1.67 -1.69 -1.67 -1.69 -1.69
julia_flow -1.67 -1.69 -1.69 -1.69 -1.69 -1.72 -1.69 -1.69 -1.72 -1.69 -1.72 -1.72
julia_flow -1.72 -1.72 -1.69 -1.72 -1.72 -1.72 -1.72 -1.72 -1.72 -1.72 -1.74 -1.72
julia_flow -1.74 -1.74 -1.72 -1.74 -1.74 -1.74 -1.74 -1.74 -1.74 -1.74 -1.74 -1.74
julia_flow -1.77 -1.74 -1.77 -1.77 -1.74 -1.77 -1.77 -1.77 -1.77 -1.80 -1.77 -1.77
julia_flow -1.80 -1.77 -1.80 -1.77 -1.80 -1.80 -1.77 -1.80 -1.80 -1.80 -1.80 -1.82
julia_flow -1.80 -1.80 -1.82 -1.80 -1.82 -1.82 -1.82 -1.82 -1.80 -1.82 -1.82 -1.82
julia_flow -1.82 -1.85 -1.82 -1.82 -1.85 -1.82 -1.85 -1.85 -1.85 -1.85 -1.85 -1.85
julia_flow -1.85 -1.85 -1.85 -1.87 -1.85 -1.85 -1.87 -1.85 -1.87 -1.87 -1.87 -1.87
julia_flow -1.87 -1.87 -1.87 -1.90 -1.87 -1.90 -1.87 -1.87 -1.90 -1.87 -1.90 -1.90
julia_flow -1.90 -1.90 -1.90 -1.90 -1.90 -1.93 -1.90 -1.90 -1.93 -1.90 -1.93 -1.90
julia_flow -1.93 -1.93 -1.90 -1.93 -1.93 -1.93 -1.93 -1.95 -1.93 -1.93 -1.95 -1.93
julia_flow -1.95 -1.95 -1.95 -1.95 -1.95 -1.95 -1.95 -1.95 -1.95 -1.98 -1.95 -1.95
julia_flow -1.98 -1.95 -1.98 -1.98 -1.98 -1.98 -1.98 -1.98 -1.98 -1.98 -1.98 -2.01
julia_flow -1.98 -1.98 -2.01 -1.98 -2.01 -2.01 -2.01 -2.01 -2.01 -2.01 -2.01 -2.04
julia_flow -2.01 -2.04 -2.01 -2.01 -2.04 -2.01 -2.04 -2.04 -2.04 -2.04 -2.04 -2.04
julia_flow -2.04 -2.06 -2.04 -2.06 -2.06 -2.04 -2.06 -2.04 -2.06 -2.06 -2.06 -2.06
julia_flow -2.06 -2.06 -2.06 -2.09 -2.06 -2.09 -2.09 -2.06 -2.09 -2.09 -2.09 -2.09
julia_flow -2.09 -2.09 -2.09 -2.09 -2.09 -2.12 -2.09 -2.12 -2.12 -2.09 -2.12 -2.12
julia_flow -2.12 -2.12 -2.15 -2.12 -2.12 -2.12 -2.12 -2.15 -2.12 -2.15 -2.15 -2.12
julia_flow -2.15 -2.15 -2.15 -2.15 -2.18 -2.15 -2.15 -2.15 -2.15 -2.18 -2.15 -2.18
julia_flow -2.18 -2.15 -2.18 -2.18 -2.18 -2.18 -2.20 -2.18 -2.18 -2.20 -2.18 -2.20
julia_flow -2.18 -2.20 -2.20 -2.18 -2.20 -2.20 -2.20 -2.20 -2.23 -2.20 -2.20 -2.23
julia_flow -2.20 -2.23 -2.23 -2.23 -2.23 -2.20 -2.23 -2.23 -2.23 -2.23 -2.26 -2.23
julia_flow -2.23 -2.26 -2.23 -2.26 -2.26 -2.26 -2.26 -2.23 -2.26 -2.26 -2.26 -2.26
julia_flow -2.29 -2.26 -2.29 -2.29 -2.26 -2.29 -2.29 -2.29 -2.29 -2.32 -2.29 -2.29
julia_flow -2.29 -2.29 -2.32 -2.29 -2.32 -2.32 -2.29 -2.32 -2.32 -2.32 -2.32 -2.35
julia_flow -2.32 -2.32 -2.32 -2.32 -2.35 -2.32 -2.35 -2.35 -2.32 -2.35 -2.35 -2.35
julia_flow -2.35 -2.38 -2.35 -2.35 -2.35 -2.35 -2.38 -2.35 -2.38 -2.38 -2.35 -2.38
julia_flow -2.38 -2.38 -2.38 -2.41 -2.38 -2.38 -2.41 -2.38 -2.41 -2.38 -2.41 -2.41
julia_flow -2.38 -2.41 -2.41 -2.41 -2.41 -2.44 -2.41 -2.41 -2.44 -2.41 -2.44 -2.41
julia_flow -2.44 -2.44 -2.41 -2.44 -2.44 -2.44 -2.44 -2.47 -2.44 -2.44 -2.47 -2.44
julia_flow -2.47 -2.44 -2.47 -2.47 -2.44 -2.47 -2.47 -2.47 -2.47 -2.50 -2.47 -2.50
julia_flow -2.50 -2.47 -2.50 -2.47 -2.50 -2.50 -2.50 -2.50 -2.50 -2.50 -2.50 -2.53
julia_flow -2.50 -2.53 -2.53 -2.50 -2.53 -2.53 -2.53 -2.53 -2.53 -2.53 -2.53 -2.53
julia_flow -2.53 -2.56 -2.53 -2.56 -2.56 -2.53 -2.56 -2.56 -2.56 -2.56 -2.56 -2.56
julia_flow -2.56 -2.56 -2.56 -2.59 -2.56 -2.59 -2.59 -2.56 -2.59 -2.59 -2.59 -2.59
julia_flow -2.59 -2.59 -2.59 -2.59 -2.59 -2.62 -2.59 -2.62 -2.62 -2.62 -2.62 -2.62
julia_flow -2.62 -2.62 -2.62 -2.62 -2.66 -2.62 -2.62 -2.66 -2.62 -2.66 -2.66 -2.66
julia_flow -2.66 -2.66 -2.66 -2.66 -2.66 -2.66 -2.69 -2.66 -2.66 -2.69 -2.66 -2.69
julia_flow -2.69 -2.69 -2.69 -2.69 -2.69 -2.69 -2.69 -2.69 -2.72 -2.69 -2.69 -2.72
julia_flow -2.69 -2.72 -2.72 -2.72 -2.72 -2.72 -2.72 -2.72 -2.72 -2.72 -2.75 -2.72
julia_flow -2.75 -2.75 -2.72 -2.75 -2.75 -2.75 -2.75 -2.78 -2.75 -2.75 -2.75 -2.75
julia_flow -2.78 -2.75 -2.78 -2.78 -2.75 -2.78 -2.78 -2.78 -2.78 -2.81 -2.78 -2.78
julia_flow -2.78 -2.78 -2.81 -2.78 -2.81 -2.81 -2.78 -2.81 -2.81 -2.81 -2.81 -2.81
julia_flow -2.81 -2.85 -2.81 -2.81 -2.85 -2.81 -2.85 -2.85 -2.85 -2.85 -2.85 -2.85
julia_flow -2.85 -2.85 -2.85 -2.88 -2.85 -2.85 -2.88 -2.85 -2.88 -2.88 -2.88 -2.88
julia_flow -2.88 -2.88 -2.88 -2.88 -2.88 -2.91 -2.88 -2.88 -2.91 -2.88 -2.91 -2.91
julia_flow -2.91 -2.91 -2.94 -2.91 -2.91 -2.91 -2.91 -2.94 -2.91 -2.94 -2.94 -2.91
julia_flow -2.94 -2.94 -2.94 -2.94 -2.98 -2.94 -2.94 -2.94 -2.94 -2.98 -2.94 -2.98
julia_flow -2.98 -2.94 -2.98 -2.98 -2.98 -2.98 -2.98 -2.98 -2.98 -2.98 -2.98 -3.01
julia_flow -2.98 -3.01 -3.01 -3.01 -3.01 -3.01 -3.01 -3.01 -3.01 -3.01 -3.04 -3.01
julia_flow -3.01 -3.04 -3.01 -3.04 -3.04 -3.04 -3.04 -3.04 -3.04 -3.04 -3.04 -3.04
julia_flow -3.08 -3.04 -3.04 -3.08 -3.04 -3.08 -3.08 -3.08 -3.08 -3.08 -3.08 -3.08
julia_flow -3.08 -3.08 -3.11 -3.08 -3.11 -3.11 -3.08 -3.11 -3.11 -3.11 -3.11 -3.11
julia_flow -3.11 -3.11 -3.11 -3.11 -3.15 -3.11 -3.15 -3.15 -3.15 -3.15 -3.11 -3.15
julia_flow -3.15 -3.15 -3.15 -3.18 -3.15 -3.15 -3.18 -3.15 -3.18 -3.18 -3.18 -3.18
julia_flow -3.15 -3.18 -3.18 -3.18 -3.18 -3.21 -3.18 -3.18 -3.21 -3.18 -3.21 -3.18
julia_flow -3.21 -3.21 -3.21 -3.21 -3.21 -3.21 -3.21 -3.25 -3.21 -3.25 -3.25 -3.21
julia_flow -3.25 -3.21 -3.25 -3.25 -3.25 -3.25 -3.25 -3.25 -3.25 -3.28 -3.25 -3.28
julia_flow -3.25 -3.28 -3.28 -3.25 -3.28 -3.28 -3.28 -3.28 -3.32 -3.28 -3.28 -3.32
julia_flow -3.28 -3.32 -3.28 -3.32 -3.32 -3.28 -3.32 -3.32 -3.32 -3.32 -3.35 -3.32
julia_flow -3.35 -3.32 -3.32 -3.35 -3.32 -3.35 -3.35 -3.35 -3.35 -3.35 -3.35 -3.35
julia_flow -3.39 -3.35 -3.39 -3.35 -3.35 -3.39 -3.35 -3.39 -3.39 -3.39 -3.39 -3.42
julia_flow -3.39 -3.39 -3.39 -3.39 -3.42 -3.39 -3.42 -3.42 -3.39 -3.42 -3.42 -3.42
julia_flow -3.42 -3.42 -3.42 -3.42 -3.42 -3.42 -3.46 -3.42 -3.46 -3.46 -3.46 -3.46
julia_flow -3.46 -3.46 -3.46 -3.46 -3.46 -3.50 -3.46 -3.46 -3.50 -3.46 -3.50 -3.50
julia_flow -3.50 -3.50 -3.46 -3.50 -3.50 -3.50 -3.50 -3.53 -3.50 -3.53 -3.53 -3.50
julia_flow -3.53 -3.50 -3.53 -3.53 -3.53 -3.53 -3.53 -3.53 -3.53 -3.57 -3.53 -3.57
julia_flow -3.53 -3.53 -3.57 -3.53 -3.57 -3.57 -3.57 -3.57 -3.60 -3.57 -3.57 -3.60
julia_flow -3.57 -3.60 -3.57 -3.60 -3.60 -3.57 -3.60 -3.60 -3.60 -3.60 -3.64 -3.60
julia_flow -3.64 -3.60 -3.60 -3.64 -3.60 -3.64 -3.64 -3.64 -3.64 -3.64 -3.64 -3.64
julia_flow -3.64 -3.64 -3.68 -3.64 -3.64 -3.68 -3.64 -3.68 -3.68 -3.68 -3.68 -3.68
julia_flow -3.68 -3.68 -3.68 -3.68 -3.71 -3.68 -3.71 -3.71 -3.68 -3.71 -3.68 -3.71
julia_flow -3.71 -3.71 -3.71 -3.75 -3.71 -3.71 -3.75 -3.71 -3.75 -3.75 -3.75 -3.75
julia_flow -3.71 -3.75 -3.75 -3.75 -3.75 -3.79 -3.75 -3.75 -3.79 -3.75 -3.79 -3.75
julia_flow -3.79 -3.79 -3.79 -3.79 -3.79 -3.79 -3.79 -3.83 -3.79 -3.83 -3.79 -3.79
julia_flow -3.83 -3.79 -3.83 -3.83 -3.83 -3.83 -3.86 -3.83 -3.83 -3.83 -3.83 -3.86
julia_flow -3.83 -3.86 -3.86 -3.83 -3.86 -3.86 -3.86 -3.86 -3.86 -3.86 -3.90 -3.86
julia_flow -3.86 -3.90 -3.86 -3.90 -3.90 -3.90 -3.90 -3.86 -3.90 -3.90 -3.90 -3.90
julia_flow -3.94 -3.90 -3.94 -3.94 -3.90 -3.94 -3.90 -3.94 -3.94 -3.94 -3.94 -3.94
julia_flow -3.94 -3.94 -3.98 -3.94 -3.98 -3.94 -3.98 -3.98 -3.94 -3.98 -3.98 -3.98
julia_flow -3.98 -4.02 -3.98 -3.98 -3.98 -3.98 -4.02 -3.98 -4.02 -4.02 -4.02 -4.02
julia_flow -4.02 -4.02 -4.02 -4.02 -4.02 -4.05 -4.02 -4.02 -4.05 -4.02 -4.05 -4.05
julia_flow -4.05 -4.05 -4.05 -4.05 -4.05 -4.05 -4.05 -4.09 -4.05 -4.09 -4.09 -4.05
julia_flow -4.09 -4.05 -4.09 -4.09 -4.09 -4.09 -4.13 -4.09 -4.09 -4.13 -4.09 -4.13
julia_flow -4.09 -4.13 -4.13 -4.09 -4.13 -4.13 -4.13 -4.13 -4.17 -4.13 -4.17 -4.13
julia_flow -4.13 -4.17 -4.13 -4.17 -4.17 -4.17 -4.17 -4.17 -4.17 -4.17 -4.17 -4.17
julia_flow -4.21 -4.17 -4.21 -4.21 -4.17 -4.21 -4.21 -4.21 -4.21 -4.21 -4.21 -4.21
julia_flow -4.21 -4.21 -4.25 -4.21 -4.25 -4.25 -4.25 -4.25 -4.21 -4.25 -4.25 -4.25
julia_flow -4.25 -4.29 -4.25 -4.25 -4.25 -4.25 -4.29 -4.25 -4.29 -4.29 -4.29 -4.29
julia_flow -4.29 -4.29 -4.29 -4.29 -4.29 -4.33 -4.29 -4.33 -4.33 -4.29 -4.33 -4.33
julia_flow -4.33 -4.33 -4.33 -4.33 -4.33 -4.33 -4.33 -4.37 -4.33 -4.37 -4.37 -4.37
julia_flow -4.37 -4.33 -4.37 -4.37 -4.37 -4.37 -4.41 -4.37 -4.37 -4.41 -4.37 -4.41
julia_flow -4.37 -4.41 -4.41 -4.41 -4.41 -4.41 -4.41 -4.41 -4.41 -4.41 -4.45 -4.41
julia_flow -4.41 -4.45 -4.41 -4.45 -4.45 -4.45 -4.45 -4.45 -4.45 -4.45 -4.45 -4.45
julia_flow -4.49 -4.45 -4.49 -4.49 -4.49 -4.49 -4.45 -4.49 -4.49 -4.49 -4.49 -4.53
julia_flow -4.49 -4.49 -4.53 -4.49 -4.53 -4.49 -4.53 -4.53 -4.53 -4.53 -4.53 -4.53
julia_flow -4.53 -4.53 -4.53 -4.57 -4.53 -4.57 -4.57 -4.53 -4.57 -4.57 -4.57 -4.57
julia_flow -4.57 -4.57 -4.57 -4.57 -4.57 -4.61 -4.57 -4.61 -4.61 -4.61 -4.61 -4.57
julia_flow -4.61 -4.61 -4.61 -4.61 -4.65 -4.61 -4.61 -4.65 -4.61 -4.65 -4.61 -4.65
julia_flow -4.65 -4.65 -4.65 -4.65 -4.65 -4.65 -4.65 -4.65 -4.69 -4.65 -4.69 -4.69
julia_flow -4.65 -4.69 -4.69 -4.69 -4.69 -4.69 -4.69 -4.69 -4.69 -4.69 -4.74 -4.69
julia_flow -4.74 -4.74 -4.74 -4.74 -4.69 -4.74 -4.74 -4.74 -4.74 -4.78 -4.74 -4.78
julia_flow -4.74 -4.74 -4.78 -4.74 -4.78 -4.78 -4.78 -4.78 -4.78 -4.78 -4.78 -4.78
julia_flow -4.78 -4.82 -4.78 -4.82 -4.82 -4.78 -4.82 -4.78 -4.82 -4.82 -4.82 -4.82
julia_flow -4.86 -4.82 -4.82 -4.86 -4.82 -4.86 -4.82 -4.86 -4.86 -4.86 -4.86 -4.86
julia_flow -4.86 -4.86 -4.90 -4.86 -4.90 -4.86 -4.86 -4.90 -4.86 -4.90 -4.90 -4.90
julia_flow -4.90 -4.90 -4.90 -4.90 -4.90 -4.90 -4.95 -4.90 -4.95 -4.95 -4.95 -4.95
julia_flow -4.90 -4.95 -4.95 -4.95 -4.95 -4.99 -4.95 -4.95 -4.95 -4.95 -4.99 -4.95
julia_flow -4.99 -4.99 -4.99 -4.99 -4.99 -4.99 -4.99 -4.99 -4.99 -5.03 -4.99 -5.03
julia_flow -5.03 -4.99 -5.03 -4.99 -5.03 -5.03 -5.03 -5.03 -5.07 -5.03 -5.03 -5.07
julia_flow -5.03 -5.07 -5.03 -5.07 -5.07 -5.03 -5.07 -5.07 -5.07 -5.07 -5.12 -5.07
julia_flow -5.12 -5.07 -5.07 -5.12 -5.07 -5.12 -5.12 -5.12 -5.12 -5.12 -5.12 -5.12
julia_flow -5.12 -5.12 -5.16 -5.12 -5.16 -5.16 -5.16 -5.16 -5.12 -5.16 -5.16 -5.16
julia_flow -5.16 -5.20 -5.16 -5.20 -5.16 -5.16 -5.20 -5.16 -5.20 -5.20 -5.20 -5.20
julia_flow -5.20 -5.20 -5.20 -5.20 -5.20 -5.25 -5.20 -5.25 -5.25 -5.20 -5.25 -5.20
julia_flow -5.25 -5.25 -5.25 -5.25 -5.29 -5.25 -5.25 -5.25 -5.25 -5.29 -5.25 -5.29
julia_flow -5.29 -5.29 -5.29 -5.29 -5.29 -5.29 -5.29 -5.29 -5.34 -5.29 -5.34 -5.34
julia_flow -5.29 -5.34 -5.29 -5.34 -5.34 -5.34 -5.34 -5.34 -5.34 -5.34 -5.38 -5.34
julia_flow -5.38 -5.34 -5.38 -5.38 -5.34 -5.38 -5.38 -5.38 -5.38 -5.38 -5.38 -5.42
julia_flow -5.38 -5.38 -5.42 -5.38 -5.42 -5.42 -5.42 -5.42 -5.42 -5.42 -5.42 -5.42
julia_flow -5.42 -5.47 -5.42 -5.47 -5.42 -5.47 -5.47 -5.42 -5.47 -5.47 -5.47 -5.47
julia_flow -5.47 -5.47 -5.51 -5.47 -5.47 -5.51 -5.47 -5.51 -5.51 -5.51 -5.51 -5.51
julia_flow -5.51 -5.51 -5.51 -5.51 -5.56 -5.51 -5.56 -5.51 -5.51 -5.56 -5.51 -5.56
julia_flow -5.56 -5.56 -5.56 -5.56 -5.56 -5.56 -5.56 -5.56 -5.60 -5.56 -5.60 -5.60
julia_flow -5.60 -5.60 -5.56 -5.60 -5.60 -5.60 -5.60 -5.65 -5.60 -5.65 -5.60 -5.60
julia_flow -5.65 -5.60 -5.65 -5.65 -5.65 -5.65 -5.65 -5.65 -5.65 -5.65 -5.65 -5.69
julia_flow -5.65 -5.69 -5.69 -5.69 -5.69 -5.65 -5.69 -5.69 -5.69 -5.69 -5.74 -5.69
julia_flow -5.74 -5.69 -5.69 -5.74 -5.69 -5.74 -5.74 -5.74 -5.74 -5.74 -5.74 -5.74
julia_flow -5.74 -5.74 -5.79 -5.74 -5.79 -5.79 -5.79 -5.79 -5.74 -5.79 -5.79 -5.79
julia_flow -5.79 -5.83 -5.79 -5.83 -5.79 -5.79 -5.83 -5.79 -5.83 -5.83 -5.83 -5.83
julia_flow -5.83 -5.83 -5.83 -5.83 -5.83 -5.88 -5.83 -5.88 -5.88 -5.88 -5.88 -5.83
julia_flow -5.88 -5.88 -5.88 -5.88 -5.92 -5.88 -5.92 -5.88 -5.88 -5.92 -5.88 -5.92
julia_flow -5.92 -5.92 -5.92 -5.92 -5.92 -5.92 -5.92 -5.92 -5.97 -5.92 -5.97 -5.92
julia_flow -5.97 -5.97 -5.92 -5.97 -5.97 -5.97 -5.97 -5.97 -5.97 -6.02 -5.97 -5.97
julia_flow -6.02 -5.97 -6.02 -6.02 -6.02 -6.02 -6.02 -6.02 -6.02 -6.02 -6.02 -6.06
julia_flow -6.02 -6.06 -6.02 -6.06 -6.06 -6.02 -6.06 -6.06 -6.06 -6.06 -6.06 -6.06
julia_flow -6.11 -6.06 -6.06 -6.11 -6.06 -6.11 -6.06 -6.11 -6.11 -6.11 -6.11 -6.11
julia_flow -6.11 -6.11 -6.16 -6.11 -6.16 -6.11 -6.16 -6.16 -6.11 -6.16 -6.16 -6.16
julia_flow -6.16 -6.16 -6.16 -6.21 -6.16 -6.16 -6.21 -6.16 -6.21 -6.16 -6.21 -6.21
julia_flow -6.21 -6.21 -6.21 -6.21 -6.21 -6.21 -6.21 -6.25 -6.21 -6.25 -6.25 -6.21
julia_flow -6.25 -6.21 -6.25 -6.25 -6.25 -6.25 -6.30 -6.25 -6.25 -6.25 -6.25 -6.30
julia_flow -6.25 -6.30 -6.30 -6.30 -6.30 -6.30 -6.30 -6.30 -6.30 -6.30 -6.35 -6.30
julia_flow -6.35 -6.35 -6.30 -6.35 -6.30 -6.35 -6.35 -6.35 -6.35 -6.40 -6.35 -6.35
julia_flow -6.35 -6.35 -6.40 -6.35 -6.40 -6.40 -6.40 -6.40 -6.35 -6.40 -6.40 -6.40
julia_flow -6.40 -6.44 -6.40 -6.44 -6.40 -6.40 -6.44 -6.40 -6.44 -6.44 -6.44 -6.44
julia_flow -6.44 -6.44 -6.44 -6.44 -6.44 -6.49 -6.44 -6.49 -6.44 -6.49 -6.49 -6.49
julia_flow -6.49 -6.49 -6.49 -6.49 -6.49 -6.49 -6.54 -6.49 -6.54 -6.54 -6.49 -6.54
julia_flow -6.54 -6.54 -6.54 -6.54 -6.54 -6.59 -6.54 -6.54 -6.59 -6.54 -6.59 -6.54
julia_flow -6.59 -6.59 -6.59 -6.59 -6.59 -6.59 -6.59 -6.59 -6.59 -6.64 -6.59 -6.64
julia_flow -6.64 -6.59 -6.64 -6.59 -6.64 -6.64 -6.64 -6.64 -6.69 -6.64 -6.64 -6.64
julia_flow -6.64 -6.69 -6.64 -6.69 -6.69 -6.69 -6.69 -6.64 -6.69 -6.69 -6.69 -6.69
julia_flow -6.74 -6.69 -6.74 -6.69 -6.74 -6.74 -6.69 -6.74 -6.74 -6.74 -6.74 -6.74
julia_flow -6.74 -6.79 -6.74 -6.74 -6.79 -6.74 -6.79 -6.74 -6.79 -6.79 -6.79 -6.79
julia_flow -6.79 -6.79 -6.79 -6.79 -6.79 -6.84 -6.79 -6.84 -6.84 -6.79 -6.84 -6.79
julia_flow -6.84 -6.84 -6.84 -6.84 -6.89 -6.84 -6.84 -6.84 -6.84 -6.89 -6.84 -6.89
julia_flow -6.89 -6.89 -6.89 -6.89 -6.89 -6.89 -6.89 -6.89 -6.94 -6.89 -6.94 -6.89
julia_flow -6.94 -6.94 -6.89 -6.94 -6.94 -6.94 -6.94 -6.94 -6.94 -6.99 -6.94 -6.94
julia_flow -6.99 -6.94 -6.99 -6.94 -6.99 -6.99 -6.99 -6.99 -6.99 -6.99 -6.99 -6.99
julia_flow -6.99 -7.04 -6.99 -7.04 -7.04 -7.04 -7.04 -6.99 -7.04 -7.04 -7.04 -7.04
julia_flow -7.09 -7.04 -7.09 -7.04 -7.04 -7.09 -7.04 -7.09 -7.09 -7.09 -7.09 -7.09
julia_flow -7.09 -7.09 -7.09 -7.09 -7.14 -7.09 -7.14 -7.09 -7.14 -7.14 -7.14 -7.14
julia_flow -7.14 -7.14 -7.14 -7.14 -7.14 -7.19 -7.14 -7.19 -7.19 -7.14 -7.19 -7.14
julia_flow -7.19 -7.19 -7.19 -7.19 -7.24 -7.19 -7.19 -7.19 -7.19 -7.24 -7.19 -7.24
julia_flow -7.24 -7.24 -7.24 -7.19 -7.24 -7.24 -7.24 -7.24 -7.29 -7.24 -7.29 -7.24
julia_flow -7.29 -7.29 -7.24 -7.29 -7.29 -7.29 -7.29 -7.29 -7.29 -7.34 -7.29 -7.29
julia_flow -7.34 -7.29 -7.34 -7.29 -7.34 -7.34 -7.34 -7.34 -7.39 -7.34 -7.34 -7.34
julia_flow -7.34 -7.39 -7.34 -7.39 -7.34 -7.39 -7.39 -7.34 -7.39 -7.39 -7.39 -7.39
julia_flow -7.39 -7.39 -7.45 -7.39 -7.39 -7.45 -7.39 -7.45 -7.39 -7.45 -7.45 -7.45
julia_flow -7.45 -7.50 -7.45 -7.45 -7.45 -7.45 -7.50 -7.45 -7.50 -7.50 -7.50 -7.50
julia_flow -7.45 -7.50 -7.50 -7.50 -7.50 -7.55 -7.50 -7.55 -7.50 -7.50 -7.55 -7.50
julia_flow -7.55 -7.55 -7.55 -7.55 -7.55 -7.55 -7.60 -7.55 -7.55 -7.60 -7.55 -7.60
julia_flow -7.55 -7.60 -7.60 -7.60 -7.60 -7.60 -7.60 -7.60 -7.60 -7.60 -7.66 -7.60
julia_flow -7.66 -7.60 -7.66 -7.66 -7.60 -7.66 -7.66 -7.66 -7.66 -7.66 -7.66 -7.71
julia_flow -7.66 -7.66 -7.71 -7.66 -7.71 -7.66 -7.71 -7.71 -7.71 -7.71 -7.76 -7.71
julia_flow -7.71 -7.71 -7.71 -7.76 -7.71 -7.76 -7.76 -7.76 -7.76 -7.71 -7.76 -7.76
julia_flow -7.76 -7.76 -7.81 -7.76 -7.81 -7.76 -7.81 -7.81 -7.76 -7.81 -7.76 -7.81
julia_flow -7.81 -7.81 -7.81 -7.87 -7.81 -7.81 -7.81 -7.81 -7.87 -7.81 -7.87 -7.87
julia_flow -7.87 -7.87 -7.81 -7.87 -7.87 -7.87 -7.87 -7.92 -7.87 -7.92 -7.87 -7.92
julia_flow -7.92 -7.87 -7.92 -7.92 -7.92 -7.92 -7.92 -7.92 -7.97 -7.92 -7.97 -7.97
julia_flow -7.92 -7.97 -7.92 -7.97 -7.97 -7.97 -7.97 -7.97 -7.97 -7.97 -7.97 -7.97
julia_flow -8.03 -7.97 -8.03 -7.97 -8.03 -8.03 -8.03 -8.03 -8.03 -8.03 -8.03 -8.03
julia_flow -8.03 -8.08 -8.03 -8.08 -8.08 -8.03 -8.08 -8.03 -8.08 -8.08 -8.08 -8.08
julia_flow -8.14 -8.08 -8.14 -8.08 -8.08 -8.14 -8.08 -8.14 -8.08 -8.14 -8.14 -8.14
julia_flow -8.14 -8.14 -8.14 -8.14 -8.14 -8.14 -8.19 -8.14 -8.19 -8.19 -8.19 -8.19
julia_flow -8.14 -8.19 -8.19 -8.19 -8.19 -8.24 -8.19 -8.24 -8.19 -8.19 -8.24 -8.19
julia_flow -8.24 -8.19 -8.24 -8.24 -8.24 -8.24 -8.30 -8.24 -8.24 -8.24 -8.24 -8.30
julia_flow -8.24 -8.30 -8.30 -8.30 -8.30 -8.30 -8.30 -8.30 -8.30 -8.30 -8.35 -8.30
julia_flow -8.35 -8.30 -8.35 -8.35 -8.30 -8.35 -8.30 -8.35 -8.35 -8.35 -8.35 -8.41
julia_flow -8.35 -8.41 -8.35 -8.35 -8.41 -8.35 -8.41 -8.41 -8.41 -8.41 -8.41 -8.41
julia_flow -8.46 -8.41 -8.41 -8.46 -8.41 -8.46 -8.41 -8.46 -8.46 -8.46 -8.46 -8.41
julia_flow -8.46 -8.46 -8.46 -8.46 -8.52 -8.46 -8.52 -8.46 -8.52 -8.52 -8.46 -8.52
julia_flow -8.52 -8.52 -8.52 -8.52 -8.52 -8.57 -8.52 -8.57 -8.52 -8.52 -8.57 -8.52
julia_flow -8.57 -8.57 -8.57 -8.57 -8.57 -8.57 -8.57 -8.57 -8.57 -8.63 -8.57 -8.63
julia_flow -8.57 -8.63 -8.63 -8.63 -8.63 -8.63 -8.63 -8.63 -8.63 -8.63 -8.69 -8.63
julia_flow -8.69 -8.63 -8.69 -8.69 -8.63 -8.69 -8.69 -8.69 -8.69 -8.69 -8.69 -8.74
julia_flow -8.69 -8.69 -8.74 -8.69 -8.74 -8.69 -8.74 -8.74 -8.74 -8.74 -8.74 -8.74
julia_flow -8.74 -8.74 -8.74 -8.80 -8.74 -8.80 -8.74 -8.80 -8.80 -8.80 -8.80 -8.80
julia_flow -8.80 -8.80 -8.80 -8.80 -8.85 -8.80 -8.85 -8.80 -8.85 -8.85 -8.80 -8.85
julia_flow -8.85 -8.85 -8.85 -8.85 -8.85 -8.91 -8.85 -8.85 -8.91 -8.85 -8.91 -8.85
julia_flow -8.91 -8.91 -8.91 -8.91 -8.91 -8.91 -8.91 -8.91 -8.91 -8.97 -8.91 -8.97
julia_flow -8.91 -8.97 -8.97 -8.97 -8.97 -8.97 -8.97 -8.97 -8.97 -8.97 -9.02 -8.97
julia_flow -9.02 -8.97 -9.02 -9.02 -8.97 -9.02 -9.02 -9.02 -9.02 -9.02 -9.02 -9.08
julia_flow -9.02 -9.08 -9.08 -9.02 -9.08 -9.02 -9.08 -9.08 -9.08 -9.08 -9.08 -9.08
julia_flow -9.14 -9.08 -9.08 -9.14 -9.08 -9.14 -9.08 -9.14 -9.14 -9.14 -9.14 -9.08
julia_flow -9.14 -9.14 -9.14 -9.14 -9.20 -9.14 -9.20 -9.14 -9.20 -9.20 -9.14 -9.20
julia_flow -9.20 -9.20 -9.20 -9.20 -9.20 -9.25 -9.20 -9.25 -9.20 -9.20 -9.25 -9.20
julia_flow -9.25 -9.25 -9.25 -9.25 -9.25 -9.25 -9.31 -9.25 -9.25 -9.31 -9.25 -9.31
julia_flow -9.25 -9.31 -9.31 -9.31 -9.31 -9.31 -9.31 -9.31 -9.31 -9.31 -9.37 -9.31
julia_flow -9.37 -9.31 -9.37 -9.37 -9.37 -9.37 -9.31 -9.37 -9.37 -9.37 -9.37 -9.43
julia_flow -9.37 -9.43 -9.37 -9.43 -9.43 -9.37 -9.43 -9.37 -9.43 -9.43 -9.43 -9.43
julia_flow -9.49 -9.43 -9.49 -9.43 -9.43 -9.49 -9.43 -9.49 -9.49 -9.49 -9.49 -9.49
julia_flow -9.49 -9.54 -9.49 -9.49 -9.49 -9.49 -9.54 -9.49 -9.54 -9.54 -9.54 -9.54
julia_flow -9.54 -9.54 -9.54 -9.54 -9.54 -9.54 -9.54 -9.60 -9.54 -9.60 -9.60 -9.60
julia_flow -9.60 -9.54 -9.60 -9.60 -9.60 -9.60 -9.66 -9.60 -9.66 -9.60 -9.66 -9.66
julia_flow -9.60 -9.66 -9.60 -9.66 -9.66 -9.66 -9.66 -9.72 -9.66 -9.72 -9.66 -9.66
julia_flow -9.72 -9.66 -9.72 -9.66 -9.72 -9.72 -9.72 -9.72 -9.78 -9.72 -9.72 -9.72
julia_flow -9.72 -9.78 -9.72 -9.78 -9.72 -9.78 -9.78 -9.78 -9.78 -9.78 -9.78 -9.78
julia_flow -9.78 -9.78 -9.84 -9.78 -9.84 -9.78 -9.84 -9.84 -9.78 -9.84 -9.84 -9.84
julia_flow -9.84 -9.84 -9.84 -9.90 -9.84 -9.90 -9.84 -9.84 -9.90 -9.84 -9.90 -9.90
julia_flow -9.90 -9.90 -9.90 -9.90 -9.96 -9.90 -9.90 -9.90 -9.90 -9.96 -9.90 -9.96
julia_flow -9.96 -9.96 -9.96 -9.96 -9.96 -9.96 -9.96 -9.96 -10.02 -9.96 -10.02 -9.96
julia_flow -10.02 -10.02 -10.02 -10.02 -9.96 -10.02 -10.02 -10.02 -10.02 -10.08 -10.02 -10.08
julia_flow -10.02 -10.08 -10.08 -10.02 -10.08 -10.02 -10.08 -10.08 -10.08 -10.08 -10.14 -10.08
julia_flow -10.14 -10.08 -10.14 -10.14 -10.08 -10.14 -10.08 -10.14 -10.14 -10.14 -10.14 -10.20
julia_flow -10.14 -10.20 -10.14 -10.14 -10.20 -10.14 -10.20 -10.14 -10.20 -10.20 -10.20 -10.20
julia_flow -10.26 -10.20 -10.20 -10.20 -10.20 -10.26 -10.20 -10.26 -10.20 -10.26 -10.26 -10.26
julia_flow -10.26 -10.26 -10.26 -10.26 -10.26 -10.26 -10.32 -10.26 -10.32 -10.26 -10.32 -10.32
julia_flow -10.26 -10.32 -10.26 -10.32 -10.32 -10.32 -10.32 -10.38 -10.32 -10.38 -10.32 -10.38
julia_flow -10.38 -10.32 -10.38 -10.32 -10.38 -10.38 -10.38 -10.38 -10.44 -10.38 -10.44 -10.38
julia_flow -10.38 -10.44 -10.38 -10.44 -10.38 -10.44 -10.44 -10.44 -10.44 -10.50 -10.44 -10.44
julia_flow -10.44 -10.44 -10.50 -10.44 -10.50 -10.44 -10.50 -10.50 -10.50 -10.50 -10.50 -10.50
julia_flow -10.50 -10.50 -10.50 -10.56 -10.50 -10.56 -10.50 -10.56 -10.56 -10.56 -10.56 -10.56
julia_flow -10.56 -10.56 -10.56 -10.56 -10.63 -10.56 -10.63 -10.56 -10.63 -10.63 -10.56 -10.63
julia_flow -10.63 -10.63 -10.63 -10.63 -10.63 -10.69 -10.63 -10.69 -10.63 -10.63 -10.69 -10.63
julia_flow -10.69 -10.63 -10.69 -10.69 -10.69 -10.69 -10.75 -10.69 -10.75 -10.69 -10.69 -10.75
julia_flow -10.69 -10.75 -10.69 -10.75 -10.75 -10.75 -10.75 -10.81 -10.75 -10.75 -10.75 -10.75
julia_flow -10.81 -10.75 -10.81 -10.75 -10.81 -10.81 -10.81 -10.81 -10.81 -10.81 -10.81 -10.81
julia_flow -10.81 -10.87 -10.81 -10.87 -10.81 -10.87 -10.87 -10.87 -10.87 -10.81 -10.87 -10.87
julia_flow -10.87 -10.87 -10.94 -10.87 -10.94 -10.87 -10.94 -10.94 -10.87 -10.94 -10.87 -10.94
julia_flow -10.94 -10.94 -10.94 -11.00 -10.94 -11.00 -10.94 -11.00 -11.00 -10.94 -11.00 -10.94
julia_flow -11.00 -11.00 -11.00 -11.00 -11.00 -11.00 -11.06 -11.00 -11.00 -11.06 -11.00 -11.06
julia_flow -11.00 -11.06 -11.06 -11.06 -11.06 -11.06 -11.06 -11.06 -11.06 -11.06 -11.12 -11.06
julia_flow -11.12 -11.06 -11.12 -11.12 -11.12 -11.12 -11.12 -11.12 -11.12 -11.12 -11.12 -11.12
julia_flow -11.12 -11.19 -11.12 -11.19 -11.19 -11.19 -11.19 -11.12 -11.19 -11.19 -11.19 -11.19
julia_flow -11.19 -11.19 -11.25 -11.19 -11.25 -11.25 -11.25 -11.25 -11.19 -11.25 -11.25 -11.25
julia_flow -11.25 -11.25 -11.25 -11.31 -11.25 -11.31 -11.25 -11.25 -11.31 -11.25 -11.31 -11.31
julia_flow -11.31 -11.31 -11.31 -11.31 -11.38 -11.31 -11.38 -11.31 -11.31 -11.38 -11.31 -11.38
julia_flow -11.31 -11.38 -11.38 -11.38 -11.38 -11.44 -11.38 -11.44 -11.38 -11.38 -11.44 -11.38
julia_flow -11.44 -11.38 -11.44 -11.44 -11.44 -11.44 -11.51 -11.44 -11.44 -11.44 -11.44 -11.51
julia_flow -11.44 -11.51 -11.44 -11.51 -11.51 -11.51 -11.51 -11.51 -11.51 -11.51 -11.51 -11.51
julia_flow -11.57 -11.51 -11.57 -11.51 -11.57 -11.57 -11.57 -11.57 -11.51 -11.57 -11.57 -11.57
julia_flow -11.57 -11.57 -11.57 -11.63 -11.57 -11.63 -11.63 -11.63 -11.63 -11.57 -11.63 -11.63
julia_flow -11.63 -11.63 -11.63 -11.63 -11.70 -11.63 -11.70 -11.63 -11.70 -11.70 -11.63 -11.70
julia_flow -11.70 -11.70 -11.70 -11.70 -11.70 -11.76 -11.70 -11.76 -11.70 -11.70 -11.76 -11.70
julia_flow -11.76 -11.70 -11.76 -11.76 -11.76 -11.76 -11.83 -11.76 -11.83 -11.76 -11.76 -11.83
julia_flow -11.76 -11.83 -11.76 -11.83 -11.83 -11.83 -11.83 -11.83 -11.83 -11.89 -11.83 -11.83
julia_flow -11.89 -11.83 -11.89 -11.83 -11.89 -11.89 -11.89 -11.89 -11.89 -11.89 -11.89 -11.89
julia_flow -11.89 -11.89 -11.89 -11.96 -11.89 -11.96 -11.96 -11.96 -11.96 -11.96 -11.96 -11.96
julia_flow -11.96 -11.96 -11.96 -11.96 -12.02 -11.96 -12.02 -11.96 -12.02 -12.02 -12.02 -12.02
julia_flow -12.02 -12.02 -12.02 -12.02 -12.02 -12.09 -12.02 -12.09 -12.02 -12.09 -12.09 -12.09
julia_flow -12.09 -12.02 -12.09 -12.09 -12.09 -12.09 -12.16 -12.09 -12.16 -12.09 -12.16 -12.16
julia_flow -12.16 -12.16 -12.09 -12.16 -12.16 -12.16 -12.16 -12.16 -12.16 -12.22 -12.16 -12.22
julia_flow -12.16 -12.16 -12.22 -12.16 -12.22 -12.22 -12.22 -12.22 -12.22 -12.22 -12.29 -12.22
julia_flow -12.29 -12.22 -12.22 -12.29 -12.22 -12.29 -12.22 -12.29 -12.29 -12.29 -12.29 -12.35
julia_flow -12.29 -12.35 -12.29 -12.29 -12.35 -12.29 -12.35 -12.29 -12.35 -12.35 -12.35 -12.35
julia_flow -12.35 -12.35 -12.42 -12.35 -12.35 -12.35 -12.35 -12.42 -12.35 -12.42 -12.42 -12.42
julia_flow -12.42 -12.42 -12.42 -12.49 -12.42 -12.42 -12.42 -12.42 -12.49 -12.42 -12.49 -12.42
julia_flow -12.49 -12.49 -12.49 -12.49 -12.49 -12.49 -12.49 -12.49 -12.49 -12.55 -12.49 -12.55
julia_flow -12.49 -12.55 -12.55 -12.55 -12.55 -12.55 -12.55 -12.55 -12.55 -12.55 -12.55 -12.55
julia_flow -12.62 -12.55 -12.62 -12.62 -12.62 -12.62 -12.62 -12.62 -12.62 -12.62 -12.62 -12.62
julia_flow -12.62 -12.69 -12.62 -12.69 -12.62 -12.69 -12.69 -12.69 -12.69 -12.62 -12.69 -12.69
julia_flow -12.69 -12.69 -12.76 -12.69 -12.76 -12.69 -12.76 -12.76 -12.76 -12.76 -12.69 -12.76
julia_flow -12.76 -12.76 -12.76 -12.76 -12.76 -12.82 -12.76 -12.82 -12.76 -12.82 -12.82 -12.76
julia_flow -12.82 -12.82 -12.82 -12.82 -12.82 -12.82 -12.89 -12.82 -12.89 -12.82 -12.89 -12.89
julia_flow -12.82 -12.89 -12.82 -12.89 -12.89 -12.89 -12.89 -12.89 -12.89 -12.96 -12.89 -12.96
julia_flow -12.89 -12.89 -12.96 -12.89 -12.96 -12.96 -12.96 -12.96 -12.96 -12.96 -13.03 -12.96
julia_flow -13.03 -12.96 -12.96 -13.03 -12.96 -13.03 -12.96 -13.03 -13.03 -13.03 -13.03 -13.03
julia_flow -13.03 -13.09 -13.03 -13.09 -13.09 -13.03 -13.09 -13.03 -13.09 -13.09 -13.09 -13.09
julia_flow -13.09 -13.09 -13.16 -13.09 -13.16 -13.09 -13.09 -13.16 -13.09 -13.16 -13.09 -13.16
julia_flow -13.16 -13.16 -13.16 -13.16 -13.16 -13.23 -13.16 -13.16 -13.23 -13.16 -13.23 -13.16
julia_flow -13.23 -13.23 -13.23 -13.23 -13.23 -13.23 -13.30 -13.23 -13.23 -13.23 -13.23 -13.30
julia_flow -13.23 -13.30 -13.23 -13.30 -13.30 -13.30 -13.30 -13.37 -13.30 -13.30 -13.30 -13.30
julia_flow -13.37 -13.30 -13.37 -13.30 -13.37 -13.37 -13.37 -13.37 -13.37 -13.37 -13.44 -13.37
julia_flow -13.37 -13.37 -13.37 -13.44 -13.37 -13.44 -13.37 -13.44 -13.44 -13.44 -13.44 -13.51
julia_flow -13.44 -13.44 -13.44 -13.44 -13.51 -13.44 -13.51 -13.44 -13.51 -13.51 -13.51 -13.51
julia_flow -13.51 -13.51 -13.51 -13.51 -13.51 -13.51 -13.51 -13.58 -13.51 -13.58 -13.51 -13.58
julia_flow -13.58 -13.58 -13.58 -13.58 -13.58 -13.58 -13.58 -13.58 -13.65 -13.58 -13.65 -13.58
julia_flow -13.65 -13.65 -13.65 -13.65 -13.65 -13.65 -13.65 -13.65 -13.65 -13.65 -13.65 -13.72
julia_flow -13.65 -13.72 -13.65 -13.72 -13.72 -13.72 -13.72 -13.65 -13.72 -13.72 -13.72 -13.72
julia_flow -13.79 -13.72 -13.79 -13.72 -13.79 -13.79 -13.79 -13.79 -13.79 -13.79 -13.79 -13.79
julia_flow -13.79 -13.79 -13.79 -13.86 -13.79 -13.86 -13.79 -13.86 -13.86 -13.86 -13.86 -13.79
julia_flow -13.86 -13.86 -13.86 -13.86 -13.86 -13.86 -13.93 -13.86 -13.93 -13.93 -13.93 -13.93
julia_flow -13.93 -13.93 -13.93 -13.93 -13.93 -13.93 -13.93 -14.00 -13.93 -14.00 -13.93 -14.00
julia_flow -14.00 -14.00 -14.00 -13.93 -14.00 -14.00 -14.00 -14.00 -14.00 -14.00 -14.07 -14.00
julia_flow -14.07 -14.00 -14.07 -14.07 -14.07 -14.07 -14.00 -14.07 -14.07 -14.07 -14.07 -14.14
julia_flow -14.07 -14.14 -14.07 -14.14 -14.14 -14.14 -14.14 -14.07 -14.14 -14.14 -14.14 -14.14
julia_flow -14.14 -14.14 -14.21 -14.14 -14.21 -14.14 -14.21 -14.21 -14.21 -14.21 -14.14 -14.21
julia_flow -14.21 -14.21 -14.21 -14.21 -14.21 -14.28 -14.21 -14.28 -14.21 -14.28 -14.28 -14.28
julia_flow -14.28 -14.28 -14.28 -14.28 -14.28 -14.28 -14.35 -14.28 -14.35 -14.28 -14.35 -14.35
julia_flow -14.35 -14.35 -14.28 -14.35 -14.35 -14.35 -14.35 -14.35 -14.35 -14.42 -14.35 -14.42
julia_flow -14.35 -14.42 -14.42 -14.42 -14.42 -14.35 -14.42 -14.42 -14.42 -14.42 -14.42 -14.42
julia_flow -14.49 -14.42 -14.49 -14.49 -14.49 -14.49 -14.49 -14.49 -14.49 -14.49 -14.49 -14.49
julia_flow -14.49 -14.57 -14.49 -14.57 -14.49 -14.57 -14.57 -14.57 -14.57 -14.49 -14.57 -14.57
julia_flow -14.57 -14.57 -14.57 -14.57 -14.64 -14.57 -14.64 -14.57 -14.64 -14.64 -14.64 -14.64
julia_flow -14.57 -14.64 -14.64 -14.64 -14.64 -14.64 -14.64 -14.71 -14.64 -14.71 -14.64 -14.71
julia_flow -14.71 -14.71 -14.71 -14.71 -14.71 -14.71 -14.71 -14.71 -14.78 -14.71 -14.78 -14.71
julia_flow -14.78 -14.78 -14.78 -14.78 -14.78 -14.78 -14.78 -14.78 -14.78 -14.78 -14.78 -14.86
julia_flow -14.78 -14.86 -14.78 -14.86 -14.86 -14.86 -14.86 -14.86 -14.86 -14.86 -14.86 -14.86
julia_flow -14.86 -14.86 -14.93 -14.86 -14.93 -14.86 -14.93 -14.93 -14.93 -14.93 -14.93 -14.93
julia_flow -14.93 -14.93 -14.93 -14.93 -14.93 -15.00 -14.93 -15.00 -15.00 -15.00 -15.00 -15.00
julia_flow -15.00 -15.07 -15.00 -15.00 -15.00 -15.00 -15.07 -15.00 -15.07 -15.00 -15.07 -15.07
julia_flow -15.07 -15.07 -15.07 -15.07 -15.15 -15.07 -15.07 -15.07 -15.07 -15.15 -15.07 -15.15
julia_flow -15.07 -15.15 -15.15 -15.15 -15.15 -15.15 -15.15 -15.22 -15.15 -15.15 -15.15 -15.15
julia_flow -15.22 -15.15 -15.22 -15.15 -15.22 -15.22 -15.22 -15.22 -15.22 -15.22 -15.29 -15.22
julia_flow -15.22 -15.22 -15.22 -15.29 -15.22 -15.29 -15.22 -15.29 -15.29 -15.29 -15.29 -15.37
julia_flow -15.29 -15.37 -15.29 -15.29 -15.37 -15.29 -15.37 -15.29 -15.37 -15.37 -15.37 -15.37
julia_flow -15.37 -15.37 -15.44 -15.37 -15.44 -15.37 -15.37 -15.44 -15.37 -15.44 -15.37 -15.44
julia_flow -15.44 -15.44 -15.44 -15.44 -15.44 -15.52 -15.44 -15.52 -15.44 -15.44 -15.52 -15.44
julia_flow -15.52 -15.44 -15.52 -15.52 -15.52 -15.52 -15.52 -15.52 -15.59 -15.52 -15.59 -15.52
julia_flow -15.52 -15.59 -15.52 -15.59 -15.52 -15.59 -15.59 -15.59 -15.59 -15.59 -15.59 -15.66
julia_flow -15.59 -15.66 -15.59 -15.59 -15.66 -15.59 -15.66 -15.59 -15.66 -15.66 -15.66 -15.66
julia_flow -15.66 -15.66 -15.74 -15.66 -15.74 -15.66 -15.74 -15.74 -15.66 -15.74 -15.66 -15.74
julia_flow -15.74 -15.74 -15.74 -15.74 -15.74 -15.81 -15.74 -15.81 -15.81 -15.81 -15.81 -15.74
julia_flow -15.81 -15.81 -15.81 -15.81 -15.81 -15.81 -15.89 -15.81 -15.89 -15.81 -15.89 -15.89
julia_flow -15.89 -15.89 -15.81 -15.89 -15.89 -15.89 -15.89 -15.89 -15.89 -15.96 -15.89 -15.96
julia_flow -15.89 -15.96 -15.96 -15.96 -15.96 -15.96 -15.96 -15.96 -15.96 -15.96 -15.96 -15.96
julia_flow -16.04 -15.96 -16.04 -15.96 -16.04 -16.04 -16.04 -16.04 -16.04 -16.04 -16.04 -16.04
julia_flow -16.04 -16.04 -16.04 -16.12 -16.04 -16.12 -16.04 -16.12 -16.12 -16.12 -16.12 -16.12
julia_flow -16.12 -16.12 -16.12 -16.12 -16.12 -16.12 -16.19 -16.12 -16.19 -16.12 -16.19 -16.19
julia_flow -16.19 -16.19 -16.19 -16.19 -16.27 -16.19 -16.19 -16.19 -16.19 -16.27 -16.19 -16.27
julia_flow -16.19 -16.27 -16.27 -16.27 -16.27 -16.27 -16.27 -16.34 -16.27 -16.27 -16.27 -16.27
julia_flow -16.34 -16.27 -16.34 -16.27 -16.34 -16.34 -16.34 -16.34 -16.34 -16.34 -16.42 -16.34
julia_flow -16.42 -16.34 -16.34 -16.42 -16.34 -16.42 -16.34 -16.42 -16.42 -16.42 -16.42 -16.42
julia_flow -16.42 -16.49 -16.42 -16.49 -16.42 -16.49 -16.49 -16.42 -16.49 -16.42 -16.49 -16.49
julia_flow -16.49 -16.49 -16.49 -16.49 -16.57 -16.49 -16.57 -16.49 -16.57 -16.57 -16.49 -16.57
julia_flow -16.49 -16.57 -16.57 -16.57 -16.57 -16.57 -16.57 -16.65 -16.57 -16.65 -16.57 -16.65
julia_flow -16.65 -16.65 -16.65 -16.57 -16.65 -16.65 -16.65 -16.65 -16.65 -16.65 -16.72 -16.65
julia_flow -16.72 -16.65 -16.72 -16.72 -16.72 -16.72 -16.72 -16.72 -16.72 -16.72 -16.72 -16.72
julia_flow -16.72 -16.80 -16.72 -16.80 -16.72 -16.80 -16.80 -16.80 -16.80 -16.80 -16.80 -16.80
julia_flow -16.80 -16.80 -16.80 -16.80 -16.88 -16.80 -16.88 -16.80 -16.88 -16.88 -16.88 -16.88
julia_flow -16.88 -16.88 -16.96 -16.88 -16.88 -16.88 -16.88 -16.96 -16.88 -16.96 -16.88 -16.96
julia_flow -16.96 -16.96 -16.96 -16.96 -16.96 -17.03 -16.96 -17.03 -16.96 -16.96 -17.03 -16.96
julia_flow -17.03 -16.96 -17.03 -17.03 -17.03 -17.03 -17.03 -17.03 -17.11 -17.03 -17.11 -17.03
julia_flow -17.11 -17.11 -17.03 -17.11 -17.03 -17.11 -17.11 -17.11 -17.11 -17.11 -17.11 -17.19
julia_flow -17.11 -17.19 -17.11 -17.19 -17.19 -17.19 -17.19 -17.11 -17.19 -17.19 -17.19 -17.19
julia_flow -17.19 -17.19 -17.27 -17.19 -17.27 -17.19 -17.27 -17.27 -17.27 -17.27 -17.27 -17.27
julia_flow -17.27 -17.27 -17.27 -17.27 -17.27 -17.35 -17.27 -17.35 -17.27 -17.35 -17.35 -17.35
julia_flow -17.35 -17.35 -17.35 -17.42 -17.35 -17.35 -17.35 -17.35 -17.42 -17.35 -17.42 -17.35
julia_flow -17.42 -17.35 -17.42 -17.42 -17.42 -17.42 -17.42 -17.42 -17.50 -17.42 -17.42 -17.42
julia_flow -17.42 -17.50 -17.42 -17.50 -17.42 -17.50 -17.50 -17.50 -17.50 -17.50 -17.50 -17.58
julia_flow -17.50 -17.58 -17.50 -17.50 -17.58 -17.50 -17.58 -17.50 -17.58 -17.58 -17.58 -17.58
julia_flow -17.58 -17.58 -17.66 -17.58 -17.66 -17.58 -17.66 -17.66 -17.66 -17.66 -17.58 -17.66
julia_flow -17.66 -17.66 -17.66 -17.66 -17.66 -17.74 -17.66 -17.74 -17.66 -17.74 -17.74 -17.74
julia_flow -17.74 -17.74 -17.74 -17.74 -17.74 -17.74 -17.74 -17.74 -17.82 -17.74 -17.82 -17.74
julia_flow -17.82 -17.82 -17.82 -17.82 -17.82 -17.82 -17.90 -17.82 -17.82 -17.82 -17.82 -17.90
julia_flow -17.82 -17.90 -17.82 -17.90 -17.90 -17.90 -17.90 -17.90 -17.90 -17.90 -17.90 -17.98
julia_flow -17.90 -17.98 -17.90 -17.90 -17.98 -17.90 -17.98 -17.90 -17.98 -17.98 -17.98 -17.98
julia_flow -17.98 -17.98 -18.06 -17.98 -18.06 -17.98 -18.06 -18.06 -17.98 -18.06 -17.98 -18.06
julia_flow -18.06 -18.06 -18.06 -18.06 -18.06 -18.14 -18.06 -18.14 -18.06 -18.14 -18.14 -18.14
julia_flow -18.14 -18.06 -18.14 -18.14 -18.14 -18.14 -18.14 -18.14 -18.22 -18.14 -18.22 -18.14
julia_flow -18.22 -18.22 -18.22 -18.22 -18.22 -18.22 -18.30 -18.22 -18.22 -18.22 -18.22 -18.22
julia_flow -18.22 -18.30 -18.22 -18.30 -18.22 -18.30 -18.30 -18.30 -18.30 -18.30 -18.30 -18.38
julia_flow -18.30 -18.38 -18.30 -18.30 -18.38 -18.30 -18.38 -18.30 -18.38 -18.38 -18.38 -18.38
julia_flow -18.38 -18.38 -18.46 -18.38 -18.46 -18.38 -18.46 -18.46 -18.38 -18.46 -18.38 -18.46
julia_flow -18.46 -18.46 -18.46 -18.46 -18.46 -18.54 -18.46 -18.54 -18.46 -18.54 -18.54 -18.54
julia_flow -18.54 -18.54 -18.54 -18.54 -18.54 -18.54 -18.54 -18.54 -18.54 -18.54 -18.62 -18.54
julia_flow -18.62 -18.54 -18.62 -18.62 -18.62 -18.62 -18.62 -18.62 -18.70 -18.62 -18.62 -18.62
julia_flow -18.62 -18.70 -18.62 -18.70 -18.62 -18.70 -18.70 -18.70 -18.70 -18.70 -18.70 -18.78
julia_flow -18.70 -18.78 -18.70 -18.78 -18.78 -18.70 -18.78 -18.70 -18.78 -18.78 -18.78 -18.78
julia_flow -18.78 -18.78 -18.86 -18.78 -18.86 -18.78 -18.86 -18.78 -18.86 -18.86 -18.86 -18.86
julia_flow -18.78 -18.86 -18.86 -18.86 -18.86 -18.86 -18.86 -18.95 -18.86 -18.95 -18.86 -18.95
julia_flow -18.95 -18.95 -18.95 -18.95 -18.95 -19.03 -18.95 -18.95 -18.95 -18.95 -19.03 -18.95
julia_flow -19.03 -18.95 -19.03 -19.03 -19.03 -19.03 -19.03 -19.03 -19.11 -19.03 -19.11 -19.03
julia_flow -19.11 -19.03 -19.03 -19.11 -19.03 -19.11 -19.03 -19.11 -19.11 -19.11 -19.11 -19.11
julia_flow -19.11 -19.19 -19.11 -19.19 -19.11 -19.19 -19.19 -19.19 -19.19 -19.11 -19.19 -19.19
julia_flow -19.19 -19.19 -19.19 -19.19 -19.27 -19.19 -19.27 -19.19 -19.27 -19.27 -19.27 -19.27
julia_flow -19.27 -19.27 -19.27 -19.27 -19.27 -19.27 -19.27 -19.27 -19.27 -19.36 -19.27 -19.36
julia_flow -19.27 -19.36 -19.36 -19.36 -19.36 -19.36 -19.36 -19.44 -19.36 -19.44 -19.36 -19.36
julia_flow -19.44 -19.36 -19.44 -19.36 -19.44 -19.44 -19.44 -19.44 -19.44 -19.44 -19.52 -19.44
julia_flow -19.52 -19.44 -19.52 -19.44 -19.52 -19.52 -19.44 -19.52 -19.44 -19.52 -19.52 -19.52
julia_flow -19.52 -19.52 -19.52 -19.61 -19.52 -19.61 -19.52 -19.61 -19.61 -19.61 -19.61 -19.61
julia_flow -19.61 -19.69 -19.61 -19.61 -19.61 -19.61 -19.69 -19.61 -19.69 -19.61 -19.69 -19.61
julia_flow -19.69 -19.69 -19.69 -19.69 -19.69 -19.69 -19.77 -19.69 -19.77 -19.69 -19.69 -19.77
julia_flow -19.69 -19.77 -19.69 -19.77 -19.77 -19.77 -19.77 -19.77 -19.77 -19.86 -19.77 -19.86
julia_flow -19.77 -19.86 -19.86 -19.86 -19.86 -19.86 -19.86 -19.77 -19.86 -19.86 -19.86 -19.86
julia_flow -19.86 -19.86 -19.94 -19.86 -19.94 -19.86 -19.94 -19.94 -19.94 -19.94 -19.94 -19.94
julia_flow -20.02 -19.94 -20.02 -19.94 -19.94 -20.02 -19.94 -20.02 -19.94 -20.02 -19.94 -20.02
julia_flow -20.02 -20.02 -20.02 -20.02 -20.02 -20.11 -20.02 -20.11 -20.02 -20.11 -20.11 -20.02
julia_flow -20.11 -20.02 -20.11 -20.11 -20.11 -20.11 -20.11 -20.11 -20.19 -20.11 -20.19 -20.11
julia_flow -20.19 -20.19 -20.19 -20.19 -20.19 -20.19 -20.19 -20.19 -20.19 -20.19 -20.19 -20.19
julia_flow -20.19 -20.28 -20.19 -20.28 -20.19 -20.28 -20.28 -20.28 -20.28 -20.28 -20.28 -20.36
julia_flow -20.28 -20.36 -20.28 -20.36 -20.36 -20.28 -20.36 -20.28 -20.36 -20.28 -20.36 -20.36
julia_flow -20.36 -20.36 -20.36 -20.36 -20.45 -20.36 -20.45 -20.36 -20.45 -20.45 -20.45 -20.45
julia_flow -20.45 -20.45 -20.45 -20.45 -20.45 -20.45 -20.45 -20.45 -20.45 -20.53 -20.45 -20.53
julia_flow -20.45 -20.53 -20.53 -20.53 -20.53 -20.53 -20.53 -20.62 -20.53 -20.62 -20.53 -20.53
julia_flow -20.62 -20.53 -20.62 -20.53 -20.62 -20.62 -20.62 -20.62 -20.62 -20.62 -20.62 -20.62
julia_flow -20.70 -20.62 -20.70 -20.62 -20.70 -20.70 -20.70 -20.70 -20.62 -20.70 -20.70 -20.70
julia_flow -20.70 -20.70 -20.70 -20.79 -20.70 -20.79 -20.70 -20.79 -20.79 -20.79 -20.79 -20.79
julia_flow -20.79 -20.79 -20.79 -20.87 -20.79 -20.79 -20.79 -20.79 -20.87 -20.79 -20.87 -20.79
julia_flow -20.87 -20.87 -20.87 -20.87 -20.87 -20.87 -20.96 -20.87 -20.96 -20.87 -20.96 -20.87
julia_flow -20.96 -20.96 -20.96 -20.96 -20.87 -20.96 -20.96 -20.96 -20.96 -20.96 -20.96 -21.04
julia_flow -20.96 -21.04 -20.96 -21.04 -21.04 -21.04 -21.04 -21.04 -21.04 -21.04 -21.04 -21.13
julia_flow -21.04 -21.04 -21.04 -21.04 -21.13 -21.04 -21.13 -21.04 -21.13 -21.13 -21.13 -21.13
julia_flow -21.13 -21.13 -21.22 -21.13 -21.22 -21.13 -21.22 -21.13 -21.22 -21.22 -21.22 -21.22
julia_flow -21.13 -21.22 -21.22 -21.22 -21.22 -21.22 -21.22 -21.30 -21.22 -21.30 -21.22 -21.30
julia_flow -21.30 -21.30 -21.30 -21.30 -21.30 -21.30 -21.30 -21.39 -21.30 -21.30 -21.30 -21.30
julia_flow -21.39 -21.30 -21.39 -21.30 -21.39 -21.39 -21.39 -21.39 -21.39 -21.39 -21.48 -21.39
julia_flow -21.48 -21.39 -21.48 -21.39 -21.48 -21.48 -21.48 -21.48 -21.39 -21.48 -21.48 -21.48
julia_flow -21.48 -21.48 -21.48 -21.56 -21.48 -21.56 -21.48 -21.56 -21.56 -21.56 -21.56 -21.56
julia_flow -21.56 -21.56 -21.56 -21.65 -21.56 -21.65 -21.56 -21.56 -21.65 -21.56 -21.65 -21.56
julia_flow -21.65 -21.65 -21.65 -21.65 -21.65 -21.65 -21.74 -21.65 -21.74 -21.65 -21.74 -21.65
julia_flow -21.74 -21.74 -21.74 -21.74 -21.74 -21.74 -21.74 -21.74 -21.74 -21.74 -21.74 -21.82
julia_flow -21.74 -21.82 -21.74 -21.82 -21.74 -21.82 -21.82 -21.82 -21.82 -21.82 -21.82 -21.91
julia_flow -21.82 -21.91 -21.82 -21.91 -21.91 -21.82 -21.91 -21.82 -21.91 -21.91 -21.91 -21.91
julia_flow -21.91 -21.91 -21.91 -21.91 -22.00 -21.91 -22.00 -21.91 -22.00 -22.00 -22.00 -22.00
julia_flow -22.00 -22.00 -22.09 -22.00 -22.00 -22.00 -22.00 -22.00 -22.00 -22.09 -22.00 -22.09
julia_flow -22.00 -22.09 -22.09 -22.09 -22.09 -22.09 -22.09 -22.18 -22.09 -22.18 -22.09 -22.18
julia_flow -22.09 -22.18 -22.18 -22.18 -22.18 -22.09 -22.18 -22.18 -22.18 -22.18 -22.18 -22.18
julia_flow -22.26 -22.18 -22.26 -22.18 -22.26 -22.26 -22.26 -22.26 -22.26 -22.26 -22.26 -22.26
julia_flow -22.35 -22.26 -22.35 -22.26 -22.26 -22.35 -22.26 -22.35 -22.26 -22.35 -22.35 -22.35
julia_flow -22.35 -22.35 -22.35 -22.35 -22.35 -22.44 -22.35 -22.44 -22.35 -22.44 -22.44 -22.44
julia_flow -22.44 -22.44 -22.44 -22.53 -22.44 -22.44 -22.44 -22.44 -22.44 -22.44 -22.53 -22.44
julia_flow -22.53 -22.44 -22.53 -22.53 -22.53 -22.53 -22.53 -22.53 -22.62 -22.53 -22.62 -22.53
julia_flow -22.62 -22.53 -22.62 -22.62 -22.62 -22.62 -22.53 -22.62 -22.62 -22.62 -22.62 -22.62
julia_flow -22.62 -22.71 -22.62 -22.71 -22.62 -22.71 -22.62 -22.71 -22.71 -22.71 -22.71 -22.71
julia_flow -22.71 -22.80 -22.71 -22.80 -22.71 -22.71 -22.80 -22.71 -22.80 -22.71 -22.80 -22.71
julia_flow -22.80 -22.80 -22.80 -22.80 -22.80 -22.80 -22.89 -22.80 -22.89 -22.80 -22.89 -22.89
julia_flow -22.89 -22.89 -22.89 -22.89 -22.89 -22.89 -22.98 -22.89 -22.89 -22.89 -22.89 -22.98
julia_flow -22.89 -22.98 -22.89 -22.98 -22.98 -22.98 -22.98 -22.98 -22.98 -22.98 -22.98 -23.07
julia_flow -22.98 -23.07 -22.98 -23.07 -23.07 -23.07 -23.07 -23.07 -23.07 -23.07 -23.07 -23.07
julia_flow -23.07 -23.07 -23.07 -23.07 -23.16 -23.07 -23.16 -23.07 -23.16 -23.16 -23.16 -23.16
julia_flow -23.16 -23.16 -23.16 -23.16 -23.25 -23.16 -23.25 -23.16 -23.25 -23.25 -23.16 -23.25
julia_flow -23.16 -23.25 -23.25 -23.25 -23.25 -23.25 -23.25 -23.25 -23.25 -23.34 -23.25 -23.25
constant_itemp 1
HLH-GT-03-01_FLOW 22.816666666667 24.536666666667 27.1 28.216666666667 32.59 33.703333333333 35.55 37.253333333333 38.096666666667 38.706666666667 37.523333333333 35.356666666667
HLH-GT-03-01_FLOW 35.633333333333 32.816666666667 32.77 35.566666666667 35.113333333333 35.713333333333 38.27 34.7 27.17 23.733333333333 34.576666666667 33.126666666667
HLH-GT-03-01_FLOW 32.783333333333 35.656666666667 36.986666666667 37.466666666667 32.12 22.386666666667 34.27 31.14 31.14 28.696666666667 27.983333333333 28.803333333333
HLH-GT-03-01_FLOW 30.686666666667 32.916666666667 30.683333333333 25.373333333333 28.99 28.153333333333 21.826666666667 21.98 26.863333333333 24.496666666667 22.736666666667 23.083333333333
HLH-GT-03-01_FLOW 24.95 25.063333333333 27.486666666667 32.33 26.8 30.756666666667 33.233333333333 34.213333333333 35.526666666667 35.403333333333 35.186666666667 31.51
HLH-GT-03-01_FLOW 27.236666666667 26.076666666667 25.77 27.276666666667 28.56 30.953333333333 32.396666666667 26.45 22.896666666667 23.546666666667 21.346666666667 16.886666666667
HLH-GT-03-01_FLOW 20.703333333333 22.116666666667 22.363333333333 18.923333333333 17.95 13.883333333333 17.703333333333 17.106666666667 19.68 21.28 21.826666666667 21.266666666667
HLH-GT-03-01_FLOW 10.09 15.503333333333 17.153333333333 17.93 17.48 21.296666666667 26.816666666667 26.55 21.786666666667 25.463333333333 17.366666666667 14.3
HLH-GT-03-01_FLOW 14.45 10.076666666667 13.45 17.28 15.666666666667 5.98 4.896666666667 6.43 11.563333333333 12.21 16.543333333333 14.41
HLH-GT-03-01_FLOW 14.28 19.67 18.766666666667 16.696666666667 17.35 19.49 21.083333333333 18.806666666667 15.003333333333 11.343333333333 7.27 3.12
HLH-GT-03-01_FLOW -6.153333333333 -7.376666666667 -4.86 -5.18 -4.216666666667 -3.75 -4.54 -3.83 -5.546666666667 -8.466666666667 -7.086666666667 -8.386666666667
HLH-GT-03-01_FLOW -14.003333333333 -11.806666666667 -4.473333333333 -13.44 -7.263333333333 -10.136666666667 -10.696666666667 -10.603333333333 -13.506666666667 -16.003333333333 -11.1 -3.713333333333
HLH-GT-03-01_FLOW -6.196666666667 -5.333333333333 -8.936666666667 -6.966666666667 -4.736666666667 -4.016666666667 -9.043333333333 -8.366666666667 -7.263333333333 -13.72 -15.986666666667 -14.163333333333
HLH-GT-03-01_FLOW -17.316666666667 -16.613333333333 -13.42 -15.83 -20.353333333333 -21.766666666667 -21.553333333333 -27.863333333333 -25.113333333333 -26.24 -27.346666666667 -30.44
HLH-GT-03-01_FLOW -33.35 -31.936666666667 -30.413333333333 -28.953333333333 -28.673333333333 -31.206666666667 -32.143333333333 -28.436666666667 -34.846666666667 -43.19 -33.906666666667 -35.193333333333
HLH-GT-03-01_FLOW -22.986666666667 -13.8 -15.113333333333 -27.546666666667 -28.206666666667 -13.5 -28.8 -31.323333333333 -33.606666666667 -40.663333333333 -42.2 -43.063333333333
HLH-GT-03-01_FLOW -32.166666666667 -31.633333333333 -33.93 -35 -30.526666666667 -31.006666666667 -41.456666666667 -39.946666666667 -40.963333333333 -33.38 -34.54 -30.56
HLH-GT-03-01_FLOW -24.493333333333 -35.636666666667 -36.16 -28.016666666667 -31.19 -34.756666666667 -32.346666666667 -30.896666666667 -33.143333333333 -33.703333333333 -26.173333333333 -26.213333333333
HLH-GT-03-01_FLOW -30.196666666667 -27.69 -24.31 -24.97 -32.623333333333 -32.726666666667 -37.946666666667 -42.466666666667 -40.263333333333 -32.023333333333 -41.51 -36.906666666667
HLH-GT-03-01_FLOW -31.836666666667 -32.073333333333 -34.98 -22.43 -16.813333333333 -21.946666666667 -37.023333333333 -40.523333333333 -36.203333333333 -30.87 -24.663333333333 -31.49
HLH-GT-03-01_FLOW -35.896666666667 -29.943333333333 -28.446666666667 -31.346666666667 -35.89 -24.836666666667 -33.326666666667 -41.736666666667 -26.88 -39.17 -39.183333333333 -27.95
HLH-GT-03-01_FLOW -23.096666666667 -29.44 -32.056666666667 -29.203333333333 -19.616666666667 -18.28 -15.513333333333 -17.283333333333 -20.436666666667 -15.773333333333 -18.676666666667 -15.92
HLH-GT-03-01_FLOW -10.763333333333 -9.836666666667 -6.58 -9.77 -11.053333333333 -8.883333333333 -8.053333333333 -4.893333333333 -2.91 2.716666666667 8.603333333333 6.356666666667
HLH-GT-03-01_FLOW 3.353333333333 4.95 6.336666666667 2.37 3.176666666667 5.703333333333 6.19 5.33 4.246666666667 5.42 4.376666666667 8.586666666667
HLH-GT-03-01_FLOW 4.67 4.913333333333 4.333333333333 3.223333333333 3.416666666667 2.56 4.43 6.133333333333 6.643333333333 6.083333333333 3.546666666667 3.66
HLH-GT-03-01_FLOW 4.51 3.36 3.986666666667 4.51 10.393333333333 14.513333333333 15.986666666667 20.03 19.973333333333 21.59 21.343333333333 22.203333333333
HLH-GT-03-01_FLOW 19.773333333333 19.886666666667 23.003333333333 24.176666666667 20.753333333333 22.5 23.5 20.756666666667 21.153333333333 19.053333333333 14.843333333333 24.95
HLH-GT-03-01_FLOW 36.833333333333 38.623333333333 31.543333333333 25.84 25.826666666667 27.383333333333 29.54 34.446666666667 36.303333333333 36.273333333333 40.5 40.913333333333
HLH-GT-03-01_FLOW 42.996666666667 44.926666666667 42.616666666667 40.59 36.11 38.096666666667 39.663333333333 39.89 42.72 35.73 44.466666666667 47.946666666667
HLH-GT-03-01_FLOW 44.353333333333 41.123333333333 39.89 42.446666666667 42.59 41.813333333333 23.66 29.596666666667 36.953333333333 38.073333333333 32.24 37.716666666667
HLH-GT-03-01_FLOW 49.146666666667 42 43.426666666667 43.45 41.536666666667 23.24 24.99 27.603333333333 28.746666666667 33.2 34.333333333333 36.216666666667
HLH-GT-03-01_FLOW 37.943333333333 38.803333333333 39.426666666667 38.226666666667 36.02 36.296666666667 33.426666666667 33.383333333333 36.233333333333 35.77 36.386666666667 38.983333333333
HLH-GT-03-01_FLOW 35.34 27.676666666667 24.17 35.226666666667 33.743333333333 33.393333333333 36.323333333333 37.676666666667 38.163333333333 32.72 22.806666666667 34.903333333333
HLH-GT-03-01_FLOW 31.723333333333 31.723333333333 29.233333333333 28.503333333333 29.346666666667 31.26 33.53 31.26 25.85 29.533333333333 28.68 22.233333333333
HLH-GT-03-01_FLOW 22.393333333333 27.366666666667 24.956666666667 23.156666666667 23.513333333333 25.413333333333 25.533333333333 28 32.94 27.3 31.333333333333 33.856666666667
HLH-GT-03-01_FLOW 34.853333333333 36.193333333333 36.063333333333 35.843333333333 32.096666666667 27.743333333333 26.563333333333 26.246666666667 27.78 29.086666666667 31.526666666667 32.996666666667
HLH-GT-03-01_FLOW 26.943333333333 23.32 23.983333333333 21.746666666667 17.203333333333 21.1 22.536666666667 22.78 19.276666666667 18.29 14.156666666667 18.056666666667
HLH-GT-03-01_FLOW 17.43 20.053333333333 21.68 22.233333333333 21.663333333333 10.276666666667 15.79 17.47 18.276666666667 17.813333333333 21.696666666667 28.146666666667
HLH-GT-03-01_FLOW 27.86 22.856666666667 26.713333333333 18.27 15.13 15.296666666667 10.7 14.223333333333 18.206666666667 16.503333333333 7.086666666667 4.143333333333
HLH-GT-03-01_FLOW 6.836666666667 12.226666666667 12.923333333333 17.403333333333 15.183333333333 15.076666666667 20.726666666667 19.773333333333 17.573333333333 18.26 20.503333333333 22.153333333333
HLH-GT-03-01_FLOW 19.76 15.803333333333 12.006666666667 7.73 3.933333333333 -6.21 -7.446666666667 -5.12 -5.523333333333 -4.5 -3.85 -4.576666666667
HLH-GT-03-01_FLOW -3.95 -5.59 -8.45 -7.056666666667 -8.416666666667 -14.18 -11.933333333333 -4.52 -13.546666666667 -7.306666666667 -10.21 -10.75
HLH-GT-03-01_FLOW -10.676666666667 -13.69 -16.246666666667 -11.256666666667 -3.706666666667 -6.26 -5.373333333333 -9.043333333333 -6.993333333333 -4.713333333333 -4.043333333333 -9.12
HLH-GT-03-01_FLOW -8.43 -7.303333333333 -13.883333333333 -16.213333333333 -14.36 -17.576666666667 -16.866666666667 -13.603333333333 -16.05 -20.65 -22.096666666667 -21.866666666667
HLH-GT-03-01_FLOW -28.3 -25.506666666667 -26.64 -27.756666666667 -30.95 -33.92 -32.48 -30.903333333333 -29.403333333333 -29.13 -31.72 -32.696666666667
HLH-GT-03-01_FLOW -28.94 -35.466666666667 -43.953333333333 -34.476666666667 -35.78 -23.353333333333 -15.57 -17.073333333333 -31.183333333333 -31.916666666667 -15.076666666667 -32.563333333333
HLH-GT-03-01_FLOW -35.403333333333 -38.05 -46.24 -48.006666666667 -49 -36.303333333333 -35.726666666667 -38.43 -39.806666666667 -34.676666666667 -35.146666666667 -47.01
HLH-GT-03-01_FLOW -45.156666666667 -46.093333333333 -37.553333333333 -39.173333333333 -34.68 -27.706666666667 -40.403333333333 -41.03 -31.72 -35.35 -39.423333333333 -36.733333333333
HLH-GT-03-01_FLOW -35.033333333333 -37.553333333333 -38.193333333333 -29.51 -29.46 -34.193333333333 -31.3 -27.37 -27.896666666667 -36.77 -36.916666666667 -43.08
HLH-GT-03-01_FLOW -48.296666666667 -45.756666666667 -36.383333333333 -47.25 -41.983333333333 -36.146666666667 -36.35 -39.723333333333 -25.546666666667 -19.16 -24.92 -41.986666666667
HLH-GT-03-01_FLOW -46.026666666667 -41.096666666667 -35.066666666667 -27.99 -35.596666666667 -40.79 -33.833333333333 -32.056666666667 -35.45 -40.693333333333 -28.306666666667 -37.876666666667
HLH-GT-03-01_FLOW -47.563333333333 -30.636666666667 -44.636666666667 -44.653333333333 -31.593333333333 -25.946666666667 -33.216666666667 -36.193333333333 -32.983333333333 -21.98 -20.426666666667 -17.21
HLH-GT-03-01_FLOW -19.18 -22.853333333333 -17.39 -20.733333333333 -17.386666666667 -11.56 -10.286666666667 -7.003333333333 -10.423333333333 -11.866666666667 -9.393333333333 -8.64
HLH-GT-03-01_FLOW -5.03 -4.116666666667 3.923333333333 8.903333333333 6.42 5.603333333333 5.353333333333 6.243333333333 3.823333333333 5.07 6.086666666667 7.086666666667
HLH-GT-03-01_FLOW 6.093333333333 6.193333333333 6.26 7.196666666667 13.103333333333 7.883333333333 5.396666666667 7.436666666667 5.316666666667 5.616666666667 4.62 7.473333333333
HLH-GT-03-01_FLOW 10.113333333333 10.706666666667 9.7 5.84 5.443333333333 4.786666666667 5.506666666667 6.606666666667 7.46 16.116666666667 21.606666666667 23.75
HLH-GT-03-01_FLOW 29.55 29.45 31.706666666667 31.396666666667 32.76 29.193333333333 29.47 33.943333333333 35.713333333333 30.59 32.973333333333 34.466666666667
HLH-GT-03-01_FLOW 30.386666666667 30.973333333333 27.893333333333 21.726666666667 36.526666666667 53.916666666667 56.546666666667 46.176666666667 37.823333333333 37.803333333333 40.09 43.246666666667
HLH-GT-03-01_FLOW 50.426666666667 53.143333333333 53.096666666667 59.28 59.896666666667 62.95 65.773333333333 62.383333333333 59.42 52.87 55.773333333333 58.063333333333
HLH-GT-03-01_FLOW 58.393333333333 62.543333333333 52.3 65.096666666667 70.193333333333 64.926666666667 60.193333333333 58.396666666667 62.13 62.35 61.216666666667 34.643333333333
HLH-GT-03-01_FLOW 43.326666666667 54.09 55.74 47.193333333333 55.21 71.946666666667 61.486666666667 63.58 63.603333333333 60.806666666667 49.92 53.676666666667
HLH-GT-03-01_FLOW 59.29 61.74 71.316666666667 73.75 77.783333333333 81.51 83.353333333333 84.693333333333 82.106666666667 77.37 77.97 71.803333333333
HLH-GT-03-01_FLOW 71.706666666667 77.816666666667 76.833333333333 78.146666666667 83.74 75.92 59.45 51.923333333333 75.66 72.483333333333 71.726666666667 78.023333333333
HLH-GT-03-01_FLOW 80.936666666667 81.98 70.29 48.986666666667 74.973333333333 68.143333333333 68.14 62.78 61.23 63.026666666667 67.146666666667 72.023333333333
HLH-GT-03-01_FLOW 67.15 55.583333333333 63.43 61.606666666667 47.76 48.093333333333 58.773333333333 53.596666666667 49.743333333333 50.503333333333 54.59 54.843333333333
HLH-GT-03-01_FLOW 60.143333333333 70.75 58.646666666667 67.303333333333 72.72 74.863333333333 77.736666666667 77.456666666667 76.98 68.95 59.593333333333 57.053333333333
HLH-GT-03-01_FLOW 56.376666666667 59.676666666667 62.48 67.72 70.876666666667 57.916666666667 50.096666666667 51.516666666667 46.706666666667 36.953333333333 45.96 49.223333333333
HLH-GT-03-01_FLOW 49.026666666667 41.693333333333 39.773333333333 32.263333333333 41.666666666667 37.836666666667 43.143333333333 46.6 47.826666666667 46.543333333333 22.073333333333 33.966666666667
HLH-GT-03-01_FLOW 37.536666666667 40.493333333333 39.143333333333 47.433333333333 64.686666666667 63.826666666667 52.126666666667 60.886666666667 43.513333333333 39.72 40.493333333333 35.366666666667
HLH-GT-03-01_FLOW 37.156666666667 44.7 40.31 23.943333333333 17.713333333333 22.733333333333 31.776666666667 34.176666666667 41.663333333333 37.26 38.11 50.926666666667
HLH-GT-03-01_FLOW 48.35 42.463333333333 43.953333333333 49.046666666667 51.943333333333 46.2 38.5 31.77 22.153333333333 13.16 9.76 13.556666666667
HLH-GT-03-01_FLOW 16.946666666667 18.836666666667 15.463333333333 10.48 8.7 11.22 10.51 10.166666666667 9.516666666667 6.883333333333 11.226666666667 8.836666666667
HLH-GT-03-01_FLOW 6.85 9.606666666667 10.763333333333 7.49 8.406666666667 7.25 11.393333333333 14.596666666667 9.656666666667 4.273333333333 4.363333333333 4.113333333333
HLH-GT-03-01_FLOW 6.893333333333 5.696666666667 6.596666666667 8.473333333333 6.406666666667 -6 -5.683333333333 -10.686666666667 -14.04 -12.176666666667 -15.85 -15.286666666667
HLH-GT-03-01_FLOW -11.403333333333 -13.576666666667 -18.01 -19.956666666667 -19.156666666667 -26.136666666667 -23.51 -24.17 -24.953333333333 -29.91 -33.35 -31.643333333333
HLH-GT-03-01_FLOW -28.82 -27.093333333333 -27.23 -30.33 -32.123333333333 -28.976666666667 -35.873333333333 -44.246666666667 -33.573333333333 -34.573333333333 -21.84 -12.413333333333
HLH-GT-03-01_FLOW -13.816666666667 -26.023333333333 -26.42 -10.233333333333 -26.77 -28.933333333333 -31.853333333333 -40.963333333333 -42.776666666667 -43.806666666667 -29.083333333333 -28.85
HLH-GT-03-01_FLOW -32.24 -35.336666666667 -30.303333333333 -29.84 -40.17 -36.97 -35.32 -28.616666666667 -33.563333333333 -29.88 -22.86 -34.4
HLH-GT-03-01_FLOW -35.353333333333 -26.503333333333 -29.94 -33.796666666667 -31.986666666667 -29.903333333333 -31.756666666667 -32.356666666667 -23.273333333333 -22.093333333333 -28.683333333333 -25.596666666667
HLH-GT-03-01_FLOW -21.103333333333 -18.99 -28.903333333333 -29.333333333333 -37.383333333333 -42.92 -40.176666666667 -31.91 -42.396666666667 -37.416666666667 -31.44 -30.796666666667
HLH-GT-03-01_FLOW -34.603333333333 -23.156666666667 -17.45 -21.65 -35.916666666667 -40.17 -35.663333333333 -30.683333333333 -24.14 -29.15 -35.793333333333 -27.513333333333
HLH-GT-03-01_FLOW -25.106666666667 -29.133333333333 -34.686666666667 -25.796666666667 -33.383333333333 -43.343333333333 -27.916666666667 -40.676666666667 -40.696666666667 -25.853333333333 -19.37 -26.406666666667
HLH-GT-03-01_FLOW -29.1 -26.683333333333 -15.733333333333 -14.003333333333 -10.353333333333 -11.603333333333 -15.92 -9.203333333333 -12.65 -8.363333333333 -5.98 -8.283333333333
HLH-GT-03-01_FLOW -10.43 -5.776666666667 -6.153333333333 -5.953333333333 -4.526666666667 -6.276666666667 -13.536666666667 11.273333333333 5.056666666667 5.28 13.76 9.576666666667
HLH-GT-03-01_FLOW 6.31 9.14 11.916666666667 3.67 8.276666666667 13.706666666667 17.813333333333 14.256666666667 21.086666666667 28.646666666667 21.31 10.313333333333
HLH-GT-03-01_FLOW 19.386666666667 15.58 16.433333333333 13.466666666667 19.056666666667 24.96 25.59 22.806666666667 17.133333333333 15.696666666667 11.193333333333 16.09
HLH-GT-03-01_FLOW 18.546666666667 21.036666666667 36.21 45.22 49.503333333333 60.78 60.536666666667 64.633333333333 64.23 67.42 60.146666666667 61.116666666667
HLH-GT-03-01_FLOW 69.843333333333 73.633333333333 62.806666666667 66.963333333333 70.08 61.586666666667 62.77 56.536666666667 44.03 74.03 109.276666666667 114.596666666667
HLH-GT-03-01_FLOW 93.59 76.666666666667 76.616666666667 81.253333333333 87.65 102.203333333333 107.713333333333 107.616666666667 120.153333333333 121.396666666667 127.576666666667 133.306666666667
HLH-GT-03-01_FLOW 126.43 120.433333333333 107.143333333333 113.033333333333 117.68 118.35 126.76 106.003333333333 131.933333333333 142.256666666667 131.59 122.003333333333
HLH-GT-03-01_FLOW 118.36 125.923333333333 126.366666666667 124.066666666667 70.21 87.81 109.633333333333 112.96 95.663333333333 111.9 145.816666666667 124.613333333333
HLH-GT-03-01_FLOW 128.856666666667 128.916666666667 123.243333333333 65.216666666667 70.13 77.45 80.656666666667 93.173333333333 96.35 101.613333333333 106.49 108.896666666667
HLH-GT-03-01_FLOW 110.643333333333 107.266666666667 101.07 101.856666666667 93.8 93.673333333333 101.663333333333 100.376666666667 102.096666666667 109.4 99.18 77.663333333333
HLH-GT-03-01_FLOW 67.84 98.846666666667 94.686666666667 93.706666666667 101.933333333333 105.733333333333 107.093333333333 91.826666666667 63.996666666667 97.95 89.023333333333 89.016666666667
HLH-GT-03-01_FLOW 82.023333333333 79.983333333333 82.333333333333 87.726666666667 94.093333333333 87.723333333333 72.59 82.866666666667 80.48 62.39 62.83 76.783333333333
HLH-GT-03-01_FLOW 70.02 64.983333333333 65.98 71.323333333333 71.653333333333 78.566666666667 92.423333333333 76.613333333333 87.923333333333 95.003333333333 97.796666666667 101.556666666667
HLH-GT-03-01_FLOW 101.2 100.573333333333 30.073333333333 90.073333333333 77.853333333333 74.533333333333 73.653333333333 77.966666666667 81.626666666667 88.48 92.6 75.643333333333
HLH-GT-03-01_FLOW 65.443333333333 67.3 61.02 48.28 59.816666666667 64.02 64.013333333333 54.37 51.793333333333 41.5 53.43 49.286666666667
HLH-GT-03-01_FLOW 56.336666666667 60.863333333333 62.453333333333 60.793333333333 28.84 44.356666666667 49.04 52.47 50.826666666667 61.68 91.603333333333 90.433333333333
HLH-GT-03-01_FLOW 73.923333333333 86.35 61.19 54.883333333333 55.863333333333 47.033333333333 51.39 62.51 56.42 30.016666666667 22.466666666667 30.116666666667
HLH-GT-03-01_FLOW 43.983333333333 47.163333333333 58.54 52.11 53.01 71.206666666667 67.663333333333 59.56 61.686666666667 68.926666666667 73.273333333333 65.203333333333
HLH-GT-03-01_FLOW 53.913333333333 43.84 30.16 16.34 10.123333333333 14.13 20.816666666667 24.566666666667 20.073333333333 12.523333333333 9.703333333333 13.55
HLH-GT-03-01_FLOW 11.67 10.37 9.456666666667 8.12 20.003333333333 15.583333333333 7.03 14.433333333333 10.946666666667 10.15 10.14 10.006666666667
HLH-GT-03-01_FLOW 20.26 25.883333333333 17.15 4.403333333333 7.82 5.83 12.3 6.733333333333 6.6 9.803333333333 9.89 -8.916666666667
HLH-GT-03-01_FLOW -6.873333333333 -19.063333333333 -24.926666666667 -21.64 -28.106666666667 -27.096666666667 -20.276666666667 -24.133333333333 -31.98 -35.383333333333 -33.996666666667 -46.306666666667
HLH-GT-03-01_FLOW -41.656666666667 -42.843333333333 -44.246666666667 -52.916666666667 -58.96 -55.966666666667 -51.04 -48 -48.213333333333 -53.68 -56.79 -51.2
HLH-GT-03-01_FLOW -63.37 -78.176666666667 -59.376666666667 -61.16 -38.673333333333 -23.773333333333 -26.326666666667 -49.096666666667 -49.976666666667 -20.726666666667 -50.756666666667 -54.953333333333
HLH-GT-03-01_FLOW -60.04 -75.86 -79.07 -80.89 -55.596666666667 -55.013333333333 -60.723333333333 -65.393333333333 -56.35 -55.99 -75.223333333333 -70.183333333333
HLH-GT-03-01_FLOW -68.536666666667 -55.633333333333 -62.796666666667 -55.806666666667 -43.286666666667 -64.483333333333 -66.03 -49.98 -56.226666666667 -63.22 -59.54 -56.016666666667
HLH-GT-03-01_FLOW -59.666666666667 -60.756666666667 -44.723333333333 -43.183333333333 -54.026666666667 -48.61 -40.86 -38.416666666667 -55.603333333333 -56.24 -69.666666666667 -79.403333333333
HLH-GT-03-01_FLOW -74.596666666667 -59.266666666667 -78.196666666667 -69.156666666667 -58.55 -57.826666666667 -64.413333333333 -42.583333333333 -32.04 -40.326666666667 -67.233333333333 -74.726666666667
HLH-GT-03-01_FLOW -66.456666666667 -57.036666666667 -45.073333333333 -55.333333333333 -66.466666666667 -52.343333333333 -48.356666666667 -55.236666666667 -65 -47.353333333333 -61.913333333333 -79.57
HLH-GT-03-01_FLOW -51.253333333333 -74.676666666667 -74.706666666667 -49.09 -37.92 -50.61 -55.563333333333 -50.85 -31.26 -28.26 -21.95 -24.546666666667
HLH-GT-03-01_FLOW -31.94 -20.57 -26.67 -17.953333333333 -8.953333333333 -8.576666666667 -10.37 -7.923333333333 -9.153333333333 -7.223333333333 -6.52 -5.946666666667
HLH-GT-03-01_FLOW -16.27 13.243333333333 6.86 5.646666666667 16.143333333333 10.06 6.09 12.1 15.84 4.72 8.423333333333 15.7
HLH-GT-03-01_FLOW 20.986666666667 15.846666666667 26.453333333333 38.703333333333 27.506666666667 10.886666666667 25.203333333333 19.666666666667 20.53 16.576666666667 24.893333333333 32.83
HLH-GT-03-01_FLOW 33.893333333333 30.306666666667 21.593333333333 18.673333333333 12.393333333333 19.976666666667 23.766666666667 26.936666666667 48.616666666667 61.736666666667 67.65 83.323333333333
HLH-GT-03-01_FLOW 83.003333333333 88.803333333333 88.166666666667 92.406666666667 82.423333333333 83.616666666667 95.743333333333 100.883333333333 86.14 92.09 96.346666666667 84.73
HLH-GT-03-01_FLOW 86.363333333333 77.786666666667 60.58 101.853333333333 150.346666666667 157.67 128.77 105.483333333333 105.41 111.79 120.6 140.613333333333
HLH-GT-03-01_FLOW 148.193333333333 148.066666666667 165.31 167.023333333333 175.526666666667 183.41 173.95 165.703333333333 147.416666666667 155.513333333333 161.916666666667 162.826666666667
HLH-GT-03-01_FLOW 174.4 145.846666666667 181.516666666667 195.723333333333 181.05 167.863333333333 162.846666666667 173.26 173.866666666667 170.703333333333 96.6 120.816666666667
HLH-GT-03-01_FLOW 150.843333333333 155.423333333333 131.613333333333 153.963333333333 200.623333333333 171.453333333333 177.28 177.37 169.563333333333 107.913333333333 116.046666666667 128.166666666667
HLH-GT-03-01_FLOW 133.456666666667 154.173333333333 159.426666666667 168.15 176.2 180.193333333333 183.083333333333 177.5 167.25 168.55 155.213333333333 155.006666666667
HLH-GT-03-01_FLOW 168.23 166.093333333333 168.94 181.026666666667 164.11 128.513333333333 112.25 163.563333333333 156.686666666667 155.056666666667 168.666666666667 174.96
HLH-GT-03-01_FLOW 177.223333333333 151.956666666667 105.903333333333 162.08 147.306666666667 147.303333333333 135.723333333333 132.356666666667 136.25 145.156666666667 155.7 145.166666666667
HLH-GT-03-01_FLOW 120.163333333333 137.126666666667 133.173333333333 103.243333333333 103.973333333333 127.06 115.87 107.536666666667 109.18 118.016666666667 118.563333333333 130.01
HLH-GT-03-01_FLOW 152.946666666667 126.78 145.496666666667 157.206666666667 161.836666666667 168.056666666667 167.456666666667 166.42 149.043333333333 128.83 123.333333333333 121.883333333333
HLH-GT-03-01_FLOW 129.01 135.066666666667 146.403333333333 153.223333333333 125.2 108.296666666667 111.37 100.973333333333 79.89 99.483333333333 106.57 106
HLH-GT-03-01_FLOW 90.183333333333 86.08 70.11 90.643333333333 81.863333333333 93.286666666667 100.743333333333 103.396666666667 100.61 47.726666666667 73.433333333333 81.143333333333
HLH-GT-03-01_FLOW 87.776666666667 84.783333333333 102.706666666667 134.203333333333 132.436666666667 108.186666666667 126.366666666667 90.106666666667 81.883333333333 83.433333333333 72.196666666667 76.62
HLH-GT-03-01_FLOW 92.433333333333 83.373333333333 48.18 35.743333333333 46.36 65.536666666667 70.43 86.26 77.046666666667 78.693333333333 105.306666666667 100
HLH-GT-03-01_FLOW 87.876666666667 90.976666666667 101.553333333333 107.653333333333 95.766666666667 79.64 65.466666666667 45.49 26.42 15.476666666667 20.306666666667 33.923333333333
HLH-GT-03-01_FLOW 38.273333333333 31.38 20.71 15.256666666667 21.653333333333 18.616666666667 13.616666666667 13.72 6.086666666667 21.736666666667 15.52 11.436666666667
HLH-GT-03-01_FLOW 12.04 16.396666666667 7.713333333333 6.573333333333 7.96 21.066666666667 30.45 19.626666666667 5.543333333333 7.706666666667 4.536666666667 12.953333333333
HLH-GT-03-01_FLOW 4.99 9.716666666667 15.673333333333 8.433333333333 -7.366666666667 -4.376666666667 -20.306666666667 -28.69 -24.593333333333 -33.123333333333 -32.023333333333 -22.876666666667
HLH-GT-03-01_FLOW -27.39 -36.966666666667 -41.74 -39.396666666667 -55.286666666667 -49.683333333333 -50.666666666667 -52.06 -64.72 -72.73 -68.73 -61.273333333333
HLH-GT-03-01_FLOW -57.246666666667 -57.95 -65.286666666667 -70.033333333333 -63.733333333333 -79.263333333333 -97.563333333333 -72.906666666667 -74.79 -46.493333333333 -31.183333333333 -34.563333333333
HLH-GT-03-01_FLOW -64.58 -65.706666666667 -26.91 -66.7 -72.196666666667 -78.983333333333 -100.136666666667 -104.403333333333 -106.83 -72.95 -72.223333333333 -79.9
HLH-GT-03-01_FLOW -86.323333333333 -74.32 -73.723333333333 -99.083333333333 -92.206666666667 -89.676666666667 -72.77 -82.73 -73.55 -56.896666666667 -84.926666666667 -87.016666666667
HLH-GT-03-01_FLOW -65.746666666667 -74.02 -83.29 -78.51 -73.776666666667 -78.536666666667 -79.983333333333 -58.626666666667 -56.436666666667 -71.086666666667 -63.86 -53.486666666667
HLH-GT-03-01_FLOW -49.893333333333 -72.876666666667 -73.756666666667 -91.846666666667 -104.826666666667 -98.416666666667 -78.183333333333 -103.293333333333 -91.316666666667 -77.203333333333 -76.13 -84.936666666667
HLH-GT-03-01_FLOW -56.286666666667 -42.36 -53.173333333333 -88.563333333333 -98.553333333333 -87.616666666667 -75.23 -59.406666666667 -72.696666666667 -87.69 -68.743333333333 -63.36
HLH-GT-03-01_FLOW -72.59 -85.61 -62.606666666667 -81.703333333333 -105.206666666667 -67.763333333333 -98.733333333333 -98.773333333333 -64.49 -49.536666666667 -66.373333333333 -72.92
HLH-GT-03-01_FLOW -66.76 -40.726666666667 -36.716666666667 -28.276666666667 -31.633333333333 -41.543333333333 -26.263333333333 -34.39 -22.52 -10.703333333333 -7.91 -13.8
HLH-GT-03-01_FLOW -8.166666666667 -10.94 -5.776666666667 -7.756666666667 -7.403333333333 -22.17 18.123333333333 6.593333333333 4.176666666667 22.076666666667 13.04 5.053333333333
HLH-GT-03-01_FLOW 16.52 21.623333333333 3.916666666667 9.47 19.483333333333 28.72 21.013333333333 36.146666666667 52.813333333333 37.566666666667 14.353333333333 34.42
HLH-GT-03-01_FLOW 26.873333333333 28.06 22.663333333333 33.993333333333 44.823333333333 46.27 41.373333333333 29.503333333333 25.553333333333 16.226666666667 27.303333333333 32.47
HLH-GT-03-01_FLOW 36.796666666667 66.346666666667 84.223333333333 92.29 113.663333333333 113.23 121.133333333333 120.276666666667 126.066666666667 112.436666666667 114.07 130.61
HLH-GT-03-01_FLOW 137.62 117.51 125.616666666667 131.426666666667 115.58 117.81 106.103333333333 82.64 138.936666666667 205.083333333333 215.08 175.646666666667
HLH-GT-03-01_FLOW 143.886666666667 143.79 152.486666666667 164.51 191.806666666667 202.153333333333 201.973333333333 225.503333333333 227.836666666667 239.433333333333 250.18 237.286666666667
HLH-GT-03-01_FLOW 226.03 201.093333333333 212.14 220.866666666667 222.11 237.896666666667 198.94 247.606666666667 266.993333333333 246.976666666667 228.976666666667 222.136666666667
HLH-GT-03-01_FLOW 236.34 237.163333333333 232.853333333333 131.776666666667 164.81 205.76 212.006666666667 179.533333333333 210.02 273.663333333333 233.88 241.83
HLH-GT-03-01_FLOW 241.953333333333 231.3 149.496666666667 160.77 177.556666666667 184.893333333333 213.586666666667 220.87 232.953333333333 244.11 249.633333333333 253.636666666667
HLH-GT-03-01_FLOW 245.906666666667 231.706666666667 233.503333333333 215.033333333333 214.743333333333 233.063333333333 230.096666666667 234.046666666667 250.793333333333 227.356666666667 178.04 155.51
HLH-GT-03-01_FLOW 226.596666666667 217.073333333333 214.816666666667 233.666666666667 242.386666666667 245.513333333333 210.52 146.713333333333 224.54 204.076666666667 204.07 188.03
HLH-GT-03-01_FLOW 183.366666666667 188.746666666667 201.096666666667 215.696666666667 201.113333333333 166.533333333333 189.97 184.493333333333 143.03 144.04 176.023333333333 160.526666666667
HLH-GT-03-01_FLOW 148.973333333333 151.256666666667 163.496666666667 164.253333333333 180.11 211.893333333333 175.643333333333 201.563333333333 217.786666666667 224.2 232.816666666667 231.98
HLH-GT-03-01_FLOW 230.553333333333 206.49 178.476666666667 170.866666666667 168.853333333333 178.73 187.126666666667 202.823333333333 212.276666666667 173.493333333333 150.03 154.29
HLH-GT-03-01_FLOW 139.886666666667 110.676666666667 138.483333333333 148.483333333333 146.946666666667 125.23 119.766666666667 99.05 128.56 113.82 129.32 139.606666666667
HLH-GT-03-01_FLOW 143.31 139.396666666667 66.123333333333 101.78 112.42 122.876666666667 118.363333333333 143.143333333333 180.39 177.843333333333 145.103333333333 169.45
HLH-GT-03-01_FLOW 122.276666666667 113.833333333333 116.216666666667 105.473333333333 106.393333333333 126.413333333333 113.88 75.533333333333 55.296666666667 68.053333333333 90.893333333333 98.073333333333
HLH-GT-03-01_FLOW 117.203333333333 105.353333333333 108.413333333333 144.046666666667 136.63 119.69 123.8 137.963333333333 145.48 129.323333333333 108.706666666667 91.176666666667
HLH-GT-03-01_FLOW 64.483333333333 41.866666666667 30.94 39.826666666667 54.47 57.286666666667 47.233333333333 35.24 28.81 36.653333333333 34.723333333333 30.126666666667
HLH-GT-03-01_FLOW 29.02 16.25 11.973333333333 5.456666666667 21.523333333333 11.883333333333 33.57 10.98 16.836666666667 11.683333333333 14.53 22.573333333333
HLH-GT-03-01_FLOW 13.47 12.51 2.38 4.89 6.2 14.653333333333 20.293333333333 28.573333333333 6.906666666667 -7.193333333333 -11.136666666667 -10.08
HLH-GT-03-01_FLOW -20.126666666667 -16.446666666667 -25.203333333333 -24.583333333333 -14.883333333333 -18.226666666667 -26.343333333333 -31.85 -28.323333333333 -43.856666666667 -39.28 -38.973333333333
HLH-GT-03-01_FLOW -39.383333333333 -55.1 -63.403333333333 -59.19 -49.406666666667 -45.236666666667 -46.896666666667 -54.726666666667 -61.006666666667 -56.916666666667 -71.683333333333 -87.726666666667
HLH-GT-03-01_FLOW -62.74 -63.65 -37.646666666667 -22.866666666667 -25.686666666667 -49.316666666667 -49.823333333333 -16.723333333333 -50.276666666667 -54.13 -60.47 -80.333333333333
HLH-GT-03-01_FLOW -84.14 -86.32 -53.72 -53.576666666667 -61.29 -69.363333333333 -58.976666666667 -57.123333333333 -77.186666666667 -69.243333333333 -63.346666666667 -51.133333333333
HLH-GT-03-01_FLOW -64.593333333333 -57.696666666667 -43.016666666667 -65.96 -68.253333333333 -50.253333333333 -57.24 -65.053333333333 -62.11 -57.416666666667 -60.643333333333 -61.853333333333
HLH-GT-03-01_FLOW -42.56 -39.036666666667 -54.52 -47.91 -38.02 -31.113333333333 -52.743333333333 -53.923333333333 -72.46 -84.306666666667 -78.39 -62.213333333333
HLH-GT-03-01_FLOW -83.696666666667 -73.596666666667 -61.026666666667 -58.893333333333 -67.223333333333 -45.97 -34.72 -41.99 -69.05 -78.126666666667 -69.12 -59.76
HLH-GT-03-01_FLOW -46.64 -54.6 -69.81 -51.32 -45.696666666667 -54.696666666667 -66.55 -51.34 -65.276666666667 -86.276666666667 -55.566666666667 -80.97
HLH-GT-03-01_FLOW -81.003333333333 -48.41 -34.106666666667 -48.543333333333 -53.876666666667 -49.603333333333 -26.853333333333 -23.086666666667 -15.06 -16.983333333333 -26.586666666667 -11.406666666667
HLH-GT-03-01_FLOW -18.683333333333 -6.193333333333 -10.083333333333 -20.39 -28.096666666667 -12.196666666667 -10.443333333333 -14.196666666667 -7.99 -16.49 -33.473333333333 28.276666666667
HLH-GT-03-01_FLOW 10.193333333333 13.046666666667 34.566666666667 25.413333333333 16 21.626666666667 28.153333333333 8.04 21.61 34.97 44.64 37.123333333333
HLH-GT-03-01_FLOW 51.313333333333 67.066666666667 51.11 27.216666666667 46.316666666667 37.803333333333 40.073333333333 33.073333333333 45.43 59.296666666667 60.573333333333 53.87
HLH-GT-03-01_FLOW 41.6 39.166666666667 29.253333333333 39.353333333333 44.656666666667 50.67 85.066666666667 105.273333333333 115.18 141.16 140.573333333333 149.92
HLH-GT-03-01_FLOW 149.06 156.58 139.716666666667 142.096666666667 162.22 171.056666666667 145.83 155.25 162.506666666667 142.73 145.483333333333 131.026666666667
HLH-GT-03-01_FLOW 102.053333333333 171.576666666667 253.263333333333 265.603333333333 216.913333333333 177.686666666667 177.58 188.31 203.15 236.866666666667 249.633333333333 249.43
HLH-GT-03-01_FLOW 278.476666666667 281.366666666667 295.68 308.953333333333 293.03 279.133333333333 248.336666666667 261.973333333333 272.756666666667 274.286666666667 293.786666666667 245.673333333333
HLH-GT-03-01_FLOW 305.776666666667 329.706666666667 304.996666666667 282.766666666667 274.32 291.86 292.883333333333 287.56 162.726666666667 203.526666666667 254.096666666667 261.81
HLH-GT-03-01_FLOW 221.713333333333 259.36 337.953333333333 288.82 298.643333333333 298.786666666667 285.636666666667 156.883333333333 168.71 186.333333333333 194.026666666667 224.133333333333
HLH-GT-03-01_FLOW 231.78 244.46 256.163333333333 261.96 266.16 258.05 243.14 245.036666666667 225.646666666667 225.35 244.576666666667 241.466666666667
HLH-GT-03-01_FLOW 245.606666666667 263.18 238.583333333333 186.83 163.183333333333 237.786666666667 227.783333333333 225.423333333333 245.206666666667 254.35 257.64 220.916666666667
HLH-GT-03-01_FLOW 153.956666666667 235.626666666667 214.156666666667 214.143333333333 197.31 192.416666666667 198.07 211.026666666667 226.353333333333 211.05 174.74 199.353333333333
HLH-GT-03-01_FLOW 193.603333333333 150.09 151.156666666667 184.71 168.45 156.333333333333 158.726666666667 171.57 172.37 189.003333333333 222.35 184.313333333333
HLH-GT-03-01_FLOW 211.516666666667 228.54 235.27 244.313333333333 243.436666666667 241.936666666667 216.686666666667 187.29 179.303333333333 177.193333333333 187.556666666667 196.366666666667
HLH-GT-03-01_FLOW 212.843333333333 222.753333333333 182.046666666667 157.443333333333 161.91 146.793333333333 116.14 145.12 155.556666666667 154.173333333333 131.32 125.516666666667
HLH-GT-03-01_FLOW 103.35 133.986666666667 119.32 135.68 146.493333333333 150.366666666667 146.273333333333 69.386666666667 106.793333333333 117.97 128.56 123.93
HLH-GT-03-01_FLOW 149.946666666667 186.476666666667 183.843333333333 149.99 175.156666666667 126.446666666667 117.813333333333 120.276666666667 109.336666666667 110.106666666667 130.763333333333 117.79
HLH-GT-03-01_FLOW 78.46 57.416666666667 70.553333333333 94.06 101.506666666667 121.213333333333 108.976666666667 112.17 149.006666666667 141.32 123.796666666667 128.036666666667
HLH-GT-03-01_FLOW 142.673333333333 150.416666666667 133.71 112.436666666667 94.366666666667 66.78 43.5 32.363333333333 41.633333333333 56.62 59.426666666667 49.006666666667
HLH-GT-03-01_FLOW 36.69 30.073333333333 38.156666666667 36.25 31.623333333333 30.416666666667 17.156666666667 11.806666666667 5.21 22.523333333333 12.066666666667 35.146666666667
HLH-GT-03-01_FLOW 11.75 17.846666666667 12.5 14.49 23.19 13.42 13.14 2.493333333333 5.263333333333 6.043333333333 14.02 21.26
HLH-GT-03-01_FLOW 29.8 7.486666666667 -7.76 -11.81 -9.86 -20.19 -16.446666666667 -25.4 -24.786666666667 -14.86 -18.223333333333 -26.45
HLH-GT-03-01_FLOW -32.106666666667 -28.453333333333 -44.306666666667 -39.676666666667 -39.306666666667 -39.68 -55.863333333333 -64.356666666667 -60.046666666667 -49.953333333333 -45.686666666667 -47.42
HLH-GT-03-01_FLOW -55.443333333333 -61.923333333333 -57.84 -72.89 -89.176666666667 -63.643333333333 -64.533333333333 -38.07 -23.1 -25.95 -49.846666666667 -50.35
HLH-GT-03-01_FLOW -16.836666666667 -50.803333333333 -54.696666666667 -61.123333333333 -81.26 -85.113333333333 -87.323333333333 -54.263333333333 -54.123333333333 -61.953333333333 -70.163333333333 -59.643333333333
HLH-GT-03-01_FLOW -57.75 -78.036666666667 -69.966666666667 -63.943333333333 -51.61 -65.31 -58.34 -43.473333333333 -66.686666666667 -69.013333333333 -50.79 -57.866666666667
HLH-GT-03-01_FLOW -65.773333333333 -62.81 -58.05 -61.306666666667 -62.53 -42.98 -39.39 -55.106666666667 -48.41 -38.383333333333 -31.336666666667 -53.26
HLH-GT-03-01_FLOW -54.463333333333 -73.276666666667 -85.28 -79.283333333333 -62.92 -84.67 -74.45 -61.716666666667 -59.536666666667 -67.98 -46.51 -35.13
HLH-GT-03-01_FLOW -42.463333333333 -69.81 -79.01 -69.896666666667 -60.436666666667 -47.16 -55.173333333333 -70.603333333333 -51.853333333333 -46.143333333333 -55.27 -67.286666666667
HLH-GT-03-01_FLOW -51.95 -66.023333333333 -87.3 -56.226666666667 -81.93 -81.963333333333 -48.913333333333 -34.41 -49.03 -54.423333333333 -50.11 -27.07
HLH-GT-03-01_FLOW -23.253333333333 -15.113333333333 -17.046666666667 -26.79 -11.386666666667 -18.76 -6.333333333333 -10.41 -20.89 -28.726666666667 -12.213333333333 -10.78
HLH-GT-03-01_FLOW -14.57 -8.24 -16.866666666667 -34.113333333333 28.506666666667 9.593333333333 13.026666666667 34.846666666667 25.523333333333 15.976666666667 21.87 28.473333333333
HLH-GT-03-01_FLOW 7.98 21.646666666667 35.18 45.003333333333 37.353333333333 51.813333333333 67.866666666667 51.65 27.35 46.813333333333 38.176666666667 40.46
HLH-GT-03-01_FLOW 33.38 45.923333333333 59.953333333333 61.256666666667 54.483333333333 42.01 39.496666666667 29.423333333333 39.726666666667 45.116666666667 51.193333333333 86.06
HLH-GT-03-01_FLOW 106.56 116.593333333333 142.903333333333 142.313333333333 151.786666666667 150.906666666667 158.516666666667 141.443333333333 143.846666666667 164.223333333333 173.17 147.633333333333
HLH-GT-03-01_FLOW 157.18 164.533333333333 144.513333333333 147.303333333333 132.663333333333 103.326666666667 173.713333333333 256.423333333333 268.916666666667 219.62 179.906666666667 179.79
HLH-GT-03-01_FLOW 190.66 205.683333333333 239.82 252.753333333333 252.54 281.95 284.873333333333 299.37 312.806666666667 296.686666666667 282.61 251.43
HLH-GT-03-01_FLOW 265.233333333333 276.16 277.713333333333 297.446666666667 248.743333333333 309.59 333.826666666667 308.796666666667 286.29 277.746666666667 295.503333333333 296.536666666667
HLH-GT-03-01_FLOW 291.143333333333 164.76 206.063333333333 257.266666666667 265.073333333333 224.476666666667 262.596666666667 342.173333333333 292.42 302.373333333333 302.513333333333 289.206666666667
HLH-GT-03-01_FLOW 158.843333333333 170.81 188.656666666667 196.44 226.93 234.673333333333 247.506666666667 259.36 265.233333333333 269.483333333333 261.266666666667 246.18
HLH-GT-03-01_FLOW 248.093333333333 228.46 228.16 247.626666666667 244.473333333333 248.67 266.46 241.56 189.156666666667 165.223333333333 240.756666666667 230.63
HLH-GT-03-01_FLOW 228.233333333333 248.266666666667 257.53 260.86 223.67 155.876666666667 238.57 216.826666666667 216.813333333333 199.776666666667 194.823333333333 200.546666666667
HLH-GT-03-01_FLOW 213.663333333333 229.173333333333 213.68 176.923333333333 201.833333333333 196.023333333333 151.966666666667 153.04 187.02 170.553333333333 158.286666666667 160.703333333333
HLH-GT-03-01_FLOW 173.71 174.52 191.36 225.126666666667 186.616666666667 214.156666666667 231.4 238.203333333333 247.36 246.476666666667 244.956666666667 73.25
HLH-GT-03-01_FLOW 219.39 189.626666666667 181.543333333333 179.403333333333 189.893333333333 198.81 215.496666666667 225.54 184.323333333333 159.41 163.926666666667 148.623333333333
HLH-GT-03-01_FLOW 117.59 146.92 157.48 156.093333333333 132.956666666667 127.076666666667 104.603333333333 135.603333333333 120.8 137.37 148.316666666667 152.246666666667
HLH-GT-03-01_FLOW 148.1 70.253333333333 108.123333333333 119.44 130.13 125.453333333333 151.803333333333 188.796666666667 186.13 151.86 177.34 127.993333333333
HLH-GT-03-01_FLOW 119.193333333333 121.68 110.496666666667 111.396666666667 132.336666666667 119.213333333333 79.186666666667 57.963333333333 71.296666666667 95.163333333333 102.686666666667 122.686666666667
HLH-GT-03-01_FLOW 110.286666666667 113.5 150.803333333333 143.026666666667 125.293333333333 129.593333333333 144.413333333333 152.263333333333 135.36 113.793333333333 95.466666666667 67.53
HLH-GT-03-01_FLOW 43.893333333333 32.513333333333 41.843333333333 57.116666666667 60.03 49.496666666667 36.973333333333 30.253333333333 38.453333333333 36.466666666667 31.696666666667 30.516666666667
HLH-GT-03-01_FLOW 17.13 12.336666666667 5.566666666667 22.62 11.866666666667 35.286666666667 11.63 17.776666666667 12.376666666667 15.026666666667 23.88 13.883333333333
HLH-GT-03-01_FLOW 13.166666666667 2.5 5.19 6.36 14 21.336666666667 29.996666666667 7.346666666667 -7.64 -11.756666666667 -10.356666666667 -20.85
HLH-GT-03-01_FLOW -17.02 -26.153333333333 -25.513333333333 -15.393333333333 -18.86 -27.303333333333 -33.053333333333 -29.356666666667 -45.546666666667 -40.79 -40.45 -40.86
HLH-GT-03-01_FLOW -57.286666666667 -65.946666666667 -61.553333333333 -51.32 -46.973333333333 -48.713333333333 -56.886666666667 -63.453333333333 -59.226666666667 -74.606666666667 -91.293333333333 -65.246666666667
HLH-GT-03-01_FLOW -66.18 -39.106666666667 -23.723333333333 -26.643333333333 -51.13 -51.66 -17.396666666667 -52.13 -56.133333333333 -62.69 -83.223333333333 -87.16
HLH-GT-03-01_FLOW -89.413333333333 -55.726666666667 -55.566666666667 -63.536666666667 -71.86 -61.103333333333 -59.21 -79.996666666667 -71.803333333333 -65.756666666667 -53.08 -66.943333333333
HLH-GT-03-01_FLOW -59.79 -44.606666666667 -68.366666666667 -70.733333333333 -52.096666666667 -59.333333333333 -67.423333333333 -64.356666666667 -59.506666666667 -62.86 -64.113333333333 -44.156666666667
HLH-GT-03-01_FLOW -40.536666666667 -56.52 -49.686666666667 -39.46 -32.366666666667 -54.726666666667 -55.94 -75.083333333333 -87.336666666667 -81.22 -64.456666666667 -86.693333333333
HLH-GT-03-01_FLOW -76.24 -63.236666666667 -61.043333333333 -69.653333333333 -47.613333333333 -35.956666666667 -43.513333333333 -71.563333333333 -80.95 -71.626666666667 -61.916666666667 -48.33
HLH-GT-03-01_FLOW -56.62 -72.33 -53.223333333333 -47.416666666667 -56.713333333333 -68.98 -53.173333333333 -67.63 -89.353333333333 -57.55 -83.856666666667 -83.89
HLH-GT-03-01_FLOW -50.196666666667 -35.416666666667 -50.36 -55.883333333333 -51.446666666667 -27.906666666667 -24.013333333333 -15.716666666667 -17.716666666667 -27.643333333333 -11.96 -19.486666666667
HLH-GT-03-01_FLOW -6.35 -10.253333333333 -20.863333333333 -28.823333333333 -12.11 -10.623333333333 -14.5 -8.126666666667 -16.903333333333 -34.443333333333 28.553333333333 9.603333333333
HLH-GT-03-01_FLOW 13.046666666667 34.903333333333 25.563333333333 16 21.91 28.523333333333 7.986666666667 21.68 35.233333333333 45.08 37.413333333333 51.903333333333
HLH-GT-03-01_FLOW 67.983333333333 51.736666666667 27.393333333333 46.893333333333 38.243333333333 40.53 33.436666666667 46.003333333333 60.06 61.363333333333 54.58 42.083333333333
HLH-GT-03-01_FLOW 39.56 29.47 39.793333333333 45.193333333333 51.28 86.213333333333 106.75 116.8 143.15 142.56 152.06 151.18
HLH-GT-03-01_FLOW 158.793333333333 141.693333333333 144.096666666667 164.513333333333 173.476666666667 147.9 157.463333333333 164.826666666667 144.773333333333 147.56 132.9 103.51
HLH-GT-03-01_FLOW 174.03 256.883333333333 269.396666666667 220.01 180.226666666667 180.113333333333 191.003333333333 206.056666666667 240.246666666667 253.2 252.986666666667 282.456666666667
HLH-GT-03-01_FLOW 285.383333333333 299.903333333333 313.366666666667 297.22 283.12 251.883333333333 265.713333333333 276.65 278.21 297.98 249.186666666667 310.146666666667
HLH-GT-03-01_FLOW 334.42 309.353333333333 286.803333333333 278.24 296.03 297.066666666667 291.66 165.056666666667 206.436666666667 257.726666666667 265.546666666667 224.876666666667
HLH-GT-03-01_FLOW 263.066666666667 342.783333333333 292.94 302.906666666667 303.056666666667 289.72 159.123333333333 171.116666666667 188.99 196.793333333333 227.333333333333 235.086666666667
HLH-GT-03-01_FLOW 247.953333333333 259.82 265.71 269.966666666667 261.736666666667 246.616666666667 248.536666666667 228.873333333333 228.566666666667 248.063333333333 244.906666666667 249.11
HLH-GT-03-01_FLOW 266.936666666667 241.99 189.5 165.52 241.186666666667 231.043333333333 228.643333333333 248.706666666667 257.99 261.323333333333 224.073333333333 156.16
HLH-GT-03-01_FLOW 238.99 217.213333333333 217.206666666667 200.133333333333 195.17 200.9 214.043333333333 229.583333333333 214.06 177.243333333333 202.196666666667 196.373333333333
HLH-GT-03-01_FLOW 152.236666666667 153.313333333333 187.35 170.853333333333 158.57 160.993333333333 174.016666666667 174.83 191.703333333333 225.53 186.95 214.54
HLH-GT-03-01_FLOW 231.806666666667 238.633333333333 247.8 246.916666666667 245.396666666667 219.776666666667 189.96 181.863333333333 179.716666666667 190.236666666667 199.166666666667 215.88
HLH-GT-03-01_FLOW 225.943333333333 184.646666666667 159.686666666667 164.223333333333 148.89 117.8 147.176666666667 157.766666666667 156.373333333333 133.19 127.3 104.786666666667
HLH-GT-03-01_FLOW 135.84 121.013333333333 137.613333333333 148.576666666667 152.52 148.366666666667 70.38 108.316666666667 119.653333333333 130.363333333333 125.683333333333 152.076666666667
HLH-GT-03-01_FLOW 189.136666666667 186.463333333333 152.136666666667 177.663333333333 128.213333333333 119.396666666667 121.89 110.686666666667 111.593333333333 132.573333333333 119.42 79.32
HLH-GT-03-01_FLOW 58.06 71.42 95.33 102.866666666667 122.903333333333 110.483333333333 113.7 151.066666666667 143.28 125.516666666667 129.82 144.663333333333
HLH-GT-03-01_FLOW 152.54 135.596666666667 113.996666666667 95.633333333333 67.646666666667 43.966666666667 32.563333333333 41.906666666667 57.21 60.133333333333 49.583333333333 37.033333333333
HLH-GT-03-01_FLOW 30.303333333333 38.516666666667 36.523333333333 31.743333333333 30.563333333333 16.95 12.376666666667 5.58 22.656666666667 11.88 35.34 10.683333333333
HLH-GT-03-01_FLOW 17.8 12.39 15.066666666667 23.936666666667 13.99 13.866666666667 2.496666666667 5.196666666667 6.376666666667 14.016666666667 21.366666666667 30.046666666667
HLH-GT-03-01_FLOW 7.353333333333 -7.64 -11.776666666667 -10.386666666667 -20.9 -17.063333333333 -26.21 -25.57 -15.433333333333 -18.91 -27.366666666667 -33.126666666667
HLH-GT-03-01_FLOW -29.426666666667 -45.646666666667 -40.88 -40.543333333333 -40.956666666667 -57.413333333333 -66.09 -61.686666666667 -51.436666666667 -47.076666666667 -48.82 -57.013333333333
HLH-GT-03-01_FLOW -63.593333333333 -59.353333333333 -74.763333333333 -91.486666666667 -65.386666666667 -66.323333333333 -39.193333333333 -23.776666666667 -26.703333333333 -51.24 -51.773333333333 -17.436666666667
HLH-GT-03-01_FLOW -52.246666666667 -56.256666666667 -62.826666666667 -83.4 -87.346666666667 -89.603333333333 -55.846666666667 -55.693333333333 -63.676666666667 -72.013333333333 -61.236666666667 -59.336666666667
HLH-GT-03-01_FLOW -80.17 -71.963333333333 -65.903333333333 -53.2 -67.09 -59.92 -44.706666666667 -68.513333333333 -70.883333333333 -52.21 -59.463333333333 -67.57
HLH-GT-03-01_FLOW -64.496666666667 -59.636666666667 -63 -64.253333333333 -44.256666666667 -40.63 -56.64 -49.793333333333 -39.55 -32.443333333333 -54.846666666667 -56.066666666667
HLH-GT-03-01_FLOW -75.246666666667 -87.523333333333 -81.393333333333 -64.596666666667 -86.88 -76.403333333333 -63.373333333333 -61.173333333333 -69.803333333333 -47.713333333333 -36.033333333333 -43.606666666667
HLH-GT-03-01_FLOW -71.716666666667 -81.126666666667 -71.776666666667 -62.05 -48.436666666667 -56.746666666667 -72.483333333333 -53.343333333333 -47.523333333333 -56.84 -69.13 -53.283333333333
HLH-GT-03-01_FLOW -67.776666666667 -89.543333333333 -57.67 -84.033333333333 -84.066666666667 -50.313333333333 -35.496666666667 -50.473333333333 -56.006666666667 -51.56 -27.97 -24.073333333333
HLH-GT-03-01_FLOW -15.756666666667 -17.763333333333 -27.71 -11.993333333333 -19.536666666667 -6.36 -10.263333333333 -20.89 -28.863333333333 -12.123333333333 -10.636666666667 -14.523333333333
HLH-GT-03-01_FLOW -8.136666666667 -16.923333333333 -34.493333333333 28.553333333333 10.103333333333 12.923333333333 34.903333333333 25.563333333333 16 21.91 28.523333333333 7.52
HLH-GT-03-01_FLOW 21.68 35.233333333333 45.08 37.413333333333 51.903333333333 67.983333333333 51.736666666667 27.393333333333 46.893333333333 38.243333333333 40.53 33.436666666667
HLH-GT-03-01_FLOW 46.003333333333 60.06 61.363333333333 54.58 42.083333333333 39.56 29.47 39.793333333333 45.193333333333 51.28 86.213333333333 106.75
HLH-GT-03-01_FLOW 116.8 143.15 142.56 152.06 151.18 158.793333333333 141.693333333333 144.096666666667 164.513333333333 173.476666666667 147.9 157.463333333333
HLH-GT-03-01_FLOW 164.826666666667 144.773333333333 147.56 132.9 103.51 174.03 256.883333333333 269.396666666667 220.01 180.226666666667 180.113333333333 191.003333333333
HLH-GT-03-01_FLOW 206.056666666667 240.246666666667 253.2 252.986666666667 282.456666666667 285.383333333333 299.903333333333 313.366666666667 297.22 283.12 251.883333333333 265.713333333333
HLH-GT-03-01_FLOW 276.65 278.21 297.98 249.186666666667 310.146666666667 334.42 309.353333333333 286.803333333333 278.24 296.03 297.066666666667 291.66
HLH-GT-03-01_FLOW 165.056666666667 206.436666666667 257.726666666667 265.546666666667 224.876666666667 263.066666666667 342.783333333333 292.94 302.906666666667 303.056666666667 289.72 159.123333333333
HLH-GT-03-01_FLOW 171.116666666667 188.99 196.793333333333 227.333333333333 235.086666666667 247.953333333333 259.82 265.71 269.966666666667 261.736666666667 246.616666666667 248.536666666667
HLH-GT-03-01_FLOW 228.873333333333 228.566666666667 248.063333333333 244.906666666667 249.11 266.936666666667 241.99 189.5 165.52 241.186666666667 231.043333333333 228.643333333333
HLH-GT-03-01_FLOW 248.706666666667 257.99 261.323333333333 224.073333333333 156.16 238.99 217.213333333333 217.206666666667 200.133333333333 195.17 200.9 214.043333333333
HLH-GT-03-01_FLOW 229.583333333333 214.06 177.243333333333 202.196666666667 196.373333333333 152.236666666667 153.313333333333 187.35 170.853333333333 158.57 160.993333333333 174.016666666667
HLH-GT-03-01_FLOW 174.83 191.703333333333 225.53 186.95 214.54 231.806666666667 238.633333333333 247.8 246.916666666667 245.396666666667 219.776666666667 189.96
HLH-GT-03-01_FLOW 181.863333333333 179.716666666667 190.236666666667 199.166666666667 215.88 225.943333333333 184.646666666667 159.686666666667 164.223333333333 148.89 117.8 147.176666666667
HLH-GT-03-01_FLOW 157.766666666667 156.373333333333 133.19 127.3 104.786666666667 135.84 121.013333333333 137.613333333333 148.576666666667 152.52 148.366666666667 70.38
HLH-GT-03-01_FLOW 108.316666666667 119.653333333333 130.363333333333 125.683333333333 152.076666666667 189.136666666667 186.463333333333 152.136666666667 177.663333333333 128.213333333333 119.396666666667 121.89
HLH-GT-03-01_FLOW 110.686666666667 111.593333333333 132.573333333333 119.42 79.32 58.06 71.42 95.33 102.866666666667 122.903333333333 110.483333333333 113.7
HLH-GT-03-01_FLOW 151.066666666667 143.28 125.516666666667 129.82 144.663333333333 152.54 135.596666666667 113.996666666667 95.633333333333 67.646666666667 43.966666666667 32.563333333333
HLH-GT-03-01_FLOW 41.906666666667 57.21 60.133333333333 49.583333333333 37.033333333333 30.303333333333 38.516666666667 36.523333333333 31.743333333333 30.563333333333 17.156666666667 10.906666666667
HLH-GT-03-01_FLOW 5.58 22.656666666667 11.88 35.34 11.643333333333 18.636666666667 12.39 15.066666666667 23.936666666667 13.99 13.183333333333 1.666666666667
HLH-GT-03-01_FLOW 5.196666666667 6.376666666667 14.016666666667 21.366666666667 30.046666666667 6.26 -7.64 -11.776666666667 -10.386666666667 -20.9 -17.063333333333 -26.21
HLH-GT-03-01_FLOW -25.57 -15.433333333333 -18.91 -27.366666666667 -33.126666666667 -29.426666666667 -45.646666666667 -40.88 -40.543333333333 -40.956666666667 -57.413333333333 -66.09
HLH-GT-03-01_FLOW -61.686666666667 -51.436666666667 -47.076666666667 -48.82 -57.013333333333 -63.593333333333 -59.353333333333 -74.763333333333 -91.486666666667 -65.386666666667 -66.323333333333 -39.193333333333
HLH-GT-03-01_FLOW -23.776666666667 -26.703333333333 -51.24 -51.773333333333 -17.436666666667 -52.246666666667 -56.256666666667 -62.826666666667 -83.4 -87.346666666667 -89.603333333333 -55.846666666667
HLH-GT-03-01_FLOW -55.693333333333 -63.676666666667 -72.013333333333 -61.236666666667 -59.336666666667 -80.17 -71.963333333333 -65.903333333333 -53.2 -67.09 -59.92 -44.706666666667
HLH-GT-03-01_FLOW -68.513333333333 -70.883333333333 -52.21 -59.463333333333 -67.57 -64.496666666667 -59.636666666667 -63 -64.253333333333 -44.256666666667 -40.63 -56.64
HLH-GT-03-01_FLOW -49.793333333333 -39.55 -32.443333333333 -54.846666666667 -56.066666666667 -75.246666666667 -87.523333333333 -81.393333333333 -64.596666666667 -86.88 -76.403333333333 -63.373333333333
HLH-GT-03-01_FLOW -61.173333333333 -69.803333333333 -47.713333333333 -36.033333333333 -43.606666666667 -71.716666666667 -81.126666666667 -71.776666666667 -62.05 -48.436666666667 -56.746666666667 -72.483333333333
HLH-GT-03-01_FLOW -53.343333333333 -47.523333333333 -56.84 -69.13 -53.283333333333 -67.776666666667 -89.543333333333 -57.67 -84.033333333333 -84.066666666667 -50.313333333333 -35.496666666667
HLH-GT-03-01_FLOW -50.473333333333 -56.006666666667 -51.56 -27.97 -24.073333333333 -15.756666666667 -17.763333333333 -27.71 -11.993333333333 -19.536666666667 -6.36 -10.263333333333
HLH-GT-03-01_FLOW -20.89 -28.863333333333 -12.123333333333 -10.636666666667 -14.523333333333 -8.206666666667 -16.923333333333 -34.493333333333 28.553333333333 10.103333333333 13.046666666667 34.903333333333
HLH-GT-03-01_FLOW 25.563333333333 16 21.91 28.523333333333 7.986666666667 22.766666666667 35.233333333333 45.08 37.413333333333 51.903333333333 67.983333333333 51.736666666667
HLH-GT-03-01_FLOW 27.393333333333 46.893333333333 38.243333333333 40.53 33.436666666667 46.003333333333 60.06 61.363333333333 54.58 42.083333333333 39.56 29.47
HLH-GT-03-01_FLOW 39.793333333333 45.193333333333 51.28 86.213333333333 106.75 116.8 143.15 142.56 152.06 151.18 158.793333333333 141.693333333333
HLH-GT-03-01_FLOW 144.096666666667 164.513333333333 173.476666666667 147.9 157.463333333333 164.826666666667 144.773333333333 147.56 132.9 103.51 174.03 256.883333333333
HLH-GT-03-01_FLOW 269.396666666667 220.01 180.226666666667 180.113333333333 191.003333333333 206.056666666667 240.246666666667 253.2 252.986666666667 282.456666666667 285.383333333333 299.903333333333
HLH-GT-03-01_FLOW 313.366666666667 297.22 283.12 251.883333333333 265.713333333333 276.65 278.21 297.98 249.186666666667 310.146666666667 334.42 309.353333333333
HLH-GT-03-01_FLOW 286.803333333333 278.24 296.03 297.066666666667 291.66 165.056666666667 206.436666666667 257.726666666667 265.546666666667 224.876666666667 263.066666666667 342.783333333333
HLH-GT-03-01_FLOW 292.94 302.906666666667 303.056666666667 289.72 159.123333333333 171.116666666667 188.99 196.793333333333 227.333333333333 235.086666666667 247.953333333333 259.82
HLH-GT-03-01_FLOW 265.71 269.966666666667 261.736666666667 246.616666666667 248.536666666667 228.873333333333 228.566666666667 248.063333333333 244.906666666667 249.11 266.936666666667 241.99
HLH-GT-03-01_FLOW 189.5 165.52 241.186666666667 231.043333333333 228.643333333333 248.706666666667 257.99 261.323333333333 224.073333333333 156.16 238.99 217.213333333333
HLH-GT-03-01_FLOW 217.206666666667 200.133333333333 195.17 200.9 214.043333333333 229.583333333333 214.06 177.243333333333 202.196666666667 196.373333333333 152.236666666667 153.313333333333
HLH-GT-03-01_FLOW 187.35 170.853333333333 158.57 160.993333333333 174.016666666667 174.83 191.703333333333 225.53 186.95 214.54 231.806666666667 238.633333333333
HLH-GT-03-01_FLOW 247.8 246.916666666667 245.396666666667 219.776666666667 189.96 181.863333333333 179.716666666667 190.236666666667 199.166666666667 215.88 225.943333333333 184.646666666667
HLH-GT-03-01_FLOW 159.686666666667 164.223333333333 148.89 117.8 147.176666666667 157.766666666667 156.373333333333 133.19 127.3 104.786666666667 135.84 121.013333333333
HLH-GT-03-01_FLOW 137.613333333333 148.576666666667 152.52 148.366666666667 70.38 108.316666666667 119.653333333333 130.363333333333 125.683333333333 152.076666666667 189.136666666667 186.463333333333
HLH-GT-03-01_FLOW 152.136666666667 177.663333333333 128.213333333333 119.396666666667 121.89 110.686666666667 111.593333333333 132.573333333333 119.42 79.32 58.06 71.42
HLH-GT-03-01_FLOW 95.33 102.866666666667 122.903333333333 110.483333333333 113.7 151.066666666667 143.28 125.516666666667 129.82 144.663333333333 152.54 135.596666666667
HLH-GT-03-01_FLOW 113.996666666667 95.633333333333 67.646666666667 43.966666666667 32.563333333333 41.906666666667 57.21 60.133333333333 49.583333333333 37.033333333333 30.303333333333 38.516666666667
HLH-GT-03-01_FLOW 36.523333333333 31.743333333333 30.563333333333 17.156666666667 12.376666666667 5.86 22.656666666667 11.88 35.34 11.643333333333 17.8 11.736666666667
HLH-GT-03-01_FLOW 15.066666666667 23.936666666667 13.99 13.183333333333 2.496666666667 5.473333333333 6.376666666667 14.016666666667 21.366666666667 30.046666666667 7.353333333333 -7.64
HLH-GT-03-01_FLOW -11.776666666667 -10.386666666667 -20.9 -17.063333333333 -26.21 -25.57 -15.433333333333 -18.91 -27.366666666667 -33.126666666667 -29.426666666667 -45.646666666667
HLH-GT-03-01_FLOW -40.88 -40.543333333333 -40.956666666667 -57.413333333333 -66.09 -61.686666666667 -51.436666666667 -47.076666666667 -48.82 -57.013333333333 -63.593333333333 -59.353333333333
HLH-GT-03-01_FLOW -74.763333333333 -91.486666666667 -65.386666666667 -66.323333333333 -39.193333333333 -23.776666666667 -26.703333333333 -51.24 -51.773333333333 -17.436666666667 -52.246666666667 -56.256666666667
HLH-GT-03-01_FLOW -62.826666666667 -83.4 -87.346666666667 -89.603333333333 -55.846666666667 -55.693333333333 -63.676666666667 -72.013333333333 -61.236666666667 -59.336666666667 -80.17 -71.963333333333
HLH-GT-03-01_FLOW -65.903333333333 -53.2 -67.09 -59.92 -44.706666666667 -68.513333333333 -70.883333333333 -52.21 -59.463333333333 -67.57 -64.496666666667 -59.636666666667
HLH-GT-03-01_FLOW -63 -64.253333333333 -44.256666666667 -40.63 -56.64 -49.793333333333 -39.55 -32.443333333333 -54.846666666667 -56.066666666667 -75.246666666667 -87.523333333333
HLH-GT-03-01_FLOW -81.393333333333 -64.596666666667 -86.88 -76.403333333333 -63.373333333333 -61.173333333333 -69.803333333333 -47.713333333333 -36.033333333333 -43.606666666667 -71.716666666667 -81.126666666667
HLH-GT-03-01_FLOW -71.776666666667 -62.05 -48.436666666667 -56.746666666667 -72.483333333333 -53.343333333333 -47.523333333333 -56.84 -69.13 -53.283333333333 -67.776666666667 -89.543333333333
HLH-GT-03-01_FLOW -57.67 -84.033333333333 -84.066666666667 -50.313333333333 -35.496666666667 -50.473333333333 -56.006666666667 -51.56 -27.97 -24.073333333333 -15.756666666667 -17.763333333333
HLH-GT-03-01_FLOW -27.71 -11.993333333333 -19.536666666667 -6.36 -10.263333333333 -20.89 -28.863333333333 -12.123333333333 -10.636666666667 -14.523333333333 -8.136666666667 -16.613333333333
HLH-GT-03-01_FLOW -34.493333333333 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667
HLH-GT-03-01_FLOW 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333
HLH-GT-03-01_FLOW 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667
HLH-GT-03-01_FLOW 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65
HLH-GT-03-01_FLOW 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667
HLH-GT-03-01_FLOW 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333
HLH-GT-03-01_FLOW 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333
HLH-GT-03-01_FLOW 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667
HLH-GT-03-01_FLOW 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667
HLH-GT-03-01_FLOW 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667
HLH-GT-03-01_FLOW 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36
HLH-GT-03-01_FLOW 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667
HLH-GT-03-01_FLOW 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 73.826666666667 221.113333333333 191.116666666667 182.973333333333
HLH-GT-03-01_FLOW 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667
HLH-GT-03-01_FLOW 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667
HLH-GT-03-01_FLOW 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52
HLH-GT-03-01_FLOW 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333
HLH-GT-03-01_FLOW 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333
HLH-GT-03-01_FLOW 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.663333333333
HLH-GT-03-01_FLOW 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.033333333333 14.863333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.616666666667
HLH-GT-03-01_FLOW 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39
HLH-GT-03-01_FLOW -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667
HLH-GT-03-01_FLOW -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667
HLH-GT-03-01_FLOW -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333
HLH-GT-03-01_FLOW -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333
HLH-GT-03-01_FLOW -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667
HLH-GT-03-01_FLOW -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333
HLH-GT-03-01_FLOW -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08
HLH-GT-03-01_FLOW -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333
HLH-GT-03-01_FLOW -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25
HLH-GT-03-01_FLOW -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -16.86 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667
HLH-GT-03-01_FLOW 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667
HLH-GT-03-01_FLOW 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13
HLH-GT-03-01_FLOW 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667
HLH-GT-03-01_FLOW 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667
HLH-GT-03-01_FLOW 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667
HLH-GT-03-01_FLOW 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333
HLH-GT-03-01_FLOW 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667
HLH-GT-03-01_FLOW 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333
HLH-GT-03-01_FLOW 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65
HLH-GT-03-01_FLOW 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667
HLH-GT-03-01_FLOW 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333
HLH-GT-03-01_FLOW 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333
HLH-GT-03-01_FLOW 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333
HLH-GT-03-01_FLOW 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46
HLH-GT-03-01_FLOW 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06
HLH-GT-03-01_FLOW 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667
HLH-GT-03-01_FLOW 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667
HLH-GT-03-01_FLOW 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94
HLH-GT-03-01_FLOW 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 12.973333333333
HLH-GT-03-01_FLOW 23.756666666667 13.84 13.376666666667 2.536666666667 5.34 6.16 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333
HLH-GT-03-01_FLOW -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667
HLH-GT-03-01_FLOW -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333
HLH-GT-03-01_FLOW -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667
HLH-GT-03-01_FLOW -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48
HLH-GT-03-01_FLOW -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74
HLH-GT-03-01_FLOW -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333
HLH-GT-03-01_FLOW -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333
HLH-GT-03-01_FLOW -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667
HLH-GT-03-01_FLOW -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667
HLH-GT-03-01_FLOW -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.12 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -33.916666666667
HLH-GT-03-01_FLOW 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51
HLH-GT-03-01_FLOW 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667
HLH-GT-03-01_FLOW 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44
HLH-GT-03-01_FLOW 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667
HLH-GT-03-01_FLOW 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667
HLH-GT-03-01_FLOW 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333
HLH-GT-03-01_FLOW 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3
HLH-GT-03-01_FLOW 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99
HLH-GT-03-01_FLOW 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333
HLH-GT-03-01_FLOW 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91
HLH-GT-03-01_FLOW 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667
HLH-GT-03-01_FLOW 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333
HLH-GT-03-01_FLOW 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333
HLH-GT-03-01_FLOW 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667
HLH-GT-03-01_FLOW 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18
HLH-GT-03-01_FLOW 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333
HLH-GT-03-01_FLOW 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667
HLH-GT-03-01_FLOW 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61
HLH-GT-03-01_FLOW 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.993333333333
HLH-GT-03-01_FLOW 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.293333333333 13.84 13.376666666667 2.536666666667 5.34 6.223333333333 15.716666666667
HLH-GT-03-01_FLOW 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69
HLH-GT-03-01_FLOW -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333
HLH-GT-03-01_FLOW -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667
HLH-GT-03-01_FLOW -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667
HLH-GT-03-01_FLOW -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98
HLH-GT-03-01_FLOW -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333
HLH-GT-03-01_FLOW -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58
HLH-GT-03-01_FLOW -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57
HLH-GT-03-01_FLOW -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667
HLH-GT-03-01_FLOW -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.75
HLH-GT-03-01_FLOW -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333
HLH-GT-03-01_FLOW 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333
HLH-GT-03-01_FLOW 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68
HLH-GT-03-01_FLOW 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667
HLH-GT-03-01_FLOW 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333
HLH-GT-03-01_FLOW 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333
HLH-GT-03-01_FLOW 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83
HLH-GT-03-01_FLOW 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667
HLH-GT-03-01_FLOW 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667
HLH-GT-03-01_FLOW 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65
HLH-GT-03-01_FLOW 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333
HLH-GT-03-01_FLOW 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53
HLH-GT-03-01_FLOW 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89
HLH-GT-03-01_FLOW 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333
HLH-GT-03-01_FLOW 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333
HLH-GT-03-01_FLOW 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333
HLH-GT-03-01_FLOW 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68
HLH-GT-03-01_FLOW 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667
HLH-GT-03-01_FLOW 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667
HLH-GT-03-01_FLOW 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333
HLH-GT-03-01_FLOW 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333
HLH-GT-03-01_FLOW -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65
HLH-GT-03-01_FLOW -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667
HLH-GT-03-01_FLOW -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667
HLH-GT-03-01_FLOW -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333
HLH-GT-03-01_FLOW -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333
HLH-GT-03-01_FLOW -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333
HLH-GT-03-01_FLOW -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26
HLH-GT-03-01_FLOW -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333
HLH-GT-03-01_FLOW -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333
HLH-GT-03-01_FLOW -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667
HLH-GT-03-01_FLOW 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33
HLH-GT-03-01_FLOW 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667
HLH-GT-03-01_FLOW 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11
HLH-GT-03-01_FLOW 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14
HLH-GT-03-01_FLOW 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667
HLH-GT-03-01_FLOW 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333
HLH-GT-03-01_FLOW 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333
HLH-GT-03-01_FLOW 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52
HLH-GT-03-01_FLOW 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667
HLH-GT-03-01_FLOW 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667
HLH-GT-03-01_FLOW 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57
HLH-GT-03-01_FLOW 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667
HLH-GT-03-01_FLOW 233.22 240.083333333333 249.313333333333 248.42 246.89 73.826666666667 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333
HLH-GT-03-01_FLOW 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333
HLH-GT-03-01_FLOW 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46
HLH-GT-03-01_FLOW 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667
HLH-GT-03-01_FLOW 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667
HLH-GT-03-01_FLOW 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333
HLH-GT-03-01_FLOW 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667
HLH-GT-03-01_FLOW 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333
HLH-GT-03-01_FLOW 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11
HLH-GT-03-01_FLOW -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55
HLH-GT-03-01_FLOW -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667
HLH-GT-03-01_FLOW -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333
HLH-GT-03-01_FLOW -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667
HLH-GT-03-01_FLOW -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333
HLH-GT-03-01_FLOW -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667
HLH-GT-03-01_FLOW -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667
HLH-GT-03-01_FLOW -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667
HLH-GT-03-01_FLOW -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667
HLH-GT-03-01_FLOW -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72
HLH-GT-03-01_FLOW 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667
HLH-GT-03-01_FLOW 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79
HLH-GT-03-01_FLOW 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667
HLH-GT-03-01_FLOW 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667
HLH-GT-03-01_FLOW 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333
HLH-GT-03-01_FLOW 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87
HLH-GT-03-01_FLOW 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667
HLH-GT-03-01_FLOW 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12
HLH-GT-03-01_FLOW 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333
HLH-GT-03-01_FLOW 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667
HLH-GT-03-01_FLOW 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667
HLH-GT-03-01_FLOW 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333
HLH-GT-03-01_FLOW 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667
HLH-GT-03-01_FLOW 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27
HLH-GT-03-01_FLOW 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333
HLH-GT-03-01_FLOW 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333
HLH-GT-03-01_FLOW 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667
HLH-GT-03-01_FLOW 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.28
HLH-GT-03-01_FLOW 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.003333333333 18.146666666667 12.69 14.863333333333 23.756666666667 13.84 14.046666666667
HLH-GT-03-01_FLOW 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667
HLH-GT-03-01_FLOW -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17
HLH-GT-03-01_FLOW -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04
HLH-GT-03-01_FLOW -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333
HLH-GT-03-01_FLOW -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667
HLH-GT-03-01_FLOW -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667
HLH-GT-03-01_FLOW -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17
HLH-GT-03-01_FLOW -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667
HLH-GT-03-01_FLOW -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667
HLH-GT-03-01_FLOW -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45
HLH-GT-03-01_FLOW -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 10.353333333333 13.15
HLH-GT-03-01_FLOW 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 7.72 22 35.636666666667 45.51 37.83 52.33 68.43
HLH-GT-03-01_FLOW 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93
HLH-GT-03-01_FLOW 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667
HLH-GT-03-01_FLOW 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333
HLH-GT-03-01_FLOW 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333
HLH-GT-03-01_FLOW 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333
HLH-GT-03-01_FLOW 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333
HLH-GT-03-01_FLOW 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333
HLH-GT-03-01_FLOW 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56
HLH-GT-03-01_FLOW 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45
HLH-GT-03-01_FLOW 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333
HLH-GT-03-01_FLOW 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22
HLH-GT-03-01_FLOW 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333
HLH-GT-03-01_FLOW 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333
HLH-GT-03-01_FLOW 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29
HLH-GT-03-01_FLOW 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333
HLH-GT-03-01_FLOW 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333
HLH-GT-03-01_FLOW 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667
HLH-GT-03-01_FLOW 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 10.663333333333 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.99
HLH-GT-03-01_FLOW 12.69 14.863333333333 23.756666666667 13.84 13.376666666667 1.703333333333 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 6.52
HLH-GT-03-01_FLOW -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667
HLH-GT-03-01_FLOW -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333
HLH-GT-03-01_FLOW -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52
HLH-GT-03-01_FLOW -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667
HLH-GT-03-01_FLOW -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667
HLH-GT-03-01_FLOW -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98
HLH-GT-03-01_FLOW -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44
HLH-GT-03-01_FLOW -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333
HLH-GT-03-01_FLOW -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667
HLH-GT-03-01_FLOW -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.46
HLH-GT-03-01_FLOW -17.17 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 23.063333333333
HLH-GT-03-01_FLOW 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333
HLH-GT-03-01_FLOW 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53
HLH-GT-03-01_FLOW 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333
HLH-GT-03-01_FLOW 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333
HLH-GT-03-01_FLOW 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667
HLH-GT-03-01_FLOW 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333
HLH-GT-03-01_FLOW 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16
HLH-GT-03-01_FLOW 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333
HLH-GT-03-01_FLOW 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333
HLH-GT-03-01_FLOW 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667
HLH-GT-03-01_FLOW 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333
HLH-GT-03-01_FLOW 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333
HLH-GT-03-01_FLOW 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667
HLH-GT-03-01_FLOW 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667
HLH-GT-03-01_FLOW 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52
HLH-GT-03-01_FLOW 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333
HLH-GT-03-01_FLOW 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333
HLH-GT-03-01_FLOW 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.663333333333
HLH-GT-03-01_FLOW 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.033333333333 14.863333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.616666666667
HLH-GT-03-01_FLOW 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39
HLH-GT-03-01_FLOW -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667
HLH-GT-03-01_FLOW -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667
HLH-GT-03-01_FLOW -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333
HLH-GT-03-01_FLOW -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333
HLH-GT-03-01_FLOW -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667
HLH-GT-03-01_FLOW -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333
HLH-GT-03-01_FLOW -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08
HLH-GT-03-01_FLOW -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333
HLH-GT-03-01_FLOW -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25
HLH-GT-03-01_FLOW -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -16.86 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667
HLH-GT-03-01_FLOW 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667
HLH-GT-03-01_FLOW 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13
HLH-GT-03-01_FLOW 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667
HLH-GT-03-01_FLOW 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667
HLH-GT-03-01_FLOW 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667
HLH-GT-03-01_FLOW 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333
HLH-GT-03-01_FLOW 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667
HLH-GT-03-01_FLOW 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333
HLH-GT-03-01_FLOW 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65
HLH-GT-03-01_FLOW 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667
HLH-GT-03-01_FLOW 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333
HLH-GT-03-01_FLOW 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333
HLH-GT-03-01_FLOW 248.42 246.89 73.826666666667 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77
HLH-GT-03-01_FLOW 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667
HLH-GT-03-01_FLOW 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6
HLH-GT-03-01_FLOW 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667
HLH-GT-03-01_FLOW 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667
HLH-GT-03-01_FLOW 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667
HLH-GT-03-01_FLOW 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.663333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.033333333333
HLH-GT-03-01_FLOW 14.863333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.616666666667 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87
HLH-GT-03-01_FLOW -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667
HLH-GT-03-01_FLOW -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333
HLH-GT-03-01_FLOW -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667
HLH-GT-03-01_FLOW -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667
HLH-GT-03-01_FLOW -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333
HLH-GT-03-01_FLOW -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25
HLH-GT-03-01_FLOW -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333
HLH-GT-03-01_FLOW -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333
HLH-GT-03-01_FLOW -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5
HLH-GT-03-01_FLOW -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -16.86
HLH-GT-03-01_FLOW -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667
HLH-GT-03-01_FLOW 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333
HLH-GT-03-01_FLOW 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667
HLH-GT-03-01_FLOW 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65
HLH-GT-03-01_FLOW 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667
HLH-GT-03-01_FLOW 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333
HLH-GT-03-01_FLOW 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333
HLH-GT-03-01_FLOW 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667
HLH-GT-03-01_FLOW 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667
HLH-GT-03-01_FLOW 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667
HLH-GT-03-01_FLOW 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36
HLH-GT-03-01_FLOW 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667
HLH-GT-03-01_FLOW 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333
HLH-GT-03-01_FLOW 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667
HLH-GT-03-01_FLOW 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38
HLH-GT-03-01_FLOW 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34
HLH-GT-03-01_FLOW 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667
HLH-GT-03-01_FLOW 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73
HLH-GT-03-01_FLOW 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333
HLH-GT-03-01_FLOW 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 12.973333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.34 6.16
HLH-GT-03-01_FLOW 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333
HLH-GT-03-01_FLOW -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333
HLH-GT-03-01_FLOW -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667
HLH-GT-03-01_FLOW -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667
HLH-GT-03-01_FLOW -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333
HLH-GT-03-01_FLOW -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333
HLH-GT-03-01_FLOW -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56
HLH-GT-03-01_FLOW -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333
HLH-GT-03-01_FLOW -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667
HLH-GT-03-01_FLOW -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.12
HLH-GT-03-01_FLOW -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -33.916666666667 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667
HLH-GT-03-01_FLOW 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333
HLH-GT-03-01_FLOW 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667
HLH-GT-03-01_FLOW 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53
HLH-GT-03-01_FLOW 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667
HLH-GT-03-01_FLOW 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667
HLH-GT-03-01_FLOW 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333
HLH-GT-03-01_FLOW 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333
HLH-GT-03-01_FLOW 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667
HLH-GT-03-01_FLOW 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667
HLH-GT-03-01_FLOW 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667
HLH-GT-03-01_FLOW 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9
HLH-GT-03-01_FLOW 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42
HLH-GT-03-01_FLOW 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22
HLH-GT-03-01_FLOW 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48
HLH-GT-03-01_FLOW 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667
HLH-GT-03-01_FLOW 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333
HLH-GT-03-01_FLOW 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28
HLH-GT-03-01_FLOW 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667
HLH-GT-03-01_FLOW 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.993333333333 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.293333333333
HLH-GT-03-01_FLOW 13.84 13.376666666667 2.536666666667 5.34 6.223333333333 15.716666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667
HLH-GT-03-01_FLOW -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667
HLH-GT-03-01_FLOW -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23
HLH-GT-03-01_FLOW -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667
HLH-GT-03-01_FLOW -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333
HLH-GT-03-01_FLOW -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333
HLH-GT-03-01_FLOW -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667
HLH-GT-03-01_FLOW -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667
HLH-GT-03-01_FLOW -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81
HLH-GT-03-01_FLOW -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667
HLH-GT-03-01_FLOW -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.75 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667
HLH-GT-03-01_FLOW 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83
HLH-GT-03-01_FLOW 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96
HLH-GT-03-01_FLOW 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99
HLH-GT-03-01_FLOW 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333
HLH-GT-03-01_FLOW 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53
HLH-GT-03-01_FLOW 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667
HLH-GT-03-01_FLOW 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667
HLH-GT-03-01_FLOW 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72
HLH-GT-03-01_FLOW 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333
HLH-GT-03-01_FLOW 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667
HLH-GT-03-01_FLOW 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333
HLH-GT-03-01_FLOW 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333
HLH-GT-03-01_FLOW 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333
HLH-GT-03-01_FLOW 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333
HLH-GT-03-01_FLOW 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46
HLH-GT-03-01_FLOW 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667
HLH-GT-03-01_FLOW 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667
HLH-GT-03-01_FLOW 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333
HLH-GT-03-01_FLOW 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667
HLH-GT-03-01_FLOW 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333
HLH-GT-03-01_FLOW 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11
HLH-GT-03-01_FLOW -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55
HLH-GT-03-01_FLOW -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667
HLH-GT-03-01_FLOW -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333
HLH-GT-03-01_FLOW -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667
HLH-GT-03-01_FLOW -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333
HLH-GT-03-01_FLOW -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667
HLH-GT-03-01_FLOW -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667
HLH-GT-03-01_FLOW -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667
HLH-GT-03-01_FLOW -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667
HLH-GT-03-01_FLOW -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72
HLH-GT-03-01_FLOW 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667
HLH-GT-03-01_FLOW 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79
HLH-GT-03-01_FLOW 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667
HLH-GT-03-01_FLOW 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667
HLH-GT-03-01_FLOW 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333
HLH-GT-03-01_FLOW 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87
HLH-GT-03-01_FLOW 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667
HLH-GT-03-01_FLOW 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12
HLH-GT-03-01_FLOW 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333
HLH-GT-03-01_FLOW 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667
HLH-GT-03-01_FLOW 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667
HLH-GT-03-01_FLOW 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 73.826666666667
HLH-GT-03-01_FLOW 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333
HLH-GT-03-01_FLOW 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333
HLH-GT-03-01_FLOW 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333
HLH-GT-03-01_FLOW 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68
HLH-GT-03-01_FLOW 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667
HLH-GT-03-01_FLOW 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667
HLH-GT-03-01_FLOW 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333
HLH-GT-03-01_FLOW 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333
HLH-GT-03-01_FLOW -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65
HLH-GT-03-01_FLOW -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667
HLH-GT-03-01_FLOW -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667
HLH-GT-03-01_FLOW -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333
HLH-GT-03-01_FLOW -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333
HLH-GT-03-01_FLOW -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333
HLH-GT-03-01_FLOW -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26
HLH-GT-03-01_FLOW -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333
HLH-GT-03-01_FLOW -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333
HLH-GT-03-01_FLOW -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667
HLH-GT-03-01_FLOW 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33
HLH-GT-03-01_FLOW 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667
HLH-GT-03-01_FLOW 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11
HLH-GT-03-01_FLOW 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14
HLH-GT-03-01_FLOW 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667
HLH-GT-03-01_FLOW 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333
HLH-GT-03-01_FLOW 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333
HLH-GT-03-01_FLOW 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52
HLH-GT-03-01_FLOW 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667
HLH-GT-03-01_FLOW 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667
HLH-GT-03-01_FLOW 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57
HLH-GT-03-01_FLOW 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667
HLH-GT-03-01_FLOW 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333
HLH-GT-03-01_FLOW 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667
HLH-GT-03-01_FLOW 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01
HLH-GT-03-01_FLOW 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01
HLH-GT-03-01_FLOW 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667
HLH-GT-03-01_FLOW 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4
HLH-GT-03-01_FLOW 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.28 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.003333333333
HLH-GT-03-01_FLOW 18.146666666667 12.69 14.863333333333 23.756666666667 13.84 14.046666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37
HLH-GT-03-01_FLOW 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89
HLH-GT-03-01_FLOW -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75
HLH-GT-03-01_FLOW -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333
HLH-GT-03-01_FLOW -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1
HLH-GT-03-01_FLOW -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667
HLH-GT-03-01_FLOW -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667
HLH-GT-03-01_FLOW -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333
HLH-GT-03-01_FLOW -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333
HLH-GT-03-01_FLOW -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84
HLH-GT-03-01_FLOW -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333
HLH-GT-03-01_FLOW -8.356666666667 -17.17 -34.79 28.826666666667 10.353333333333 13.15 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 7.72
HLH-GT-03-01_FLOW 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667
HLH-GT-03-01_FLOW 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42
HLH-GT-03-01_FLOW 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667
HLH-GT-03-01_FLOW 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667
HLH-GT-03-01_FLOW 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667
HLH-GT-03-01_FLOW 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667
HLH-GT-03-01_FLOW 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 291.486666666667
HLH-GT-02-05_FLOW 22.816666666667 24.536666666667 27.1 28.216666666667 32.59 33.703333333333 35.55 37.253333333333 38.096666666667 38.706666666667 37.523333333333 35.356666666667
HLH-GT-02-05_FLOW 35.633333333333 32.816666666667 32.77 35.566666666667 35.113333333333 35.713333333333 38.27 34.7 27.17 23.733333333333 34.576666666667 33.126666666667
HLH-GT-02-05_FLOW 32.783333333333 35.656666666667 36.986666666667 37.466666666667 32.12 22.386666666667 34.27 31.14 31.14 28.696666666667 27.983333333333 28.803333333333
HLH-GT-02-05_FLOW 30.686666666667 32.916666666667 30.683333333333 25.373333333333 28.99 28.153333333333 21.826666666667 21.98 26.863333333333 24.496666666667 22.736666666667 23.083333333333
HLH-GT-02-05_FLOW 24.95 25.063333333333 27.486666666667 32.33 26.8 30.756666666667 33.233333333333 34.213333333333 35.526666666667 35.403333333333 35.186666666667 31.51
HLH-GT-02-05_FLOW 27.236666666667 26.076666666667 25.77 27.276666666667 28.56 30.953333333333 32.396666666667 26.45 22.896666666667 23.546666666667 21.346666666667 16.886666666667
HLH-GT-02-05_FLOW 20.703333333333 22.116666666667 22.363333333333 18.923333333333 17.95 13.883333333333 17.703333333333 17.106666666667 19.68 21.28 21.826666666667 21.266666666667
HLH-GT-02-05_FLOW 10.09 15.503333333333 17.153333333333 17.93 17.48 21.296666666667 26.816666666667 26.55 21.786666666667 25.463333333333 17.366666666667 14.3
HLH-GT-02-05_FLOW 14.45 10.076666666667 13.45 17.28 15.666666666667 5.98 4.896666666667 6.43 11.563333333333 12.21 16.543333333333 14.41
HLH-GT-02-05_FLOW 14.28 19.67 18.766666666667 16.696666666667 17.35 19.49 21.083333333333 18.806666666667 15.003333333333 11.343333333333 7.27 3.12
HLH-GT-02-05_FLOW -6.153333333333 -7.376666666667 -4.86 -5.18 -4.216666666667 -3.75 -4.54 -3.83 -5.546666666667 -8.466666666667 -7.086666666667 -8.386666666667
HLH-GT-02-05_FLOW -14.003333333333 -11.806666666667 -4.473333333333 -13.44 -7.263333333333 -10.136666666667 -10.696666666667 -10.603333333333 -13.506666666667 -16.003333333333 -11.1 -3.713333333333
HLH-GT-02-05_FLOW -6.196666666667 -5.333333333333 -8.936666666667 -6.966666666667 -4.736666666667 -4.016666666667 -9.043333333333 -8.366666666667 -7.263333333333 -13.72 -15.986666666667 -14.163333333333
HLH-GT-02-05_FLOW -17.316666666667 -16.613333333333 -13.42 -15.83 -20.353333333333 -21.766666666667 -21.553333333333 -27.863333333333 -25.113333333333 -26.24 -27.346666666667 -30.44
HLH-GT-02-05_FLOW -33.35 -31.936666666667 -30.413333333333 -28.953333333333 -28.673333333333 -31.206666666667 -32.143333333333 -28.436666666667 -34.846666666667 -43.19 -33.906666666667 -35.193333333333
HLH-GT-02-05_FLOW -22.986666666667 -13.8 -15.113333333333 -27.546666666667 -28.206666666667 -13.5 -28.8 -31.323333333333 -33.606666666667 -40.663333333333 -42.2 -43.063333333333
HLH-GT-02-05_FLOW -32.166666666667 -31.633333333333 -33.93 -35 -30.526666666667 -31.006666666667 -41.456666666667 -39.946666666667 -40.963333333333 -33.38 -34.54 -30.56
HLH-GT-02-05_FLOW -24.493333333333 -35.636666666667 -36.16 -28.016666666667 -31.19 -34.756666666667 -32.346666666667 -30.896666666667 -33.143333333333 -33.703333333333 -26.173333333333 -26.213333333333
HLH-GT-02-05_FLOW -30.196666666667 -27.69 -24.31 -24.97 -32.623333333333 -32.726666666667 -37.946666666667 -42.466666666667 -40.263333333333 -32.023333333333 -41.51 -36.906666666667
HLH-GT-02-05_FLOW -31.836666666667 -32.073333333333 -34.98 -22.43 -16.813333333333 -21.946666666667 -37.023333333333 -40.523333333333 -36.203333333333 -30.87 -24.663333333333 -31.49
HLH-GT-02-05_FLOW -35.896666666667 -29.943333333333 -28.446666666667 -31.346666666667 -35.89 -24.836666666667 -33.326666666667 -41.736666666667 -26.88 -39.17 -39.183333333333 -27.95
HLH-GT-02-05_FLOW -23.096666666667 -29.44 -32.056666666667 -29.203333333333 -19.616666666667 -18.28 -15.513333333333 -17.283333333333 -20.436666666667 -15.773333333333 -18.676666666667 -15.92
HLH-GT-02-05_FLOW -10.763333333333 -9.836666666667 -6.58 -9.77 -11.053333333333 -8.883333333333 -8.053333333333 -4.893333333333 -2.91 2.716666666667 8.603333333333 6.356666666667
HLH-GT-02-05_FLOW 3.353333333333 4.95 6.336666666667 2.37 3.176666666667 5.703333333333 6.19 5.33 4.246666666667 5.42 4.376666666667 8.586666666667
HLH-GT-02-05_FLOW 4.67 4.913333333333 4.333333333333 3.223333333333 3.416666666667 2.56 4.43 6.133333333333 6.643333333333 6.083333333333 3.546666666667 3.66
HLH-GT-02-05_FLOW 4.51 3.36 3.986666666667 4.51 10.393333333333 14.513333333333 15.986666666667 20.03 19.973333333333 21.59 21.343333333333 22.203333333333
HLH-GT-02-05_FLOW 19.773333333333 19.886666666667 23.003333333333 24.176666666667 20.753333333333 22.5 23.5 20.756666666667 21.153333333333 19.053333333333 14.843333333333 24.95
HLH-GT-02-05_FLOW 36.833333333333 38.623333333333 31.543333333333 25.84 25.826666666667 27.383333333333 29.54 34.446666666667 36.303333333333 36.273333333333 40.5 40.913333333333
HLH-GT-02-05_FLOW 42.996666666667 44.926666666667 42.616666666667 40.59 36.11 38.096666666667 39.663333333333 39.89 42.72 35.73 44.466666666667 47.946666666667
HLH-GT-02-05_FLOW 44.353333333333 41.123333333333 39.89 42.446666666667 42.59 41.813333333333 23.66 29.596666666667 36.953333333333 38.073333333333 32.24 37.716666666667
HLH-GT-02-05_FLOW 49.146666666667 42 43.426666666667 43.45 41.536666666667 23.24 24.99 27.603333333333 28.746666666667 33.2 34.333333333333 36.216666666667
HLH-GT-02-05_FLOW 37.943333333333 38.803333333333 39.426666666667 38.226666666667 36.02 36.296666666667 33.426666666667 33.383333333333 36.233333333333 35.77 36.386666666667 38.983333333333
HLH-GT-02-05_FLOW 35.34 27.676666666667 24.17 35.226666666667 33.743333333333 33.393333333333 36.323333333333 37.676666666667 38.163333333333 32.72 22.806666666667 34.903333333333
HLH-GT-02-05_FLOW 31.723333333333 31.723333333333 29.233333333333 28.503333333333 29.346666666667 31.26 33.53 31.26 25.85 29.533333333333 28.68 22.233333333333
HLH-GT-02-05_FLOW 22.393333333333 27.366666666667 24.956666666667 23.156666666667 23.513333333333 25.413333333333 25.533333333333 28 32.94 27.3 31.333333333333 33.856666666667
HLH-GT-02-05_FLOW 34.853333333333 36.193333333333 36.063333333333 35.843333333333 32.096666666667 27.743333333333 26.563333333333 26.246666666667 27.78 29.086666666667 31.526666666667 32.996666666667
HLH-GT-02-05_FLOW 26.943333333333 23.32 23.983333333333 21.746666666667 17.203333333333 21.1 22.536666666667 22.78 19.276666666667 18.29 14.156666666667 18.056666666667
HLH-GT-02-05_FLOW 17.43 20.053333333333 21.68 22.233333333333 21.663333333333 10.276666666667 15.79 17.47 18.276666666667 17.813333333333 21.696666666667 28.146666666667
HLH-GT-02-05_FLOW 27.86 22.856666666667 26.713333333333 18.27 15.13 15.296666666667 10.7 14.223333333333 18.206666666667 16.503333333333 7.086666666667 4.143333333333
HLH-GT-02-05_FLOW 6.836666666667 12.226666666667 12.923333333333 17.403333333333 15.183333333333 15.076666666667 20.726666666667 19.773333333333 17.573333333333 18.26 20.503333333333 22.153333333333
HLH-GT-02-05_FLOW 19.76 15.803333333333 12.006666666667 7.73 3.933333333333 -6.21 -7.446666666667 -5.12 -5.523333333333 -4.5 -3.85 -4.576666666667
HLH-GT-02-05_FLOW -3.95 -5.59 -8.45 -7.056666666667 -8.416666666667 -14.18 -11.933333333333 -4.52 -13.546666666667 -7.306666666667 -10.21 -10.75
HLH-GT-02-05_FLOW -10.676666666667 -13.69 -16.246666666667 -11.256666666667 -3.706666666667 -6.26 -5.373333333333 -9.043333333333 -6.993333333333 -4.713333333333 -4.043333333333 -9.12
HLH-GT-02-05_FLOW -8.43 -7.303333333333 -13.883333333333 -16.213333333333 -14.36 -17.576666666667 -16.866666666667 -13.603333333333 -16.05 -20.65 -22.096666666667 -21.866666666667
HLH-GT-02-05_FLOW -28.3 -25.506666666667 -26.64 -27.756666666667 -30.95 -33.92 -32.48 -30.903333333333 -29.403333333333 -29.13 -31.72 -32.696666666667
HLH-GT-02-05_FLOW -28.94 -35.466666666667 -43.953333333333 -34.476666666667 -35.78 -23.353333333333 -15.57 -17.073333333333 -31.183333333333 -31.916666666667 -15.076666666667 -32.563333333333
HLH-GT-02-05_FLOW -35.403333333333 -38.05 -46.24 -48.006666666667 -49 -36.303333333333 -35.726666666667 -38.43 -39.806666666667 -34.676666666667 -35.146666666667 -47.01
HLH-GT-02-05_FLOW -45.156666666667 -46.093333333333 -37.553333333333 -39.173333333333 -34.68 -27.706666666667 -40.403333333333 -41.03 -31.72 -35.35 -39.423333333333 -36.733333333333
HLH-GT-02-05_FLOW -35.033333333333 -37.553333333333 -38.193333333333 -29.51 -29.46 -34.193333333333 -31.3 -27.37 -27.896666666667 -36.77 -36.916666666667 -43.08
HLH-GT-02-05_FLOW -48.296666666667 -45.756666666667 -36.383333333333 -47.25 -41.983333333333 -36.146666666667 -36.35 -39.723333333333 -25.546666666667 -19.16 -24.92 -41.986666666667
HLH-GT-02-05_FLOW -46.026666666667 -41.096666666667 -35.066666666667 -27.99 -35.596666666667 -40.79 -33.833333333333 -32.056666666667 -35.45 -40.693333333333 -28.306666666667 -37.876666666667
HLH-GT-02-05_FLOW -47.563333333333 -30.636666666667 -44.636666666667 -44.653333333333 -31.593333333333 -25.946666666667 -33.216666666667 -36.193333333333 -32.983333333333 -21.98 -20.426666666667 -17.21
HLH-GT-02-05_FLOW -19.18 -22.853333333333 -17.39 -20.733333333333 -17.386666666667 -11.56 -10.286666666667 -7.003333333333 -10.423333333333 -11.866666666667 -9.393333333333 -8.64
HLH-GT-02-05_FLOW -5.03 -4.116666666667 3.923333333333 8.903333333333 6.42 5.603333333333 5.353333333333 6.243333333333 3.823333333333 5.07 6.086666666667 7.086666666667
HLH-GT-02-05_FLOW 6.093333333333 6.193333333333 6.26 7.196666666667 13.103333333333 7.883333333333 5.396666666667 7.436666666667 5.316666666667 5.616666666667 4.62 7.473333333333
HLH-GT-02-05_FLOW 10.113333333333 10.706666666667 9.7 5.84 5.443333333333 4.786666666667 5.506666666667 6.606666666667 7.46 16.116666666667 21.606666666667 23.75
HLH-GT-02-05_FLOW 29.55 29.45 31.706666666667 31.396666666667 32.76 29.193333333333 29.47 33.943333333333 35.713333333333 30.59 32.973333333333 34.466666666667
HLH-GT-02-05_FLOW 30.386666666667 30.973333333333 27.893333333333 21.726666666667 36.526666666667 53.916666666667 56.546666666667 46.176666666667 37.823333333333 37.803333333333 40.09 43.246666666667
HLH-GT-02-05_FLOW 50.426666666667 53.143333333333 53.096666666667 59.28 59.896666666667 62.95 65.773333333333 62.383333333333 59.42 52.87 55.773333333333 58.063333333333
HLH-GT-02-05_FLOW 58.393333333333 62.543333333333 52.3 65.096666666667 70.193333333333 64.926666666667 60.193333333333 58.396666666667 62.13 62.35 61.216666666667 34.643333333333
HLH-GT-02-05_FLOW 43.326666666667 54.09 55.74 47.193333333333 55.21 71.946666666667 61.486666666667 63.58 63.603333333333 60.806666666667 49.92 53.676666666667
HLH-GT-02-05_FLOW 59.29 61.74 71.316666666667 73.75 77.783333333333 81.51 83.353333333333 84.693333333333 82.106666666667 77.37 77.97 71.803333333333
HLH-GT-02-05_FLOW 71.706666666667 77.816666666667 76.833333333333 78.146666666667 83.74 75.92 59.45 51.923333333333 75.66 72.483333333333 71.726666666667 78.023333333333
HLH-GT-02-05_FLOW 80.936666666667 81.98 70.29 48.986666666667 74.973333333333 68.143333333333 68.14 62.78 61.23 63.026666666667 67.146666666667 72.023333333333
HLH-GT-02-05_FLOW 67.15 55.583333333333 63.43 61.606666666667 47.76 48.093333333333 58.773333333333 53.596666666667 49.743333333333 50.503333333333 54.59 54.843333333333
HLH-GT-02-05_FLOW 60.143333333333 70.75 58.646666666667 67.303333333333 72.72 74.863333333333 77.736666666667 77.456666666667 76.98 68.95 59.593333333333 57.053333333333
HLH-GT-02-05_FLOW 56.376666666667 59.676666666667 62.48 67.72 70.876666666667 57.916666666667 50.096666666667 51.516666666667 46.706666666667 36.953333333333 45.96 49.223333333333
HLH-GT-02-05_FLOW 49.026666666667 41.693333333333 39.773333333333 32.263333333333 41.666666666667 37.836666666667 43.143333333333 46.6 47.826666666667 46.543333333333 22.073333333333 33.966666666667
HLH-GT-02-05_FLOW 37.536666666667 40.493333333333 39.143333333333 47.433333333333 64.686666666667 63.826666666667 52.126666666667 60.886666666667 43.513333333333 39.72 40.493333333333 35.366666666667
HLH-GT-02-05_FLOW 37.156666666667 44.7 40.31 23.943333333333 17.713333333333 22.733333333333 31.776666666667 34.176666666667 41.663333333333 37.26 38.11 50.926666666667
HLH-GT-02-05_FLOW 48.35 42.463333333333 43.953333333333 49.046666666667 51.943333333333 46.2 38.5 31.77 22.153333333333 13.16 9.76 13.556666666667
HLH-GT-02-05_FLOW 16.946666666667 18.836666666667 15.463333333333 10.48 8.7 11.22 10.51 10.166666666667 9.516666666667 6.883333333333 11.226666666667 8.836666666667
HLH-GT-02-05_FLOW 6.85 9.606666666667 10.763333333333 7.49 8.406666666667 7.25 11.393333333333 14.596666666667 9.656666666667 4.273333333333 4.363333333333 4.113333333333
HLH-GT-02-05_FLOW 6.893333333333 5.696666666667 6.596666666667 8.473333333333 6.406666666667 -6 -5.683333333333 -10.686666666667 -14.04 -12.176666666667 -15.85 -15.286666666667
HLH-GT-02-05_FLOW -11.403333333333 -13.576666666667 -18.01 -19.956666666667 -19.156666666667 -26.136666666667 -23.51 -24.17 -24.953333333333 -29.91 -33.35 -31.643333333333
HLH-GT-02-05_FLOW -28.82 -27.093333333333 -27.23 -30.33 -32.123333333333 -28.976666666667 -35.873333333333 -44.246666666667 -33.573333333333 -34.573333333333 -21.84 -12.413333333333
HLH-GT-02-05_FLOW -13.816666666667 -26.023333333333 -26.42 -10.233333333333 -26.77 -28.933333333333 -31.853333333333 -40.963333333333 -42.776666666667 -43.806666666667 -29.083333333333 -28.85
HLH-GT-02-05_FLOW -32.24 -35.336666666667 -30.303333333333 -29.84 -40.17 -36.97 -35.32 -28.616666666667 -33.563333333333 -29.88 -22.86 -34.4
HLH-GT-02-05_FLOW -35.353333333333 -26.503333333333 -29.94 -33.796666666667 -31.986666666667 -29.903333333333 -31.756666666667 -32.356666666667 -23.273333333333 -22.093333333333 -28.683333333333 -25.596666666667
HLH-GT-02-05_FLOW -21.103333333333 -18.99 -28.903333333333 -29.333333333333 -37.383333333333 -42.92 -40.176666666667 -31.91 -42.396666666667 -37.416666666667 -31.44 -30.796666666667
HLH-GT-02-05_FLOW -34.603333333333 -23.156666666667 -17.45 -21.65 -35.916666666667 -40.17 -35.663333333333 -30.683333333333 -24.14 -29.15 -35.793333333333 -27.513333333333
HLH-GT-02-05_FLOW -25.106666666667 -29.133333333333 -34.686666666667 -25.796666666667 -33.383333333333 -43.343333333333 -27.916666666667 -40.676666666667 -40.696666666667 -25.853333333333 -19.37 -26.406666666667
HLH-GT-02-05_FLOW -29.1 -26.683333333333 -15.733333333333 -14.003333333333 -10.353333333333 -11.603333333333 -15.92 -9.203333333333 -12.65 -8.363333333333 -5.98 -8.283333333333
HLH-GT-02-05_FLOW -10.43 -5.776666666667 -6.153333333333 -5.953333333333 -4.526666666667 -6.276666666667 -13.536666666667 11.273333333333 5.056666666667 5.28 13.76 9.576666666667
HLH-GT-02-05_FLOW 6.31 9.14 11.916666666667 3.67 8.276666666667 13.706666666667 17.813333333333 14.256666666667 21.086666666667 28.646666666667 21.31 10.313333333333
HLH-GT-02-05_FLOW 19.386666666667 15.58 16.433333333333 13.466666666667 19.056666666667 24.96 25.59 22.806666666667 17.133333333333 15.696666666667 11.193333333333 16.09
HLH-GT-02-05_FLOW 18.546666666667 21.036666666667 36.21 45.22 49.503333333333 60.78 60.536666666667 64.633333333333 64.23 67.42 60.146666666667 61.116666666667
HLH-GT-02-05_FLOW 69.843333333333 73.633333333333 62.806666666667 66.963333333333 70.08 61.586666666667 62.77 56.536666666667 44.03 74.03 109.276666666667 114.596666666667
HLH-GT-02-05_FLOW 93.59 76.666666666667 76.616666666667 81.253333333333 87.65 102.203333333333 107.713333333333 107.616666666667 120.153333333333 121.396666666667 127.576666666667 133.306666666667
HLH-GT-02-05_FLOW 126.43 120.433333333333 107.143333333333 113.033333333333 117.68 118.35 126.76 106.003333333333 131.933333333333 142.256666666667 131.59 122.003333333333
HLH-GT-02-05_FLOW 118.36 125.923333333333 126.366666666667 124.066666666667 70.21 87.81 109.633333333333 112.96 95.663333333333 111.9 145.816666666667 124.613333333333
HLH-GT-02-05_FLOW 128.856666666667 128.916666666667 123.243333333333 65.216666666667 70.13 77.45 80.656666666667 93.173333333333 96.35 101.613333333333 106.49 108.896666666667
HLH-GT-02-05_FLOW 110.643333333333 107.266666666667 101.07 101.856666666667 93.8 93.673333333333 101.663333333333 100.376666666667 102.096666666667 109.4 99.18 77.663333333333
HLH-GT-02-05_FLOW 67.84 98.846666666667 94.686666666667 93.706666666667 101.933333333333 105.733333333333 107.093333333333 91.826666666667 63.996666666667 97.95 89.023333333333 89.016666666667
HLH-GT-02-05_FLOW 82.023333333333 79.983333333333 82.333333333333 87.726666666667 94.093333333333 87.723333333333 72.59 82.866666666667 80.48 62.39 62.83 76.783333333333
HLH-GT-02-05_FLOW 70.02 64.983333333333 65.98 71.323333333333 71.653333333333 78.566666666667 92.423333333333 76.613333333333 87.923333333333 95.003333333333 97.796666666667 101.556666666667
HLH-GT-02-05_FLOW 101.2 100.573333333333 30.073333333333 90.073333333333 77.853333333333 74.533333333333 73.653333333333 77.966666666667 81.626666666667 88.48 92.6 75.643333333333
HLH-GT-02-05_FLOW 65.443333333333 67.3 61.02 48.28 59.816666666667 64.02 64.013333333333 54.37 51.793333333333 41.5 53.43 49.286666666667
HLH-GT-02-05_FLOW 56.336666666667 60.863333333333 62.453333333333 60.793333333333 28.84 44.356666666667 49.04 52.47 50.826666666667 61.68 91.603333333333 90.433333333333
HLH-GT-02-05_FLOW 73.923333333333 86.35 61.19 54.883333333333 55.863333333333 47.033333333333 51.39 62.51 56.42 30.016666666667 22.466666666667 30.116666666667
HLH-GT-02-05_FLOW 43.983333333333 47.163333333333 58.54 52.11 53.01 71.206666666667 67.663333333333 59.56 61.686666666667 68.926666666667 73.273333333333 65.203333333333
HLH-GT-02-05_FLOW 53.913333333333 43.84 30.16 16.34 10.123333333333 14.13 20.816666666667 24.566666666667 20.073333333333 12.523333333333 9.703333333333 13.55
HLH-GT-02-05_FLOW 11.67 10.37 9.456666666667 8.12 20.003333333333 15.583333333333 7.03 14.433333333333 10.946666666667 10.15 10.14 10.006666666667
HLH-GT-02-05_FLOW 20.26 25.883333333333 17.15 4.403333333333 7.82 5.83 12.3 6.733333333333 6.6 9.803333333333 9.89 -8.916666666667
HLH-GT-02-05_FLOW -6.873333333333 -19.063333333333 -24.926666666667 -21.64 -28.106666666667 -27.096666666667 -20.276666666667 -24.133333333333 -31.98 -35.383333333333 -33.996666666667 -46.306666666667
HLH-GT-02-05_FLOW -41.656666666667 -42.843333333333 -44.246666666667 -52.916666666667 -58.96 -55.966666666667 -51.04 -48 -48.213333333333 -53.68 -56.79 -51.2
HLH-GT-02-05_FLOW -63.37 -78.176666666667 -59.376666666667 -61.16 -38.673333333333 -23.773333333333 -26.326666666667 -49.096666666667 -49.976666666667 -20.726666666667 -50.756666666667 -54.953333333333
HLH-GT-02-05_FLOW -60.04 -75.86 -79.07 -80.89 -55.596666666667 -55.013333333333 -60.723333333333 -65.393333333333 -56.35 -55.99 -75.223333333333 -70.183333333333
HLH-GT-02-05_FLOW -68.536666666667 -55.633333333333 -62.796666666667 -55.806666666667 -43.286666666667 -64.483333333333 -66.03 -49.98 -56.226666666667 -63.22 -59.54 -56.016666666667
HLH-GT-02-05_FLOW -59.666666666667 -60.756666666667 -44.723333333333 -43.183333333333 -54.026666666667 -48.61 -40.86 -38.416666666667 -55.603333333333 -56.24 -69.666666666667 -79.403333333333
HLH-GT-02-05_FLOW -74.596666666667 -59.266666666667 -78.196666666667 -69.156666666667 -58.55 -57.826666666667 -64.413333333333 -42.583333333333 -32.04 -40.326666666667 -67.233333333333 -74.726666666667
HLH-GT-02-05_FLOW -66.456666666667 -57.036666666667 -45.073333333333 -55.333333333333 -66.466666666667 -52.343333333333 -48.356666666667 -55.236666666667 -65 -47.353333333333 -61.913333333333 -79.57
HLH-GT-02-05_FLOW -51.253333333333 -74.676666666667 -74.706666666667 -49.09 -37.92 -50.61 -55.563333333333 -50.85 -31.26 -28.26 -21.95 -24.546666666667
HLH-GT-02-05_FLOW -31.94 -20.57 -26.67 -17.953333333333 -8.953333333333 -8.576666666667 -10.37 -7.923333333333 -9.153333333333 -7.223333333333 -6.52 -5.946666666667
HLH-GT-02-05_FLOW -16.27 13.243333333333 6.86 5.646666666667 16.143333333333 10.06 6.09 12.1 15.84 4.72 8.423333333333 15.7
HLH-GT-02-05_FLOW 20.986666666667 15.846666666667 26.453333333333 38.703333333333 27.506666666667 10.886666666667 25.203333333333 19.666666666667 20.53 16.576666666667 24.893333333333 32.83
HLH-GT-02-05_FLOW 33.893333333333 30.306666666667 21.593333333333 18.673333333333 12.393333333333 19.976666666667 23.766666666667 26.936666666667 48.616666666667 61.736666666667 67.65 83.323333333333
HLH-GT-02-05_FLOW 83.003333333333 88.803333333333 88.166666666667 92.406666666667 82.423333333333 83.616666666667 95.743333333333 100.883333333333 86.14 92.09 96.346666666667 84.73
HLH-GT-02-05_FLOW 86.363333333333 77.786666666667 60.58 101.853333333333 150.346666666667 157.67 128.77 105.483333333333 105.41 111.79 120.6 140.613333333333
HLH-GT-02-05_FLOW 148.193333333333 148.066666666667 165.31 167.023333333333 175.526666666667 183.41 173.95 165.703333333333 147.416666666667 155.513333333333 161.916666666667 162.826666666667
HLH-GT-02-05_FLOW 174.4 145.846666666667 181.516666666667 195.723333333333 181.05 167.863333333333 162.846666666667 173.26 173.866666666667 170.703333333333 96.6 120.816666666667
HLH-GT-02-05_FLOW 150.843333333333 155.423333333333 131.613333333333 153.963333333333 200.623333333333 171.453333333333 177.28 177.37 169.563333333333 107.913333333333 116.046666666667 128.166666666667
HLH-GT-02-05_FLOW 133.456666666667 154.173333333333 159.426666666667 168.15 176.2 180.193333333333 183.083333333333 177.5 167.25 168.55 155.213333333333 155.006666666667
HLH-GT-02-05_FLOW 168.23 166.093333333333 168.94 181.026666666667 164.11 128.513333333333 112.25 163.563333333333 156.686666666667 155.056666666667 168.666666666667 174.96
HLH-GT-02-05_FLOW 177.223333333333 151.956666666667 105.903333333333 162.08 147.306666666667 147.303333333333 135.723333333333 132.356666666667 136.25 145.156666666667 155.7 145.166666666667
HLH-GT-02-05_FLOW 120.163333333333 137.126666666667 133.173333333333 103.243333333333 103.973333333333 127.06 115.87 107.536666666667 109.18 118.016666666667 118.563333333333 130.01
HLH-GT-02-05_FLOW 152.946666666667 126.78 145.496666666667 157.206666666667 161.836666666667 168.056666666667 167.456666666667 166.42 149.043333333333 128.83 123.333333333333 121.883333333333
HLH-GT-02-05_FLOW 129.01 135.066666666667 146.403333333333 153.223333333333 125.2 108.296666666667 111.37 100.973333333333 79.89 99.483333333333 106.57 106
HLH-GT-02-05_FLOW 90.183333333333 86.08 70.11 90.643333333333 81.863333333333 93.286666666667 100.743333333333 103.396666666667 100.61 47.726666666667 73.433333333333 81.143333333333
HLH-GT-02-05_FLOW 87.776666666667 84.783333333333 102.706666666667 134.203333333333 132.436666666667 108.186666666667 126.366666666667 90.106666666667 81.883333333333 83.433333333333 72.196666666667 76.62
HLH-GT-02-05_FLOW 92.433333333333 83.373333333333 48.18 35.743333333333 46.36 65.536666666667 70.43 86.26 77.046666666667 78.693333333333 105.306666666667 100
HLH-GT-02-05_FLOW 87.876666666667 90.976666666667 101.553333333333 107.653333333333 95.766666666667 79.64 65.466666666667 45.49 26.42 15.476666666667 20.306666666667 33.923333333333
HLH-GT-02-05_FLOW 38.273333333333 31.38 20.71 15.256666666667 21.653333333333 18.616666666667 13.616666666667 13.72 6.086666666667 21.736666666667 15.52 11.436666666667
HLH-GT-02-05_FLOW 12.04 16.396666666667 7.713333333333 6.573333333333 7.96 21.066666666667 30.45 19.626666666667 5.543333333333 7.706666666667 4.536666666667 12.953333333333
HLH-GT-02-05_FLOW 4.99 9.716666666667 15.673333333333 8.433333333333 -7.366666666667 -4.376666666667 -20.306666666667 -28.69 -24.593333333333 -33.123333333333 -32.023333333333 -22.876666666667
HLH-GT-02-05_FLOW -27.39 -36.966666666667 -41.74 -39.396666666667 -55.286666666667 -49.683333333333 -50.666666666667 -52.06 -64.72 -72.73 -68.73 -61.273333333333
HLH-GT-02-05_FLOW -57.246666666667 -57.95 -65.286666666667 -70.033333333333 -63.733333333333 -79.263333333333 -97.563333333333 -72.906666666667 -74.79 -46.493333333333 -31.183333333333 -34.563333333333
HLH-GT-02-05_FLOW -64.58 -65.706666666667 -26.91 -66.7 -72.196666666667 -78.983333333333 -100.136666666667 -104.403333333333 -106.83 -72.95 -72.223333333333 -79.9
HLH-GT-02-05_FLOW -86.323333333333 -74.32 -73.723333333333 -99.083333333333 -92.206666666667 -89.676666666667 -72.77 -82.73 -73.55 -56.896666666667 -84.926666666667 -87.016666666667
HLH-GT-02-05_FLOW -65.746666666667 -74.02 -83.29 -78.51 -73.776666666667 -78.536666666667 -79.983333333333 -58.626666666667 -56.436666666667 -71.086666666667 -63.86 -53.486666666667
HLH-GT-02-05_FLOW -49.893333333333 -72.876666666667 -73.756666666667 -91.846666666667 -104.826666666667 -98.416666666667 -78.183333333333 -103.293333333333 -91.316666666667 -77.203333333333 -76.13 -84.936666666667
HLH-GT-02-05_FLOW -56.286666666667 -42.36 -53.173333333333 -88.563333333333 -98.553333333333 -87.616666666667 -75.23 -59.406666666667 -72.696666666667 -87.69 -68.743333333333 -63.36
HLH-GT-02-05_FLOW -72.59 -85.61 -62.606666666667 -81.703333333333 -105.206666666667 -67.763333333333 -98.733333333333 -98.773333333333 -64.49 -49.536666666667 -66.373333333333 -72.92
HLH-GT-02-05_FLOW -66.76 -40.726666666667 -36.716666666667 -28.276666666667 -31.633333333333 -41.543333333333 -26.263333333333 -34.39 -22.52 -10.703333333333 -7.91 -13.8
HLH-GT-02-05_FLOW -8.166666666667 -10.94 -5.776666666667 -7.756666666667 -7.403333333333 -22.17 18.123333333333 6.593333333333 4.176666666667 22.076666666667 13.04 5.053333333333
HLH-GT-02-05_FLOW 16.52 21.623333333333 3.916666666667 9.47 19.483333333333 28.72 21.013333333333 36.146666666667 52.813333333333 37.566666666667 14.353333333333 34.42
HLH-GT-02-05_FLOW 26.873333333333 28.06 22.663333333333 33.993333333333 44.823333333333 46.27 41.373333333333 29.503333333333 25.553333333333 16.226666666667 27.303333333333 32.47
HLH-GT-02-05_FLOW 36.796666666667 66.346666666667 84.223333333333 92.29 113.663333333333 113.23 121.133333333333 120.276666666667 126.066666666667 112.436666666667 114.07 130.61
HLH-GT-02-05_FLOW 137.62 117.51 125.616666666667 131.426666666667 115.58 117.81 106.103333333333 82.64 138.936666666667 205.083333333333 215.08 175.646666666667
HLH-GT-02-05_FLOW 143.886666666667 143.79 152.486666666667 164.51 191.806666666667 202.153333333333 201.973333333333 225.503333333333 227.836666666667 239.433333333333 250.18 237.286666666667
HLH-GT-02-05_FLOW 226.03 201.093333333333 212.14 220.866666666667 222.11 237.896666666667 198.94 247.606666666667 266.993333333333 246.976666666667 228.976666666667 222.136666666667
HLH-GT-02-05_FLOW 236.34 237.163333333333 232.853333333333 131.776666666667 164.81 205.76 212.006666666667 179.533333333333 210.02 273.663333333333 233.88 241.83
HLH-GT-02-05_FLOW 241.953333333333 231.3 149.496666666667 160.77 177.556666666667 184.893333333333 213.586666666667 220.87 232.953333333333 244.11 249.633333333333 253.636666666667
HLH-GT-02-05_FLOW 245.906666666667 231.706666666667 233.503333333333 215.033333333333 214.743333333333 233.063333333333 230.096666666667 234.046666666667 250.793333333333 227.356666666667 178.04 155.51
HLH-GT-02-05_FLOW 226.596666666667 217.073333333333 214.816666666667 233.666666666667 242.386666666667 245.513333333333 210.52 146.713333333333 224.54 204.076666666667 204.07 188.03
HLH-GT-02-05_FLOW 183.366666666667 188.746666666667 201.096666666667 215.696666666667 201.113333333333 166.533333333333 189.97 184.493333333333 143.03 144.04 176.023333333333 160.526666666667
HLH-GT-02-05_FLOW 148.973333333333 151.256666666667 163.496666666667 164.253333333333 180.11 211.893333333333 175.643333333333 201.563333333333 217.786666666667 224.2 232.816666666667 231.98
HLH-GT-02-05_FLOW 230.553333333333 206.49 178.476666666667 170.866666666667 168.853333333333 178.73 187.126666666667 202.823333333333 212.276666666667 173.493333333333 150.03 154.29
HLH-GT-02-05_FLOW 139.886666666667 110.676666666667 138.483333333333 148.483333333333 146.946666666667 125.23 119.766666666667 99.05 128.56 113.82 129.32 139.606666666667
HLH-GT-02-05_FLOW 143.31 139.396666666667 66.123333333333 101.78 112.42 122.876666666667 118.363333333333 143.143333333333 180.39 177.843333333333 145.103333333333 169.45
HLH-GT-02-05_FLOW 122.276666666667 113.833333333333 116.216666666667 105.473333333333 106.393333333333 126.413333333333 113.88 75.533333333333 55.296666666667 68.053333333333 90.893333333333 98.073333333333
HLH-GT-02-05_FLOW 117.203333333333 105.353333333333 108.413333333333 144.046666666667 136.63 119.69 123.8 137.963333333333 145.48 129.323333333333 108.706666666667 91.176666666667
HLH-GT-02-05_FLOW 64.483333333333 41.866666666667 30.94 39.826666666667 54.47 57.286666666667 47.233333333333 35.24 28.81 36.653333333333 34.723333333333 30.126666666667
HLH-GT-02-05_FLOW 29.02 16.25 11.973333333333 5.456666666667 21.523333333333 11.883333333333 33.57 10.98 16.836666666667 11.683333333333 14.53 22.573333333333
HLH-GT-02-05_FLOW 13.47 12.51 2.38 4.89 6.2 14.653333333333 20.293333333333 28.573333333333 6.906666666667 -7.193333333333 -11.136666666667 -10.08
HLH-GT-02-05_FLOW -20.126666666667 -16.446666666667 -25.203333333333 -24.583333333333 -14.883333333333 -18.226666666667 -26.343333333333 -31.85 -28.323333333333 -43.856666666667 -39.28 -38.973333333333
HLH-GT-02-05_FLOW -39.383333333333 -55.1 -63.403333333333 -59.19 -49.406666666667 -45.236666666667 -46.896666666667 -54.726666666667 -61.006666666667 -56.916666666667 -71.683333333333 -87.726666666667
HLH-GT-02-05_FLOW -62.74 -63.65 -37.646666666667 -22.866666666667 -25.686666666667 -49.316666666667 -49.823333333333 -16.723333333333 -50.276666666667 -54.13 -60.47 -80.333333333333
HLH-GT-02-05_FLOW -84.14 -86.32 -53.72 -53.576666666667 -61.29 -69.363333333333 -58.976666666667 -57.123333333333 -77.186666666667 -69.243333333333 -63.346666666667 -51.133333333333
HLH-GT-02-05_FLOW -64.593333333333 -57.696666666667 -43.016666666667 -65.96 -68.253333333333 -50.253333333333 -57.24 -65.053333333333 -62.11 -57.416666666667 -60.643333333333 -61.853333333333
HLH-GT-02-05_FLOW -42.56 -39.036666666667 -54.52 -47.91 -38.02 -31.113333333333 -52.743333333333 -53.923333333333 -72.46 -84.306666666667 -78.39 -62.213333333333
HLH-GT-02-05_FLOW -83.696666666667 -73.596666666667 -61.026666666667 -58.893333333333 -67.223333333333 -45.97 -34.72 -41.99 -69.05 -78.126666666667 -69.12 -59.76
HLH-GT-02-05_FLOW -46.64 -54.6 -69.81 -51.32 -45.696666666667 -54.696666666667 -66.55 -51.34 -65.276666666667 -86.276666666667 -55.566666666667 -80.97
HLH-GT-02-05_FLOW -81.003333333333 -48.41 -34.106666666667 -48.543333333333 -53.876666666667 -49.603333333333 -26.853333333333 -23.086666666667 -15.06 -16.983333333333 -26.586666666667 -11.406666666667
HLH-GT-02-05_FLOW -18.683333333333 -6.193333333333 -10.083333333333 -20.39 -28.096666666667 -12.196666666667 -10.443333333333 -14.196666666667 -7.99 -16.49 -33.473333333333 28.276666666667
HLH-GT-02-05_FLOW 10.193333333333 13.046666666667 34.566666666667 25.413333333333 16 21.626666666667 28.153333333333 8.04 21.61 34.97 44.64 37.123333333333
HLH-GT-02-05_FLOW 51.313333333333 67.066666666667 51.11 27.216666666667 46.316666666667 37.803333333333 40.073333333333 33.073333333333 45.43 59.296666666667 60.573333333333 53.87
HLH-GT-02-05_FLOW 41.6 39.166666666667 29.253333333333 39.353333333333 44.656666666667 50.67 85.066666666667 105.273333333333 115.18 141.16 140.573333333333 149.92
HLH-GT-02-05_FLOW 149.06 156.58 139.716666666667 142.096666666667 162.22 171.056666666667 145.83 155.25 162.506666666667 142.73 145.483333333333 131.026666666667
HLH-GT-02-05_FLOW 102.053333333333 171.576666666667 253.263333333333 265.603333333333 216.913333333333 177.686666666667 177.58 188.31 203.15 236.866666666667 249.633333333333 249.43
HLH-GT-02-05_FLOW 278.476666666667 281.366666666667 295.68 308.953333333333 293.03 279.133333333333 248.336666666667 261.973333333333 272.756666666667 274.286666666667 293.786666666667 245.673333333333
HLH-GT-02-05_FLOW 305.776666666667 329.706666666667 304.996666666667 282.766666666667 274.32 291.86 292.883333333333 287.56 162.726666666667 203.526666666667 254.096666666667 261.81
HLH-GT-02-05_FLOW 221.713333333333 259.36 337.953333333333 288.82 298.643333333333 298.786666666667 285.636666666667 156.883333333333 168.71 186.333333333333 194.026666666667 224.133333333333
HLH-GT-02-05_FLOW 231.78 244.46 256.163333333333 261.96 266.16 258.05 243.14 245.036666666667 225.646666666667 225.35 244.576666666667 241.466666666667
HLH-GT-02-05_FLOW 245.606666666667 263.18 238.583333333333 186.83 163.183333333333 237.786666666667 227.783333333333 225.423333333333 245.206666666667 254.35 257.64 220.916666666667
HLH-GT-02-05_FLOW 153.956666666667 235.626666666667 214.156666666667 214.143333333333 197.31 192.416666666667 198.07 211.026666666667 226.353333333333 211.05 174.74 199.353333333333
HLH-GT-02-05_FLOW 193.603333333333 150.09 151.156666666667 184.71 168.45 156.333333333333 158.726666666667 171.57 172.37 189.003333333333 222.35 184.313333333333
HLH-GT-02-05_FLOW 211.516666666667 228.54 235.27 244.313333333333 243.436666666667 241.936666666667 216.686666666667 187.29 179.303333333333 177.193333333333 187.556666666667 196.366666666667
HLH-GT-02-05_FLOW 212.843333333333 222.753333333333 182.046666666667 157.443333333333 161.91 146.793333333333 116.14 145.12 155.556666666667 154.173333333333 131.32 125.516666666667
HLH-GT-02-05_FLOW 103.35 133.986666666667 119.32 135.68 146.493333333333 150.366666666667 146.273333333333 69.386666666667 106.793333333333 117.97 128.56 123.93
HLH-GT-02-05_FLOW 149.946666666667 186.476666666667 183.843333333333 149.99 175.156666666667 126.446666666667 117.813333333333 120.276666666667 109.336666666667 110.106666666667 130.763333333333 117.79
HLH-GT-02-05_FLOW 78.46 57.416666666667 70.553333333333 94.06 101.506666666667 121.213333333333 108.976666666667 112.17 149.006666666667 141.32 123.796666666667 128.036666666667
HLH-GT-02-05_FLOW 142.673333333333 150.416666666667 133.71 112.436666666667 94.366666666667 66.78 43.5 32.363333333333 41.633333333333 56.62 59.426666666667 49.006666666667
HLH-GT-02-05_FLOW 36.69 30.073333333333 38.156666666667 36.25 31.623333333333 30.416666666667 17.156666666667 11.806666666667 5.21 22.523333333333 12.066666666667 35.146666666667
HLH-GT-02-05_FLOW 11.75 17.846666666667 12.5 14.49 23.19 13.42 13.14 2.493333333333 5.263333333333 6.043333333333 14.02 21.26
HLH-GT-02-05_FLOW 29.8 7.486666666667 -7.76 -11.81 -9.86 -20.19 -16.446666666667 -25.4 -24.786666666667 -14.86 -18.223333333333 -26.45
HLH-GT-02-05_FLOW -32.106666666667 -28.453333333333 -44.306666666667 -39.676666666667 -39.306666666667 -39.68 -55.863333333333 -64.356666666667 -60.046666666667 -49.953333333333 -45.686666666667 -47.42
HLH-GT-02-05_FLOW -55.443333333333 -61.923333333333 -57.84 -72.89 -89.176666666667 -63.643333333333 -64.533333333333 -38.07 -23.1 -25.95 -49.846666666667 -50.35
HLH-GT-02-05_FLOW -16.836666666667 -50.803333333333 -54.696666666667 -61.123333333333 -81.26 -85.113333333333 -87.323333333333 -54.263333333333 -54.123333333333 -61.953333333333 -70.163333333333 -59.643333333333
HLH-GT-02-05_FLOW -57.75 -78.036666666667 -69.966666666667 -63.943333333333 -51.61 -65.31 -58.34 -43.473333333333 -66.686666666667 -69.013333333333 -50.79 -57.866666666667
HLH-GT-02-05_FLOW -65.773333333333 -62.81 -58.05 -61.306666666667 -62.53 -42.98 -39.39 -55.106666666667 -48.41 -38.383333333333 -31.336666666667 -53.26
HLH-GT-02-05_FLOW -54.463333333333 -73.276666666667 -85.28 -79.283333333333 -62.92 -84.67 -74.45 -61.716666666667 -59.536666666667 -67.98 -46.51 -35.13
HLH-GT-02-05_FLOW -42.463333333333 -69.81 -79.01 -69.896666666667 -60.436666666667 -47.16 -55.173333333333 -70.603333333333 -51.853333333333 -46.143333333333 -55.27 -67.286666666667
HLH-GT-02-05_FLOW -51.95 -66.023333333333 -87.3 -56.226666666667 -81.93 -81.963333333333 -48.913333333333 -34.41 -49.03 -54.423333333333 -50.11 -27.07
HLH-GT-02-05_FLOW -23.253333333333 -15.113333333333 -17.046666666667 -26.79 -11.386666666667 -18.76 -6.333333333333 -10.41 -20.89 -28.726666666667 -12.213333333333 -10.78
HLH-GT-02-05_FLOW -14.57 -8.24 -16.866666666667 -34.113333333333 28.506666666667 9.593333333333 13.026666666667 34.846666666667 25.523333333333 15.976666666667 21.87 28.473333333333
HLH-GT-02-05_FLOW 7.98 21.646666666667 35.18 45.003333333333 37.353333333333 51.813333333333 67.866666666667 51.65 27.35 46.813333333333 38.176666666667 40.46
HLH-GT-02-05_FLOW 33.38 45.923333333333 59.953333333333 61.256666666667 54.483333333333 42.01 39.496666666667 29.423333333333 39.726666666667 45.116666666667 51.193333333333 86.06
HLH-GT-02-05_FLOW 106.56 116.593333333333 142.903333333333 142.313333333333 151.786666666667 150.906666666667 158.516666666667 141.443333333333 143.846666666667 164.223333333333 173.17 147.633333333333
HLH-GT-02-05_FLOW 157.18 164.533333333333 144.513333333333 147.303333333333 132.663333333333 103.326666666667 173.713333333333 256.423333333333 268.916666666667 219.62 179.906666666667 179.79
HLH-GT-02-05_FLOW 190.66 205.683333333333 239.82 252.753333333333 252.54 281.95 284.873333333333 299.37 312.806666666667 296.686666666667 282.61 251.43
HLH-GT-02-05_FLOW 265.233333333333 276.16 277.713333333333 297.446666666667 248.743333333333 309.59 333.826666666667 308.796666666667 286.29 277.746666666667 295.503333333333 296.536666666667
HLH-GT-02-05_FLOW 291.143333333333 164.76 206.063333333333 257.266666666667 265.073333333333 224.476666666667 262.596666666667 342.173333333333 292.42 302.373333333333 302.513333333333 289.206666666667
HLH-GT-02-05_FLOW 158.843333333333 170.81 188.656666666667 196.44 226.93 234.673333333333 247.506666666667 259.36 265.233333333333 269.483333333333 261.266666666667 246.18
HLH-GT-02-05_FLOW 248.093333333333 228.46 228.16 247.626666666667 244.473333333333 248.67 266.46 241.56 189.156666666667 165.223333333333 240.756666666667 230.63
HLH-GT-02-05_FLOW 228.233333333333 248.266666666667 257.53 260.86 223.67 155.876666666667 238.57 216.826666666667 216.813333333333 199.776666666667 194.823333333333 200.546666666667
HLH-GT-02-05_FLOW 213.663333333333 229.173333333333 213.68 176.923333333333 201.833333333333 196.023333333333 151.966666666667 153.04 187.02 170.553333333333 158.286666666667 160.703333333333
HLH-GT-02-05_FLOW 173.71 174.52 191.36 225.126666666667 186.616666666667 214.156666666667 231.4 238.203333333333 247.36 246.476666666667 244.956666666667 73.25
HLH-GT-02-05_FLOW 219.39 189.626666666667 181.543333333333 179.403333333333 189.893333333333 198.81 215.496666666667 225.54 184.323333333333 159.41 163.926666666667 148.623333333333
HLH-GT-02-05_FLOW 117.59 146.92 157.48 156.093333333333 132.956666666667 127.076666666667 104.603333333333 135.603333333333 120.8 137.37 148.316666666667 152.246666666667
HLH-GT-02-05_FLOW 148.1 70.253333333333 108.123333333333 119.44 130.13 125.453333333333 151.803333333333 188.796666666667 186.13 151.86 177.34 127.993333333333
HLH-GT-02-05_FLOW 119.193333333333 121.68 110.496666666667 111.396666666667 132.336666666667 119.213333333333 79.186666666667 57.963333333333 71.296666666667 95.163333333333 102.686666666667 122.686666666667
HLH-GT-02-05_FLOW 110.286666666667 113.5 150.803333333333 143.026666666667 125.293333333333 129.593333333333 144.413333333333 152.263333333333 135.36 113.793333333333 95.466666666667 67.53
HLH-GT-02-05_FLOW 43.893333333333 32.513333333333 41.843333333333 57.116666666667 60.03 49.496666666667 36.973333333333 30.253333333333 38.453333333333 36.466666666667 31.696666666667 30.516666666667
HLH-GT-02-05_FLOW 17.13 12.336666666667 5.566666666667 22.62 11.866666666667 35.286666666667 11.63 17.776666666667 12.376666666667 15.026666666667 23.88 13.883333333333
HLH-GT-02-05_FLOW 13.166666666667 2.5 5.19 6.36 14 21.336666666667 29.996666666667 7.346666666667 -7.64 -11.756666666667 -10.356666666667 -20.85
HLH-GT-02-05_FLOW -17.02 -26.153333333333 -25.513333333333 -15.393333333333 -18.86 -27.303333333333 -33.053333333333 -29.356666666667 -45.546666666667 -40.79 -40.45 -40.86
HLH-GT-02-05_FLOW -57.286666666667 -65.946666666667 -61.553333333333 -51.32 -46.973333333333 -48.713333333333 -56.886666666667 -63.453333333333 -59.226666666667 -74.606666666667 -91.293333333333 -65.246666666667
HLH-GT-02-05_FLOW -66.18 -39.106666666667 -23.723333333333 -26.643333333333 -51.13 -51.66 -17.396666666667 -52.13 -56.133333333333 -62.69 -83.223333333333 -87.16
HLH-GT-02-05_FLOW -89.413333333333 -55.726666666667 -55.566666666667 -63.536666666667 -71.86 -61.103333333333 -59.21 -79.996666666667 -71.803333333333 -65.756666666667 -53.08 -66.943333333333
HLH-GT-02-05_FLOW -59.79 -44.606666666667 -68.366666666667 -70.733333333333 -52.096666666667 -59.333333333333 -67.423333333333 -64.356666666667 -59.506666666667 -62.86 -64.113333333333 -44.156666666667
HLH-GT-02-05_FLOW -40.536666666667 -56.52 -49.686666666667 -39.46 -32.366666666667 -54.726666666667 -55.94 -75.083333333333 -87.336666666667 -81.22 -64.456666666667 -86.693333333333
HLH-GT-02-05_FLOW -76.24 -63.236666666667 -61.043333333333 -69.653333333333 -47.613333333333 -35.956666666667 -43.513333333333 -71.563333333333 -80.95 -71.626666666667 -61.916666666667 -48.33
HLH-GT-02-05_FLOW -56.62 -72.33 -53.223333333333 -47.416666666667 -56.713333333333 -68.98 -53.173333333333 -67.63 -89.353333333333 -57.55 -83.856666666667 -83.89
HLH-GT-02-05_FLOW -50.196666666667 -35.416666666667 -50.36 -55.883333333333 -51.446666666667 -27.906666666667 -24.013333333333 -15.716666666667 -17.716666666667 -27.643333333333 -11.96 -19.486666666667
HLH-GT-02-05_FLOW -6.35 -10.253333333333 -20.863333333333 -28.823333333333 -12.11 -10.623333333333 -14.5 -8.126666666667 -16.903333333333 -34.443333333333 28.553333333333 9.603333333333
HLH-GT-02-05_FLOW 13.046666666667 34.903333333333 25.563333333333 16 21.91 28.523333333333 7.986666666667 21.68 35.233333333333 45.08 37.413333333333 51.903333333333
HLH-GT-02-05_FLOW 67.983333333333 51.736666666667 27.393333333333 46.893333333333 38.243333333333 40.53 33.436666666667 46.003333333333 60.06 61.363333333333 54.58 42.083333333333
HLH-GT-02-05_FLOW 39.56 29.47 39.793333333333 45.193333333333 51.28 86.213333333333 106.75 116.8 143.15 142.56 152.06 151.18
HLH-GT-02-05_FLOW 158.793333333333 141.693333333333 144.096666666667 164.513333333333 173.476666666667 147.9 157.463333333333 164.826666666667 144.773333333333 147.56 132.9 103.51
HLH-GT-02-05_FLOW 174.03 256.883333333333 269.396666666667 220.01 180.226666666667 180.113333333333 191.003333333333 206.056666666667 240.246666666667 253.2 252.986666666667 282.456666666667
HLH-GT-02-05_FLOW 285.383333333333 299.903333333333 313.366666666667 297.22 283.12 251.883333333333 265.713333333333 276.65 278.21 297.98 249.186666666667 310.146666666667
HLH-GT-02-05_FLOW 334.42 309.353333333333 286.803333333333 278.24 296.03 297.066666666667 291.66 165.056666666667 206.436666666667 257.726666666667 265.546666666667 224.876666666667
HLH-GT-02-05_FLOW 263.066666666667 342.783333333333 292.94 302.906666666667 303.056666666667 289.72 159.123333333333 171.116666666667 188.99 196.793333333333 227.333333333333 235.086666666667
HLH-GT-02-05_FLOW 247.953333333333 259.82 265.71 269.966666666667 261.736666666667 246.616666666667 248.536666666667 228.873333333333 228.566666666667 248.063333333333 244.906666666667 249.11
HLH-GT-02-05_FLOW 266.936666666667 241.99 189.5 165.52 241.186666666667 231.043333333333 228.643333333333 248.706666666667 257.99 261.323333333333 224.073333333333 156.16
HLH-GT-02-05_FLOW 238.99 217.213333333333 217.206666666667 200.133333333333 195.17 200.9 214.043333333333 229.583333333333 214.06 177.243333333333 202.196666666667 196.373333333333
HLH-GT-02-05_FLOW 152.236666666667 153.313333333333 187.35 170.853333333333 158.57 160.993333333333 174.016666666667 174.83 191.703333333333 225.53 186.95 214.54
HLH-GT-02-05_FLOW 231.806666666667 238.633333333333 247.8 246.916666666667 245.396666666667 219.776666666667 189.96 181.863333333333 179.716666666667 190.236666666667 199.166666666667 215.88
HLH-GT-02-05_FLOW 225.943333333333 184.646666666667 159.686666666667 164.223333333333 148.89 117.8 147.176666666667 157.766666666667 156.373333333333 133.19 127.3 104.786666666667
HLH-GT-02-05_FLOW 135.84 121.013333333333 137.613333333333 148.576666666667 152.52 148.366666666667 70.38 108.316666666667 119.653333333333 130.363333333333 125.683333333333 152.076666666667
HLH-GT-02-05_FLOW 189.136666666667 186.463333333333 152.136666666667 177.663333333333 128.213333333333 119.396666666667 121.89 110.686666666667 111.593333333333 132.573333333333 119.42 79.32
