[TITLE]
Heerlen ON mines - reduced EPANET thermal test for RMT integration
- Derived from nieuw-model-hh4-06(2).inp, version 20260623
- Default seasonal pattern: days 1-182 warm production, days 183-364 cold production, day 365 idle.
- Well coordinates and elevations are the original mine tie-ins listed below.
    HLH-GT-03-01 uses node 20193 to represent HH1 + HH3.
    HLH-GT-02-05 uses node 875 to represent HH2 + HH5.
    HLH-GT-04-06 uses node 20196 to represent HH4 + HH6.
    HLN3-1 uses node 321 to represent HLN1 + HLN3.
    HLN2-5-6 uses node 1707 to represent HLN2 + HLN5 + HLN6.
    HLN4 uses node 1866 to represent HLN4.


[JUNCTIONS]
;ID Elevation_m Demand_m3_h Pattern
HLH-GT-02-05_FLOW 58.06 71.42 95.33 102.866666666667 122.903333333333 110.483333333333 113.7 151.066666666667 143.28 125.516666666667 129.82 144.663333333333
HLH-GT-02-05_FLOW 152.54 135.596666666667 113.996666666667 95.633333333333 67.646666666667 43.966666666667 32.563333333333 41.906666666667 57.21 60.133333333333 49.583333333333 37.033333333333
HLH-GT-02-05_FLOW 30.303333333333 38.516666666667 36.523333333333 31.743333333333 30.563333333333 16.95 12.376666666667 5.58 22.656666666667 11.88 35.34 10.683333333333
HLH-GT-02-05_FLOW 17.8 12.39 15.066666666667 23.936666666667 13.99 13.866666666667 2.496666666667 5.196666666667 6.376666666667 14.016666666667 21.366666666667 30.046666666667
HLH-GT-02-05_FLOW 7.353333333333 -7.64 -11.776666666667 -10.386666666667 -20.9 -17.063333333333 -26.21 -25.57 -15.433333333333 -18.91 -27.366666666667 -33.126666666667
HLH-GT-02-05_FLOW -29.426666666667 -45.646666666667 -40.88 -40.543333333333 -40.956666666667 -57.413333333333 -66.09 -61.686666666667 -51.436666666667 -47.076666666667 -48.82 -57.013333333333
HLH-GT-02-05_FLOW -63.593333333333 -59.353333333333 -74.763333333333 -91.486666666667 -65.386666666667 -66.323333333333 -39.193333333333 -23.776666666667 -26.703333333333 -51.24 -51.773333333333 -17.436666666667
HLH-GT-02-05_FLOW -52.246666666667 -56.256666666667 -62.826666666667 -83.4 -87.346666666667 -89.603333333333 -55.846666666667 -55.693333333333 -63.676666666667 -72.013333333333 -61.236666666667 -59.336666666667
HLH-GT-02-05_FLOW -80.17 -71.963333333333 -65.903333333333 -53.2 -67.09 -59.92 -44.706666666667 -68.513333333333 -70.883333333333 -52.21 -59.463333333333 -67.57
HLH-GT-02-05_FLOW -64.496666666667 -59.636666666667 -63 -64.253333333333 -44.256666666667 -40.63 -56.64 -49.793333333333 -39.55 -32.443333333333 -54.846666666667 -56.066666666667
HLH-GT-02-05_FLOW -75.246666666667 -87.523333333333 -81.393333333333 -64.596666666667 -86.88 -76.403333333333 -63.373333333333 -61.173333333333 -69.803333333333 -47.713333333333 -36.033333333333 -43.606666666667
HLH-GT-02-05_FLOW -71.716666666667 -81.126666666667 -71.776666666667 -62.05 -48.436666666667 -56.746666666667 -72.483333333333 -53.343333333333 -47.523333333333 -56.84 -69.13 -53.283333333333
HLH-GT-02-05_FLOW -67.776666666667 -89.543333333333 -57.67 -84.033333333333 -84.066666666667 -50.313333333333 -35.496666666667 -50.473333333333 -56.006666666667 -51.56 -27.97 -24.073333333333
HLH-GT-02-05_FLOW -15.756666666667 -17.763333333333 -27.71 -11.993333333333 -19.536666666667 -6.36 -10.263333333333 -20.89 -28.863333333333 -12.123333333333 -10.636666666667 -14.523333333333
HLH-GT-02-05_FLOW -8.136666666667 -16.923333333333 -34.493333333333 28.553333333333 10.103333333333 12.923333333333 34.903333333333 25.563333333333 16 21.91 28.523333333333 7.52
HLH-GT-02-05_FLOW 21.68 35.233333333333 45.08 37.413333333333 51.903333333333 67.983333333333 51.736666666667 27.393333333333 46.893333333333 38.243333333333 40.53 33.436666666667
HLH-GT-02-05_FLOW 46.003333333333 60.06 61.363333333333 54.58 42.083333333333 39.56 29.47 39.793333333333 45.193333333333 51.28 86.213333333333 106.75
HLH-GT-02-05_FLOW 116.8 143.15 142.56 152.06 151.18 158.793333333333 141.693333333333 144.096666666667 164.513333333333 173.476666666667 147.9 157.463333333333
HLH-GT-02-05_FLOW 164.826666666667 144.773333333333 147.56 132.9 103.51 174.03 256.883333333333 269.396666666667 220.01 180.226666666667 180.113333333333 191.003333333333
HLH-GT-02-05_FLOW 206.056666666667 240.246666666667 253.2 252.986666666667 282.456666666667 285.383333333333 299.903333333333 313.366666666667 297.22 283.12 251.883333333333 265.713333333333
HLH-GT-02-05_FLOW 276.65 278.21 297.98 249.186666666667 310.146666666667 334.42 309.353333333333 286.803333333333 278.24 296.03 297.066666666667 291.66
HLH-GT-02-05_FLOW 165.056666666667 206.436666666667 257.726666666667 265.546666666667 224.876666666667 263.066666666667 342.783333333333 292.94 302.906666666667 303.056666666667 289.72 159.123333333333
HLH-GT-02-05_FLOW 171.116666666667 188.99 196.793333333333 227.333333333333 235.086666666667 247.953333333333 259.82 265.71 269.966666666667 261.736666666667 246.616666666667 248.536666666667
HLH-GT-02-05_FLOW 228.873333333333 228.566666666667 248.063333333333 244.906666666667 249.11 266.936666666667 241.99 189.5 165.52 241.186666666667 231.043333333333 228.643333333333
HLH-GT-02-05_FLOW 248.706666666667 257.99 261.323333333333 224.073333333333 156.16 238.99 217.213333333333 217.206666666667 200.133333333333 195.17 200.9 214.043333333333
HLH-GT-02-05_FLOW 229.583333333333 214.06 177.243333333333 202.196666666667 196.373333333333 152.236666666667 153.313333333333 187.35 170.853333333333 158.57 160.993333333333 174.016666666667
HLH-GT-02-05_FLOW 174.83 191.703333333333 225.53 186.95 214.54 231.806666666667 238.633333333333 247.8 246.916666666667 245.396666666667 219.776666666667 189.96
HLH-GT-02-05_FLOW 181.863333333333 179.716666666667 190.236666666667 199.166666666667 215.88 225.943333333333 184.646666666667 159.686666666667 164.223333333333 148.89 117.8 147.176666666667
HLH-GT-02-05_FLOW 157.766666666667 156.373333333333 133.19 127.3 104.786666666667 135.84 121.013333333333 137.613333333333 148.576666666667 152.52 148.366666666667 70.38
HLH-GT-02-05_FLOW 108.316666666667 119.653333333333 130.363333333333 125.683333333333 152.076666666667 189.136666666667 186.463333333333 152.136666666667 177.663333333333 128.213333333333 119.396666666667 121.89
HLH-GT-02-05_FLOW 110.686666666667 111.593333333333 132.573333333333 119.42 79.32 58.06 71.42 95.33 102.866666666667 122.903333333333 110.483333333333 113.7
HLH-GT-02-05_FLOW 151.066666666667 143.28 125.516666666667 129.82 144.663333333333 152.54 135.596666666667 113.996666666667 95.633333333333 67.646666666667 43.966666666667 32.563333333333
HLH-GT-02-05_FLOW 41.906666666667 57.21 60.133333333333 49.583333333333 37.033333333333 30.303333333333 38.516666666667 36.523333333333 31.743333333333 30.563333333333 17.156666666667 10.906666666667
HLH-GT-02-05_FLOW 5.58 22.656666666667 11.88 35.34 11.643333333333 18.636666666667 12.39 15.066666666667 23.936666666667 13.99 13.183333333333 1.666666666667
HLH-GT-02-05_FLOW 5.196666666667 6.376666666667 14.016666666667 21.366666666667 30.046666666667 6.26 -7.64 -11.776666666667 -10.386666666667 -20.9 -17.063333333333 -26.21
HLH-GT-02-05_FLOW -25.57 -15.433333333333 -18.91 -27.366666666667 -33.126666666667 -29.426666666667 -45.646666666667 -40.88 -40.543333333333 -40.956666666667 -57.413333333333 -66.09
HLH-GT-02-05_FLOW -61.686666666667 -51.436666666667 -47.076666666667 -48.82 -57.013333333333 -63.593333333333 -59.353333333333 -74.763333333333 -91.486666666667 -65.386666666667 -66.323333333333 -39.193333333333
HLH-GT-02-05_FLOW -23.776666666667 -26.703333333333 -51.24 -51.773333333333 -17.436666666667 -52.246666666667 -56.256666666667 -62.826666666667 -83.4 -87.346666666667 -89.603333333333 -55.846666666667
HLH-GT-02-05_FLOW -55.693333333333 -63.676666666667 -72.013333333333 -61.236666666667 -59.336666666667 -80.17 -71.963333333333 -65.903333333333 -53.2 -67.09 -59.92 -44.706666666667
HLH-GT-02-05_FLOW -68.513333333333 -70.883333333333 -52.21 -59.463333333333 -67.57 -64.496666666667 -59.636666666667 -63 -64.253333333333 -44.256666666667 -40.63 -56.64
HLH-GT-02-05_FLOW -49.793333333333 -39.55 -32.443333333333 -54.846666666667 -56.066666666667 -75.246666666667 -87.523333333333 -81.393333333333 -64.596666666667 -86.88 -76.403333333333 -63.373333333333
HLH-GT-02-05_FLOW -61.173333333333 -69.803333333333 -47.713333333333 -36.033333333333 -43.606666666667 -71.716666666667 -81.126666666667 -71.776666666667 -62.05 -48.436666666667 -56.746666666667 -72.483333333333
HLH-GT-02-05_FLOW -53.343333333333 -47.523333333333 -56.84 -69.13 -53.283333333333 -67.776666666667 -89.543333333333 -57.67 -84.033333333333 -84.066666666667 -50.313333333333 -35.496666666667
HLH-GT-02-05_FLOW -50.473333333333 -56.006666666667 -51.56 -27.97 -24.073333333333 -15.756666666667 -17.763333333333 -27.71 -11.993333333333 -19.536666666667 -6.36 -10.263333333333
HLH-GT-02-05_FLOW -20.89 -28.863333333333 -12.123333333333 -10.636666666667 -14.523333333333 -8.206666666667 -16.923333333333 -34.493333333333 28.553333333333 10.103333333333 13.046666666667 34.903333333333
HLH-GT-02-05_FLOW 25.563333333333 16 21.91 28.523333333333 7.986666666667 22.766666666667 35.233333333333 45.08 37.413333333333 51.903333333333 67.983333333333 51.736666666667
HLH-GT-02-05_FLOW 27.393333333333 46.893333333333 38.243333333333 40.53 33.436666666667 46.003333333333 60.06 61.363333333333 54.58 42.083333333333 39.56 29.47
HLH-GT-02-05_FLOW 39.793333333333 45.193333333333 51.28 86.213333333333 106.75 116.8 143.15 142.56 152.06 151.18 158.793333333333 141.693333333333
HLH-GT-02-05_FLOW 144.096666666667 164.513333333333 173.476666666667 147.9 157.463333333333 164.826666666667 144.773333333333 147.56 132.9 103.51 174.03 256.883333333333
HLH-GT-02-05_FLOW 269.396666666667 220.01 180.226666666667 180.113333333333 191.003333333333 206.056666666667 240.246666666667 253.2 252.986666666667 282.456666666667 285.383333333333 299.903333333333
HLH-GT-02-05_FLOW 313.366666666667 297.22 283.12 251.883333333333 265.713333333333 276.65 278.21 297.98 249.186666666667 310.146666666667 334.42 309.353333333333
HLH-GT-02-05_FLOW 286.803333333333 278.24 296.03 297.066666666667 291.66 165.056666666667 206.436666666667 257.726666666667 265.546666666667 224.876666666667 263.066666666667 342.783333333333
HLH-GT-02-05_FLOW 292.94 302.906666666667 303.056666666667 289.72 159.123333333333 171.116666666667 188.99 196.793333333333 227.333333333333 235.086666666667 247.953333333333 259.82
HLH-GT-02-05_FLOW 265.71 269.966666666667 261.736666666667 246.616666666667 248.536666666667 228.873333333333 228.566666666667 248.063333333333 244.906666666667 249.11 266.936666666667 241.99
HLH-GT-02-05_FLOW 189.5 165.52 241.186666666667 231.043333333333 228.643333333333 248.706666666667 257.99 261.323333333333 224.073333333333 156.16 238.99 217.213333333333
HLH-GT-02-05_FLOW 217.206666666667 200.133333333333 195.17 200.9 214.043333333333 229.583333333333 214.06 177.243333333333 202.196666666667 196.373333333333 152.236666666667 153.313333333333
HLH-GT-02-05_FLOW 187.35 170.853333333333 158.57 160.993333333333 174.016666666667 174.83 191.703333333333 225.53 186.95 214.54 231.806666666667 238.633333333333
HLH-GT-02-05_FLOW 247.8 246.916666666667 245.396666666667 219.776666666667 189.96 181.863333333333 179.716666666667 190.236666666667 199.166666666667 215.88 225.943333333333 184.646666666667
HLH-GT-02-05_FLOW 159.686666666667 164.223333333333 148.89 117.8 147.176666666667 157.766666666667 156.373333333333 133.19 127.3 104.786666666667 135.84 121.013333333333
HLH-GT-02-05_FLOW 137.613333333333 148.576666666667 152.52 148.366666666667 70.38 108.316666666667 119.653333333333 130.363333333333 125.683333333333 152.076666666667 189.136666666667 186.463333333333
HLH-GT-02-05_FLOW 152.136666666667 177.663333333333 128.213333333333 119.396666666667 121.89 110.686666666667 111.593333333333 132.573333333333 119.42 79.32 58.06 71.42
HLH-GT-02-05_FLOW 95.33 102.866666666667 122.903333333333 110.483333333333 113.7 151.066666666667 143.28 125.516666666667 129.82 144.663333333333 152.54 135.596666666667
HLH-GT-02-05_FLOW 113.996666666667 95.633333333333 67.646666666667 43.966666666667 32.563333333333 41.906666666667 57.21 60.133333333333 49.583333333333 37.033333333333 30.303333333333 38.516666666667
HLH-GT-02-05_FLOW 36.523333333333 31.743333333333 30.563333333333 17.156666666667 12.376666666667 5.86 22.656666666667 11.88 35.34 11.643333333333 17.8 11.736666666667
HLH-GT-02-05_FLOW 15.066666666667 23.936666666667 13.99 13.183333333333 2.496666666667 5.473333333333 6.376666666667 14.016666666667 21.366666666667 30.046666666667 7.353333333333 -7.64
HLH-GT-02-05_FLOW -11.776666666667 -10.386666666667 -20.9 -17.063333333333 -26.21 -25.57 -15.433333333333 -18.91 -27.366666666667 -33.126666666667 -29.426666666667 -45.646666666667
HLH-GT-02-05_FLOW -40.88 -40.543333333333 -40.956666666667 -57.413333333333 -66.09 -61.686666666667 -51.436666666667 -47.076666666667 -48.82 -57.013333333333 -63.593333333333 -59.353333333333
HLH-GT-02-05_FLOW -74.763333333333 -91.486666666667 -65.386666666667 -66.323333333333 -39.193333333333 -23.776666666667 -26.703333333333 -51.24 -51.773333333333 -17.436666666667 -52.246666666667 -56.256666666667
HLH-GT-02-05_FLOW -62.826666666667 -83.4 -87.346666666667 -89.603333333333 -55.846666666667 -55.693333333333 -63.676666666667 -72.013333333333 -61.236666666667 -59.336666666667 -80.17 -71.963333333333
HLH-GT-02-05_FLOW -65.903333333333 -53.2 -67.09 -59.92 -44.706666666667 -68.513333333333 -70.883333333333 -52.21 -59.463333333333 -67.57 -64.496666666667 -59.636666666667
HLH-GT-02-05_FLOW -63 -64.253333333333 -44.256666666667 -40.63 -56.64 -49.793333333333 -39.55 -32.443333333333 -54.846666666667 -56.066666666667 -75.246666666667 -87.523333333333
HLH-GT-02-05_FLOW -81.393333333333 -64.596666666667 -86.88 -76.403333333333 -63.373333333333 -61.173333333333 -69.803333333333 -47.713333333333 -36.033333333333 -43.606666666667 -71.716666666667 -81.126666666667
HLH-GT-02-05_FLOW -71.776666666667 -62.05 -48.436666666667 -56.746666666667 -72.483333333333 -53.343333333333 -47.523333333333 -56.84 -69.13 -53.283333333333 -67.776666666667 -89.543333333333
HLH-GT-02-05_FLOW -57.67 -84.033333333333 -84.066666666667 -50.313333333333 -35.496666666667 -50.473333333333 -56.006666666667 -51.56 -27.97 -24.073333333333 -15.756666666667 -17.763333333333
HLH-GT-02-05_FLOW -27.71 -11.993333333333 -19.536666666667 -6.36 -10.263333333333 -20.89 -28.863333333333 -12.123333333333 -10.636666666667 -14.523333333333 -8.136666666667 -16.613333333333
HLH-GT-02-05_FLOW -34.493333333333 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667
HLH-GT-02-05_FLOW 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333
HLH-GT-02-05_FLOW 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667
HLH-GT-02-05_FLOW 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65
HLH-GT-02-05_FLOW 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667
HLH-GT-02-05_FLOW 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333
HLH-GT-02-05_FLOW 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333
HLH-GT-02-05_FLOW 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667
HLH-GT-02-05_FLOW 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667
HLH-GT-02-05_FLOW 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667
HLH-GT-02-05_FLOW 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36
HLH-GT-02-05_FLOW 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667
HLH-GT-02-05_FLOW 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 73.826666666667 221.113333333333 191.116666666667 182.973333333333
HLH-GT-02-05_FLOW 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667
HLH-GT-02-05_FLOW 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667
HLH-GT-02-05_FLOW 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52
HLH-GT-02-05_FLOW 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333
HLH-GT-02-05_FLOW 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333
HLH-GT-02-05_FLOW 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.663333333333
HLH-GT-02-05_FLOW 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.033333333333 14.863333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.616666666667
HLH-GT-02-05_FLOW 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39
HLH-GT-02-05_FLOW -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667
HLH-GT-02-05_FLOW -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667
HLH-GT-02-05_FLOW -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333
HLH-GT-02-05_FLOW -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333
HLH-GT-02-05_FLOW -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667
HLH-GT-02-05_FLOW -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333
HLH-GT-02-05_FLOW -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08
HLH-GT-02-05_FLOW -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333
HLH-GT-02-05_FLOW -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25
HLH-GT-02-05_FLOW -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -16.86 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667
HLH-GT-02-05_FLOW 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667
HLH-GT-02-05_FLOW 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13
HLH-GT-02-05_FLOW 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667
HLH-GT-02-05_FLOW 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667
HLH-GT-02-05_FLOW 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667
HLH-GT-02-05_FLOW 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333
HLH-GT-02-05_FLOW 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667
HLH-GT-02-05_FLOW 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333
HLH-GT-02-05_FLOW 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65
HLH-GT-02-05_FLOW 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667
HLH-GT-02-05_FLOW 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333
HLH-GT-02-05_FLOW 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333
HLH-GT-02-05_FLOW 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333
HLH-GT-02-05_FLOW 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46
HLH-GT-02-05_FLOW 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06
HLH-GT-02-05_FLOW 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667
HLH-GT-02-05_FLOW 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667
HLH-GT-02-05_FLOW 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94
HLH-GT-02-05_FLOW 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 12.973333333333
HLH-GT-02-05_FLOW 23.756666666667 13.84 13.376666666667 2.536666666667 5.34 6.16 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333
HLH-GT-02-05_FLOW -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667
HLH-GT-02-05_FLOW -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333
HLH-GT-02-05_FLOW -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667
HLH-GT-02-05_FLOW -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48
HLH-GT-02-05_FLOW -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74
HLH-GT-02-05_FLOW -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333
HLH-GT-02-05_FLOW -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333
HLH-GT-02-05_FLOW -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667
HLH-GT-02-05_FLOW -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667
HLH-GT-02-05_FLOW -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.12 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -33.916666666667
HLH-GT-02-05_FLOW 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51
HLH-GT-02-05_FLOW 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667
HLH-GT-02-05_FLOW 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44
HLH-GT-02-05_FLOW 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667
HLH-GT-02-05_FLOW 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667
HLH-GT-02-05_FLOW 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333
HLH-GT-02-05_FLOW 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3
HLH-GT-02-05_FLOW 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99
HLH-GT-02-05_FLOW 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333
HLH-GT-02-05_FLOW 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91
HLH-GT-02-05_FLOW 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667
HLH-GT-02-05_FLOW 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333
HLH-GT-02-05_FLOW 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333
HLH-GT-02-05_FLOW 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667
HLH-GT-02-05_FLOW 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18
HLH-GT-02-05_FLOW 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333
HLH-GT-02-05_FLOW 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667
HLH-GT-02-05_FLOW 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61
HLH-GT-02-05_FLOW 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.993333333333
HLH-GT-02-05_FLOW 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.293333333333 13.84 13.376666666667 2.536666666667 5.34 6.223333333333 15.716666666667
HLH-GT-02-05_FLOW 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69
HLH-GT-02-05_FLOW -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333
HLH-GT-02-05_FLOW -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667
HLH-GT-02-05_FLOW -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667
HLH-GT-02-05_FLOW -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98
HLH-GT-02-05_FLOW -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333
HLH-GT-02-05_FLOW -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58
HLH-GT-02-05_FLOW -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57
HLH-GT-02-05_FLOW -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667
HLH-GT-02-05_FLOW -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.75
HLH-GT-02-05_FLOW -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333
HLH-GT-02-05_FLOW 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333
HLH-GT-02-05_FLOW 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68
HLH-GT-02-05_FLOW 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667
HLH-GT-02-05_FLOW 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333
HLH-GT-02-05_FLOW 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333
HLH-GT-02-05_FLOW 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83
HLH-GT-02-05_FLOW 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667
HLH-GT-02-05_FLOW 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667
HLH-GT-02-05_FLOW 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65
HLH-GT-02-05_FLOW 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333
HLH-GT-02-05_FLOW 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53
HLH-GT-02-05_FLOW 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89
HLH-GT-02-05_FLOW 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333
HLH-GT-02-05_FLOW 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333
HLH-GT-02-05_FLOW 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333
HLH-GT-02-05_FLOW 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68
HLH-GT-02-05_FLOW 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667
HLH-GT-02-05_FLOW 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667
HLH-GT-02-05_FLOW 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333
HLH-GT-02-05_FLOW 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333
HLH-GT-02-05_FLOW -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65
HLH-GT-02-05_FLOW -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667
HLH-GT-02-05_FLOW -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667
HLH-GT-02-05_FLOW -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333
HLH-GT-02-05_FLOW -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333
HLH-GT-02-05_FLOW -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333
HLH-GT-02-05_FLOW -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26
HLH-GT-02-05_FLOW -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333
HLH-GT-02-05_FLOW -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333
HLH-GT-02-05_FLOW -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667
HLH-GT-02-05_FLOW 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33
HLH-GT-02-05_FLOW 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667
HLH-GT-02-05_FLOW 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11
HLH-GT-02-05_FLOW 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14
HLH-GT-02-05_FLOW 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667
HLH-GT-02-05_FLOW 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333
HLH-GT-02-05_FLOW 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333
HLH-GT-02-05_FLOW 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52
HLH-GT-02-05_FLOW 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667
HLH-GT-02-05_FLOW 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667
HLH-GT-02-05_FLOW 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57
HLH-GT-02-05_FLOW 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667
HLH-GT-02-05_FLOW 233.22 240.083333333333 249.313333333333 248.42 246.89 73.826666666667 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333
HLH-GT-02-05_FLOW 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333
HLH-GT-02-05_FLOW 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46
HLH-GT-02-05_FLOW 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667
HLH-GT-02-05_FLOW 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667
HLH-GT-02-05_FLOW 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333
HLH-GT-02-05_FLOW 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667
HLH-GT-02-05_FLOW 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333
HLH-GT-02-05_FLOW 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11
HLH-GT-02-05_FLOW -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55
HLH-GT-02-05_FLOW -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667
HLH-GT-02-05_FLOW -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333
HLH-GT-02-05_FLOW -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667
HLH-GT-02-05_FLOW -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333
HLH-GT-02-05_FLOW -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667
HLH-GT-02-05_FLOW -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667
HLH-GT-02-05_FLOW -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667
HLH-GT-02-05_FLOW -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667
HLH-GT-02-05_FLOW -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72
HLH-GT-02-05_FLOW 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667
HLH-GT-02-05_FLOW 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79
HLH-GT-02-05_FLOW 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667
HLH-GT-02-05_FLOW 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667
HLH-GT-02-05_FLOW 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333
HLH-GT-02-05_FLOW 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87
HLH-GT-02-05_FLOW 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667
HLH-GT-02-05_FLOW 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12
HLH-GT-02-05_FLOW 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333
HLH-GT-02-05_FLOW 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667
HLH-GT-02-05_FLOW 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667
HLH-GT-02-05_FLOW 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333
HLH-GT-02-05_FLOW 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667
HLH-GT-02-05_FLOW 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27
HLH-GT-02-05_FLOW 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333
HLH-GT-02-05_FLOW 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333
HLH-GT-02-05_FLOW 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667
HLH-GT-02-05_FLOW 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.28
HLH-GT-02-05_FLOW 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.003333333333 18.146666666667 12.69 14.863333333333 23.756666666667 13.84 14.046666666667
HLH-GT-02-05_FLOW 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667
HLH-GT-02-05_FLOW -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17
HLH-GT-02-05_FLOW -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04
HLH-GT-02-05_FLOW -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333
HLH-GT-02-05_FLOW -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667
HLH-GT-02-05_FLOW -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667
HLH-GT-02-05_FLOW -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17
HLH-GT-02-05_FLOW -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667
HLH-GT-02-05_FLOW -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667
HLH-GT-02-05_FLOW -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45
HLH-GT-02-05_FLOW -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 10.353333333333 13.15
HLH-GT-02-05_FLOW 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 7.72 22 35.636666666667 45.51 37.83 52.33 68.43
HLH-GT-02-05_FLOW 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93
HLH-GT-02-05_FLOW 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667
HLH-GT-02-05_FLOW 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333
HLH-GT-02-05_FLOW 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333
HLH-GT-02-05_FLOW 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333
HLH-GT-02-05_FLOW 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333
HLH-GT-02-05_FLOW 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333
HLH-GT-02-05_FLOW 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56
HLH-GT-02-05_FLOW 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45
HLH-GT-02-05_FLOW 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333
HLH-GT-02-05_FLOW 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22
HLH-GT-02-05_FLOW 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333
HLH-GT-02-05_FLOW 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333
HLH-GT-02-05_FLOW 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29
HLH-GT-02-05_FLOW 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333
HLH-GT-02-05_FLOW 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333
HLH-GT-02-05_FLOW 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667
HLH-GT-02-05_FLOW 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 10.663333333333 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.99
HLH-GT-02-05_FLOW 12.69 14.863333333333 23.756666666667 13.84 13.376666666667 1.703333333333 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 6.52
HLH-GT-02-05_FLOW -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667
HLH-GT-02-05_FLOW -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333
HLH-GT-02-05_FLOW -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52
HLH-GT-02-05_FLOW -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667
HLH-GT-02-05_FLOW -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667
HLH-GT-02-05_FLOW -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98
HLH-GT-02-05_FLOW -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44
HLH-GT-02-05_FLOW -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333
HLH-GT-02-05_FLOW -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667
HLH-GT-02-05_FLOW -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.46
HLH-GT-02-05_FLOW -17.17 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 23.063333333333
HLH-GT-02-05_FLOW 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333
HLH-GT-02-05_FLOW 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53
HLH-GT-02-05_FLOW 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333
HLH-GT-02-05_FLOW 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333
HLH-GT-02-05_FLOW 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667
HLH-GT-02-05_FLOW 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333
HLH-GT-02-05_FLOW 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16
HLH-GT-02-05_FLOW 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333
HLH-GT-02-05_FLOW 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333
HLH-GT-02-05_FLOW 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667
HLH-GT-02-05_FLOW 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333
HLH-GT-02-05_FLOW 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333
HLH-GT-02-05_FLOW 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667
HLH-GT-02-05_FLOW 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667
HLH-GT-02-05_FLOW 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52
HLH-GT-02-05_FLOW 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333
HLH-GT-02-05_FLOW 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333
HLH-GT-02-05_FLOW 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.663333333333
HLH-GT-02-05_FLOW 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.033333333333 14.863333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.616666666667
HLH-GT-02-05_FLOW 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39
HLH-GT-02-05_FLOW -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667
HLH-GT-02-05_FLOW -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667
HLH-GT-02-05_FLOW -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333
HLH-GT-02-05_FLOW -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333
HLH-GT-02-05_FLOW -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667
HLH-GT-02-05_FLOW -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333
HLH-GT-02-05_FLOW -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08
HLH-GT-02-05_FLOW -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333
HLH-GT-02-05_FLOW -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25
HLH-GT-02-05_FLOW -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -16.86 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667
HLH-GT-02-05_FLOW 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667
HLH-GT-02-05_FLOW 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13
HLH-GT-02-05_FLOW 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667
HLH-GT-02-05_FLOW 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667
HLH-GT-02-05_FLOW 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667
HLH-GT-02-05_FLOW 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333
HLH-GT-02-05_FLOW 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667
HLH-GT-02-05_FLOW 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333
HLH-GT-02-05_FLOW 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65
HLH-GT-02-05_FLOW 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667
HLH-GT-02-05_FLOW 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333
HLH-GT-02-05_FLOW 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333
HLH-GT-02-05_FLOW 248.42 246.89 73.826666666667 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77
HLH-GT-02-05_FLOW 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667
HLH-GT-02-05_FLOW 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6
HLH-GT-02-05_FLOW 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667
HLH-GT-02-05_FLOW 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667
HLH-GT-02-05_FLOW 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667
HLH-GT-02-05_FLOW 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.663333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.033333333333
HLH-GT-02-05_FLOW 14.863333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.616666666667 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87
HLH-GT-02-05_FLOW -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667
HLH-GT-02-05_FLOW -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333
HLH-GT-02-05_FLOW -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667
HLH-GT-02-05_FLOW -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667
HLH-GT-02-05_FLOW -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333
HLH-GT-02-05_FLOW -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25
HLH-GT-02-05_FLOW -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333
HLH-GT-02-05_FLOW -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333
HLH-GT-02-05_FLOW -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5
HLH-GT-02-05_FLOW -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -16.86
HLH-GT-02-05_FLOW -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667
HLH-GT-02-05_FLOW 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333
HLH-GT-02-05_FLOW 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667
HLH-GT-02-05_FLOW 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65
HLH-GT-02-05_FLOW 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667
HLH-GT-02-05_FLOW 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333
HLH-GT-02-05_FLOW 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333
HLH-GT-02-05_FLOW 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667
HLH-GT-02-05_FLOW 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667
HLH-GT-02-05_FLOW 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667
HLH-GT-02-05_FLOW 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36
HLH-GT-02-05_FLOW 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667
HLH-GT-02-05_FLOW 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333
HLH-GT-02-05_FLOW 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667
HLH-GT-02-05_FLOW 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38
HLH-GT-02-05_FLOW 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34
HLH-GT-02-05_FLOW 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667
HLH-GT-02-05_FLOW 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73
HLH-GT-02-05_FLOW 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333
HLH-GT-02-05_FLOW 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 12.973333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.34 6.16
HLH-GT-02-05_FLOW 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333
HLH-GT-02-05_FLOW -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333
HLH-GT-02-05_FLOW -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667
HLH-GT-02-05_FLOW -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667
HLH-GT-02-05_FLOW -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333
HLH-GT-02-05_FLOW -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333
HLH-GT-02-05_FLOW -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56
HLH-GT-02-05_FLOW -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333
HLH-GT-02-05_FLOW -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667
HLH-GT-02-05_FLOW -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.12
HLH-GT-02-05_FLOW -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -33.916666666667 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667
HLH-GT-02-05_FLOW 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333
HLH-GT-02-05_FLOW 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667
HLH-GT-02-05_FLOW 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53
HLH-GT-02-05_FLOW 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667
HLH-GT-02-05_FLOW 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667
HLH-GT-02-05_FLOW 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333
HLH-GT-02-05_FLOW 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333
HLH-GT-02-05_FLOW 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667
HLH-GT-02-05_FLOW 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667
HLH-GT-02-05_FLOW 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667
HLH-GT-02-05_FLOW 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9
HLH-GT-02-05_FLOW 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42
HLH-GT-02-05_FLOW 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22
HLH-GT-02-05_FLOW 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48
HLH-GT-02-05_FLOW 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667
HLH-GT-02-05_FLOW 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333
HLH-GT-02-05_FLOW 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28
HLH-GT-02-05_FLOW 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667
HLH-GT-02-05_FLOW 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.993333333333 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.293333333333
HLH-GT-02-05_FLOW 13.84 13.376666666667 2.536666666667 5.34 6.223333333333 15.716666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667
HLH-GT-02-05_FLOW -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667
HLH-GT-02-05_FLOW -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23
HLH-GT-02-05_FLOW -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667
HLH-GT-02-05_FLOW -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333
HLH-GT-02-05_FLOW -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333
HLH-GT-02-05_FLOW -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667
HLH-GT-02-05_FLOW -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667
HLH-GT-02-05_FLOW -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81
HLH-GT-02-05_FLOW -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667
HLH-GT-02-05_FLOW -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.75 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667
HLH-GT-02-05_FLOW 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83
HLH-GT-02-05_FLOW 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96
HLH-GT-02-05_FLOW 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99
HLH-GT-02-05_FLOW 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333
HLH-GT-02-05_FLOW 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53
HLH-GT-02-05_FLOW 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667
HLH-GT-02-05_FLOW 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667
HLH-GT-02-05_FLOW 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72
HLH-GT-02-05_FLOW 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333
HLH-GT-02-05_FLOW 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667
HLH-GT-02-05_FLOW 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333
HLH-GT-02-05_FLOW 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333
HLH-GT-02-05_FLOW 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333
HLH-GT-02-05_FLOW 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333
HLH-GT-02-05_FLOW 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46
HLH-GT-02-05_FLOW 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667
HLH-GT-02-05_FLOW 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667
HLH-GT-02-05_FLOW 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333
HLH-GT-02-05_FLOW 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667
HLH-GT-02-05_FLOW 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333
HLH-GT-02-05_FLOW 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11
HLH-GT-02-05_FLOW -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55
HLH-GT-02-05_FLOW -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667
HLH-GT-02-05_FLOW -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333
HLH-GT-02-05_FLOW -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667
HLH-GT-02-05_FLOW -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333
HLH-GT-02-05_FLOW -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667
HLH-GT-02-05_FLOW -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667
HLH-GT-02-05_FLOW -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667
HLH-GT-02-05_FLOW -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667
HLH-GT-02-05_FLOW -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72
HLH-GT-02-05_FLOW 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667
HLH-GT-02-05_FLOW 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79
HLH-GT-02-05_FLOW 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667
HLH-GT-02-05_FLOW 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667
HLH-GT-02-05_FLOW 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333
HLH-GT-02-05_FLOW 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87
HLH-GT-02-05_FLOW 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667
HLH-GT-02-05_FLOW 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12
HLH-GT-02-05_FLOW 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333
HLH-GT-02-05_FLOW 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667
HLH-GT-02-05_FLOW 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667
HLH-GT-02-05_FLOW 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 73.826666666667
HLH-GT-02-05_FLOW 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333
HLH-GT-02-05_FLOW 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333
HLH-GT-02-05_FLOW 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333
HLH-GT-02-05_FLOW 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68
HLH-GT-02-05_FLOW 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667
HLH-GT-02-05_FLOW 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667
HLH-GT-02-05_FLOW 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333
HLH-GT-02-05_FLOW 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333
HLH-GT-02-05_FLOW -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65
HLH-GT-02-05_FLOW -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667
HLH-GT-02-05_FLOW -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667
HLH-GT-02-05_FLOW -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333
HLH-GT-02-05_FLOW -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333
HLH-GT-02-05_FLOW -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333
HLH-GT-02-05_FLOW -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26
HLH-GT-02-05_FLOW -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333
HLH-GT-02-05_FLOW -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333
HLH-GT-02-05_FLOW -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667
HLH-GT-02-05_FLOW 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33
HLH-GT-02-05_FLOW 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667
HLH-GT-02-05_FLOW 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11
HLH-GT-02-05_FLOW 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14
HLH-GT-02-05_FLOW 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667
HLH-GT-02-05_FLOW 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333
HLH-GT-02-05_FLOW 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333
HLH-GT-02-05_FLOW 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52
HLH-GT-02-05_FLOW 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667
HLH-GT-02-05_FLOW 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667
HLH-GT-02-05_FLOW 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57
HLH-GT-02-05_FLOW 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667
HLH-GT-02-05_FLOW 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333
HLH-GT-02-05_FLOW 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667
HLH-GT-02-05_FLOW 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01
HLH-GT-02-05_FLOW 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01
HLH-GT-02-05_FLOW 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667
HLH-GT-02-05_FLOW 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4
HLH-GT-02-05_FLOW 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.28 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.003333333333
HLH-GT-02-05_FLOW 18.146666666667 12.69 14.863333333333 23.756666666667 13.84 14.046666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37
HLH-GT-02-05_FLOW 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89
HLH-GT-02-05_FLOW -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75
HLH-GT-02-05_FLOW -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333
HLH-GT-02-05_FLOW -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1
HLH-GT-02-05_FLOW -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667
HLH-GT-02-05_FLOW -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667
HLH-GT-02-05_FLOW -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333
HLH-GT-02-05_FLOW -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333
HLH-GT-02-05_FLOW -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84
HLH-GT-02-05_FLOW -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333
HLH-GT-02-05_FLOW -8.356666666667 -17.17 -34.79 28.826666666667 10.353333333333 13.15 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 7.72
HLH-GT-02-05_FLOW 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667
HLH-GT-02-05_FLOW 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42
HLH-GT-02-05_FLOW 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667
HLH-GT-02-05_FLOW 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667
HLH-GT-02-05_FLOW 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667
HLH-GT-02-05_FLOW 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667
HLH-GT-02-05_FLOW 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 291.486666666667
HLH-GT-04-06_FLOW 22.816666666667 24.536666666667 27.1 28.216666666667 32.59 33.703333333333 35.55 37.253333333333 38.096666666667 38.706666666667 37.523333333333 35.356666666667
HLH-GT-04-06_FLOW 35.633333333333 32.816666666667 32.77 35.566666666667 35.113333333333 35.713333333333 38.27 34.7 27.17 23.733333333333 34.576666666667 33.126666666667
HLH-GT-04-06_FLOW 32.783333333333 35.656666666667 36.986666666667 37.466666666667 32.12 22.386666666667 34.27 31.14 31.14 28.696666666667 27.983333333333 28.803333333333
HLH-GT-04-06_FLOW 30.686666666667 32.916666666667 30.683333333333 25.373333333333 28.99 28.153333333333 21.826666666667 21.98 26.863333333333 24.496666666667 22.736666666667 23.083333333333
HLH-GT-04-06_FLOW 24.95 25.063333333333 27.486666666667 32.33 26.8 30.756666666667 33.233333333333 34.213333333333 35.526666666667 35.403333333333 35.186666666667 31.51
HLH-GT-04-06_FLOW 27.236666666667 26.076666666667 25.77 27.276666666667 28.56 30.953333333333 32.396666666667 26.45 22.896666666667 23.546666666667 21.346666666667 16.886666666667
HLH-GT-04-06_FLOW 20.703333333333 22.116666666667 22.363333333333 18.923333333333 17.95 13.883333333333 17.703333333333 17.106666666667 19.68 21.28 21.826666666667 21.266666666667
HLH-GT-04-06_FLOW 10.09 15.503333333333 17.153333333333 17.93 17.48 21.296666666667 26.816666666667 26.55 21.786666666667 25.463333333333 17.366666666667 14.3
HLH-GT-04-06_FLOW 14.45 10.076666666667 13.45 17.28 15.666666666667 5.98 4.896666666667 6.43 11.563333333333 12.21 16.543333333333 14.41
HLH-GT-04-06_FLOW 14.28 19.67 18.766666666667 16.696666666667 17.35 19.49 21.083333333333 18.806666666667 15.003333333333 11.343333333333 7.27 3.12
HLH-GT-04-06_FLOW -6.153333333333 -7.376666666667 -4.86 -5.18 -4.216666666667 -3.75 -4.54 -3.83 -5.546666666667 -8.466666666667 -7.086666666667 -8.386666666667
HLH-GT-04-06_FLOW -14.003333333333 -11.806666666667 -4.473333333333 -13.44 -7.263333333333 -10.136666666667 -10.696666666667 -10.603333333333 -13.506666666667 -16.003333333333 -11.1 -3.713333333333
HLH-GT-04-06_FLOW -6.196666666667 -5.333333333333 -8.936666666667 -6.966666666667 -4.736666666667 -4.016666666667 -9.043333333333 -8.366666666667 -7.263333333333 -13.72 -15.986666666667 -14.163333333333
HLH-GT-04-06_FLOW -17.316666666667 -16.613333333333 -13.42 -15.83 -20.353333333333 -21.766666666667 -21.553333333333 -27.863333333333 -25.113333333333 -26.24 -27.346666666667 -30.44
HLH-GT-04-06_FLOW -33.35 -31.936666666667 -30.413333333333 -28.953333333333 -28.673333333333 -31.206666666667 -32.143333333333 -28.436666666667 -34.846666666667 -43.19 -33.906666666667 -35.193333333333
HLH-GT-04-06_FLOW -22.986666666667 -13.8 -15.113333333333 -27.546666666667 -28.206666666667 -13.5 -28.8 -31.323333333333 -33.606666666667 -40.663333333333 -42.2 -43.063333333333
HLH-GT-04-06_FLOW -32.166666666667 -31.633333333333 -33.93 -35 -30.526666666667 -31.006666666667 -41.456666666667 -39.946666666667 -40.963333333333 -33.38 -34.54 -30.56
HLH-GT-04-06_FLOW -24.493333333333 -35.636666666667 -36.16 -28.016666666667 -31.19 -34.756666666667 -32.346666666667 -30.896666666667 -33.143333333333 -33.703333333333 -26.173333333333 -26.213333333333
HLH-GT-04-06_FLOW -30.196666666667 -27.69 -24.31 -24.97 -32.623333333333 -32.726666666667 -37.946666666667 -42.466666666667 -40.263333333333 -32.023333333333 -41.51 -36.906666666667
HLH-GT-04-06_FLOW -31.836666666667 -32.073333333333 -34.98 -22.43 -16.813333333333 -21.946666666667 -37.023333333333 -40.523333333333 -36.203333333333 -30.87 -24.663333333333 -31.49
HLH-GT-04-06_FLOW -35.896666666667 -29.943333333333 -28.446666666667 -31.346666666667 -35.89 -24.836666666667 -33.326666666667 -41.736666666667 -26.88 -39.17 -39.183333333333 -27.95
HLH-GT-04-06_FLOW -23.096666666667 -29.44 -32.056666666667 -29.203333333333 -19.616666666667 -18.28 -15.513333333333 -17.283333333333 -20.436666666667 -15.773333333333 -18.676666666667 -15.92
HLH-GT-04-06_FLOW -10.763333333333 -9.836666666667 -6.58 -9.77 -11.053333333333 -8.883333333333 -8.053333333333 -4.893333333333 -2.91 2.716666666667 8.603333333333 6.356666666667
HLH-GT-04-06_FLOW 3.353333333333 4.95 6.336666666667 2.37 3.176666666667 5.703333333333 6.19 5.33 4.246666666667 5.42 4.376666666667 8.586666666667
HLH-GT-04-06_FLOW 4.67 4.913333333333 4.333333333333 3.223333333333 3.416666666667 2.56 4.43 6.133333333333 6.643333333333 6.083333333333 3.546666666667 3.66
HLH-GT-04-06_FLOW 4.51 3.36 3.986666666667 4.51 10.393333333333 14.513333333333 15.986666666667 20.03 19.973333333333 21.59 21.343333333333 22.203333333333
HLH-GT-04-06_FLOW 19.773333333333 19.886666666667 23.003333333333 24.176666666667 20.753333333333 22.5 23.5 20.756666666667 21.153333333333 19.053333333333 14.843333333333 24.95
HLH-GT-04-06_FLOW 36.833333333333 38.623333333333 31.543333333333 25.84 25.826666666667 27.383333333333 29.54 34.446666666667 36.303333333333 36.273333333333 40.5 40.913333333333
HLH-GT-04-06_FLOW 42.996666666667 44.926666666667 42.616666666667 40.59 36.11 38.096666666667 39.663333333333 39.89 42.72 35.73 44.466666666667 47.946666666667
HLH-GT-04-06_FLOW 44.353333333333 41.123333333333 39.89 42.446666666667 42.59 41.813333333333 23.66 29.596666666667 36.953333333333 38.073333333333 32.24 37.716666666667
HLH-GT-04-06_FLOW 49.146666666667 42 43.426666666667 43.45 41.536666666667 23.24 24.99 27.603333333333 28.746666666667 33.2 34.333333333333 36.216666666667
HLH-GT-04-06_FLOW 37.943333333333 38.803333333333 39.426666666667 38.226666666667 36.02 36.296666666667 33.426666666667 33.383333333333 36.233333333333 35.77 36.386666666667 38.983333333333
HLH-GT-04-06_FLOW 35.34 27.676666666667 24.17 35.226666666667 33.743333333333 33.393333333333 36.323333333333 37.676666666667 38.163333333333 32.72 22.806666666667 34.903333333333
HLH-GT-04-06_FLOW 31.723333333333 31.723333333333 29.233333333333 28.503333333333 29.346666666667 31.26 33.53 31.26 25.85 29.533333333333 28.68 22.233333333333
HLH-GT-04-06_FLOW 22.393333333333 27.366666666667 24.956666666667 23.156666666667 23.513333333333 25.413333333333 25.533333333333 28 32.94 27.3 31.333333333333 33.856666666667
HLH-GT-04-06_FLOW 34.853333333333 36.193333333333 36.063333333333 35.843333333333 32.096666666667 27.743333333333 26.563333333333 26.246666666667 27.78 29.086666666667 31.526666666667 32.996666666667
HLH-GT-04-06_FLOW 26.943333333333 23.32 23.983333333333 21.746666666667 17.203333333333 21.1 22.536666666667 22.78 19.276666666667 18.29 14.156666666667 18.056666666667
HLH-GT-04-06_FLOW 17.43 20.053333333333 21.68 22.233333333333 21.663333333333 10.276666666667 15.79 17.47 18.276666666667 17.813333333333 21.696666666667 28.146666666667
HLH-GT-04-06_FLOW 27.86 22.856666666667 26.713333333333 18.27 15.13 15.296666666667 10.7 14.223333333333 18.206666666667 16.503333333333 7.086666666667 4.143333333333
HLH-GT-04-06_FLOW 6.836666666667 12.226666666667 12.923333333333 17.403333333333 15.183333333333 15.076666666667 20.726666666667 19.773333333333 17.573333333333 18.26 20.503333333333 22.153333333333
HLH-GT-04-06_FLOW 19.76 15.803333333333 12.006666666667 7.73 3.933333333333 -6.21 -7.446666666667 -5.12 -5.523333333333 -4.5 -3.85 -4.576666666667
HLH-GT-04-06_FLOW -3.95 -5.59 -8.45 -7.056666666667 -8.416666666667 -14.18 -11.933333333333 -4.52 -13.546666666667 -7.306666666667 -10.21 -10.75
HLH-GT-04-06_FLOW -10.676666666667 -13.69 -16.246666666667 -11.256666666667 -3.706666666667 -6.26 -5.373333333333 -9.043333333333 -6.993333333333 -4.713333333333 -4.043333333333 -9.12
HLH-GT-04-06_FLOW -8.43 -7.303333333333 -13.883333333333 -16.213333333333 -14.36 -17.576666666667 -16.866666666667 -13.603333333333 -16.05 -20.65 -22.096666666667 -21.866666666667
HLH-GT-04-06_FLOW -28.3 -25.506666666667 -26.64 -27.756666666667 -30.95 -33.92 -32.48 -30.903333333333 -29.403333333333 -29.13 -31.72 -32.696666666667
HLH-GT-04-06_FLOW -28.94 -35.466666666667 -43.953333333333 -34.476666666667 -35.78 -23.353333333333 -15.57 -17.073333333333 -31.183333333333 -31.916666666667 -15.076666666667 -32.563333333333
HLH-GT-04-06_FLOW -35.403333333333 -38.05 -46.24 -48.006666666667 -49 -36.303333333333 -35.726666666667 -38.43 -39.806666666667 -34.676666666667 -35.146666666667 -47.01
HLH-GT-04-06_FLOW -45.156666666667 -46.093333333333 -37.553333333333 -39.173333333333 -34.68 -27.706666666667 -40.403333333333 -41.03 -31.72 -35.35 -39.423333333333 -36.733333333333
HLH-GT-04-06_FLOW -35.033333333333 -37.553333333333 -38.193333333333 -29.51 -29.46 -34.193333333333 -31.3 -27.37 -27.896666666667 -36.77 -36.916666666667 -43.08
HLH-GT-04-06_FLOW -48.296666666667 -45.756666666667 -36.383333333333 -47.25 -41.983333333333 -36.146666666667 -36.35 -39.723333333333 -25.546666666667 -19.16 -24.92 -41.986666666667
HLH-GT-04-06_FLOW -46.026666666667 -41.096666666667 -35.066666666667 -27.99 -35.596666666667 -40.79 -33.833333333333 -32.056666666667 -35.45 -40.693333333333 -28.306666666667 -37.876666666667
HLH-GT-04-06_FLOW -47.563333333333 -30.636666666667 -44.636666666667 -44.653333333333 -31.593333333333 -25.946666666667 -33.216666666667 -36.193333333333 -32.983333333333 -21.98 -20.426666666667 -17.21
HLH-GT-04-06_FLOW -19.18 -22.853333333333 -17.39 -20.733333333333 -17.386666666667 -11.56 -10.286666666667 -7.003333333333 -10.423333333333 -11.866666666667 -9.393333333333 -8.64
HLH-GT-04-06_FLOW -5.03 -4.116666666667 3.923333333333 8.903333333333 6.42 5.603333333333 5.353333333333 6.243333333333 3.823333333333 5.07 6.086666666667 7.086666666667
HLH-GT-04-06_FLOW 6.093333333333 6.193333333333 6.26 7.196666666667 13.103333333333 7.883333333333 5.396666666667 7.436666666667 5.316666666667 5.616666666667 4.62 7.473333333333
HLH-GT-04-06_FLOW 10.113333333333 10.706666666667 9.7 5.84 5.443333333333 4.786666666667 5.506666666667 6.606666666667 7.46 16.116666666667 21.606666666667 23.75
HLH-GT-04-06_FLOW 29.55 29.45 31.706666666667 31.396666666667 32.76 29.193333333333 29.47 33.943333333333 35.713333333333 30.59 32.973333333333 34.466666666667
HLH-GT-04-06_FLOW 30.386666666667 30.973333333333 27.893333333333 21.726666666667 36.526666666667 53.916666666667 56.546666666667 46.176666666667 37.823333333333 37.803333333333 40.09 43.246666666667
HLH-GT-04-06_FLOW 50.426666666667 53.143333333333 53.096666666667 59.28 59.896666666667 62.95 65.773333333333 62.383333333333 59.42 52.87 55.773333333333 58.063333333333
HLH-GT-04-06_FLOW 58.393333333333 62.543333333333 52.3 65.096666666667 70.193333333333 64.926666666667 60.193333333333 58.396666666667 62.13 62.35 61.216666666667 34.643333333333
HLH-GT-04-06_FLOW 43.326666666667 54.09 55.74 47.193333333333 55.21 71.946666666667 61.486666666667 63.58 63.603333333333 60.806666666667 49.92 53.676666666667
HLH-GT-04-06_FLOW 59.29 61.74 71.316666666667 73.75 77.783333333333 81.51 83.353333333333 84.693333333333 82.106666666667 77.37 77.97 71.803333333333
HLH-GT-04-06_FLOW 71.706666666667 77.816666666667 76.833333333333 78.146666666667 83.74 75.92 59.45 51.923333333333 75.66 72.483333333333 71.726666666667 78.023333333333
HLH-GT-04-06_FLOW 80.936666666667 81.98 70.29 48.986666666667 74.973333333333 68.143333333333 68.14 62.78 61.23 63.026666666667 67.146666666667 72.023333333333
HLH-GT-04-06_FLOW 67.15 55.583333333333 63.43 61.606666666667 47.76 48.093333333333 58.773333333333 53.596666666667 49.743333333333 50.503333333333 54.59 54.843333333333
HLH-GT-04-06_FLOW 60.143333333333 70.75 58.646666666667 67.303333333333 72.72 74.863333333333 77.736666666667 77.456666666667 76.98 68.95 59.593333333333 57.053333333333
HLH-GT-04-06_FLOW 56.376666666667 59.676666666667 62.48 67.72 70.876666666667 57.916666666667 50.096666666667 51.516666666667 46.706666666667 36.953333333333 45.96 49.223333333333
HLH-GT-04-06_FLOW 49.026666666667 41.693333333333 39.773333333333 32.263333333333 41.666666666667 37.836666666667 43.143333333333 46.6 47.826666666667 46.543333333333 22.073333333333 33.966666666667
HLH-GT-04-06_FLOW 37.536666666667 40.493333333333 39.143333333333 47.433333333333 64.686666666667 63.826666666667 52.126666666667 60.886666666667 43.513333333333 39.72 40.493333333333 35.366666666667
HLH-GT-04-06_FLOW 37.156666666667 44.7 40.31 23.943333333333 17.713333333333 22.733333333333 31.776666666667 34.176666666667 41.663333333333 37.26 38.11 50.926666666667
HLH-GT-04-06_FLOW 48.35 42.463333333333 43.953333333333 49.046666666667 51.943333333333 46.2 38.5 31.77 22.153333333333 13.16 9.76 13.556666666667
HLH-GT-04-06_FLOW 16.946666666667 18.836666666667 15.463333333333 10.48 8.7 11.22 10.51 10.166666666667 9.516666666667 6.883333333333 11.226666666667 8.836666666667
HLH-GT-04-06_FLOW 6.85 9.606666666667 10.763333333333 7.49 8.406666666667 7.25 11.393333333333 14.596666666667 9.656666666667 4.273333333333 4.363333333333 4.113333333333
HLH-GT-04-06_FLOW 6.893333333333 5.696666666667 6.596666666667 8.473333333333 6.406666666667 -6 -5.683333333333 -10.686666666667 -14.04 -12.176666666667 -15.85 -15.286666666667
HLH-GT-04-06_FLOW -11.403333333333 -13.576666666667 -18.01 -19.956666666667 -19.156666666667 -26.136666666667 -23.51 -24.17 -24.953333333333 -29.91 -33.35 -31.643333333333
HLH-GT-04-06_FLOW -28.82 -27.093333333333 -27.23 -30.33 -32.123333333333 -28.976666666667 -35.873333333333 -44.246666666667 -33.573333333333 -34.573333333333 -21.84 -12.413333333333
HLH-GT-04-06_FLOW -13.816666666667 -26.023333333333 -26.42 -10.233333333333 -26.77 -28.933333333333 -31.853333333333 -40.963333333333 -42.776666666667 -43.806666666667 -29.083333333333 -28.85
HLH-GT-04-06_FLOW -32.24 -35.336666666667 -30.303333333333 -29.84 -40.17 -36.97 -35.32 -28.616666666667 -33.563333333333 -29.88 -22.86 -34.4
HLH-GT-04-06_FLOW -35.353333333333 -26.503333333333 -29.94 -33.796666666667 -31.986666666667 -29.903333333333 -31.756666666667 -32.356666666667 -23.273333333333 -22.093333333333 -28.683333333333 -25.596666666667
HLH-GT-04-06_FLOW -21.103333333333 -18.99 -28.903333333333 -29.333333333333 -37.383333333333 -42.92 -40.176666666667 -31.91 -42.396666666667 -37.416666666667 -31.44 -30.796666666667
HLH-GT-04-06_FLOW -34.603333333333 -23.156666666667 -17.45 -21.65 -35.916666666667 -40.17 -35.663333333333 -30.683333333333 -24.14 -29.15 -35.793333333333 -27.513333333333
HLH-GT-04-06_FLOW -25.106666666667 -29.133333333333 -34.686666666667 -25.796666666667 -33.383333333333 -43.343333333333 -27.916666666667 -40.676666666667 -40.696666666667 -25.853333333333 -19.37 -26.406666666667
HLH-GT-04-06_FLOW -29.1 -26.683333333333 -15.733333333333 -14.003333333333 -10.353333333333 -11.603333333333 -15.92 -9.203333333333 -12.65 -8.363333333333 -5.98 -8.283333333333
HLH-GT-04-06_FLOW -10.43 -5.776666666667 -6.153333333333 -5.953333333333 -4.526666666667 -6.276666666667 -13.536666666667 11.273333333333 5.056666666667 5.28 13.76 9.576666666667
HLH-GT-04-06_FLOW 6.31 9.14 11.916666666667 3.67 8.276666666667 13.706666666667 17.813333333333 14.256666666667 21.086666666667 28.646666666667 21.31 10.313333333333
HLH-GT-04-06_FLOW 19.386666666667 15.58 16.433333333333 13.466666666667 19.056666666667 24.96 25.59 22.806666666667 17.133333333333 15.696666666667 11.193333333333 16.09
HLH-GT-04-06_FLOW 18.546666666667 21.036666666667 36.21 45.22 49.503333333333 60.78 60.536666666667 64.633333333333 64.23 67.42 60.146666666667 61.116666666667
HLH-GT-04-06_FLOW 69.843333333333 73.633333333333 62.806666666667 66.963333333333 70.08 61.586666666667 62.77 56.536666666667 44.03 74.03 109.276666666667 114.596666666667
HLH-GT-04-06_FLOW 93.59 76.666666666667 76.616666666667 81.253333333333 87.65 102.203333333333 107.713333333333 107.616666666667 120.153333333333 121.396666666667 127.576666666667 133.306666666667
HLH-GT-04-06_FLOW 126.43 120.433333333333 107.143333333333 113.033333333333 117.68 118.35 126.76 106.003333333333 131.933333333333 142.256666666667 131.59 122.003333333333
HLH-GT-04-06_FLOW 118.36 125.923333333333 126.366666666667 124.066666666667 70.21 87.81 109.633333333333 112.96 95.663333333333 111.9 145.816666666667 124.613333333333
HLH-GT-04-06_FLOW 128.856666666667 128.916666666667 123.243333333333 65.216666666667 70.13 77.45 80.656666666667 93.173333333333 96.35 101.613333333333 106.49 108.896666666667
HLH-GT-04-06_FLOW 110.643333333333 107.266666666667 101.07 101.856666666667 93.8 93.673333333333 101.663333333333 100.376666666667 102.096666666667 109.4 99.18 77.663333333333
HLH-GT-04-06_FLOW 67.84 98.846666666667 94.686666666667 93.706666666667 101.933333333333 105.733333333333 107.093333333333 91.826666666667 63.996666666667 97.95 89.023333333333 89.016666666667
HLH-GT-04-06_FLOW 82.023333333333 79.983333333333 82.333333333333 87.726666666667 94.093333333333 87.723333333333 72.59 82.866666666667 80.48 62.39 62.83 76.783333333333
HLH-GT-04-06_FLOW 70.02 64.983333333333 65.98 71.323333333333 71.653333333333 78.566666666667 92.423333333333 76.613333333333 87.923333333333 95.003333333333 97.796666666667 101.556666666667
HLH-GT-04-06_FLOW 101.2 100.573333333333 30.073333333333 90.073333333333 77.853333333333 74.533333333333 73.653333333333 77.966666666667 81.626666666667 88.48 92.6 75.643333333333
HLH-GT-04-06_FLOW 65.443333333333 67.3 61.02 48.28 59.816666666667 64.02 64.013333333333 54.37 51.793333333333 41.5 53.43 49.286666666667
HLH-GT-04-06_FLOW 56.336666666667 60.863333333333 62.453333333333 60.793333333333 28.84 44.356666666667 49.04 52.47 50.826666666667 61.68 91.603333333333 90.433333333333
HLH-GT-04-06_FLOW 73.923333333333 86.35 61.19 54.883333333333 55.863333333333 47.033333333333 51.39 62.51 56.42 30.016666666667 22.466666666667 30.116666666667
HLH-GT-04-06_FLOW 43.983333333333 47.163333333333 58.54 52.11 53.01 71.206666666667 67.663333333333 59.56 61.686666666667 68.926666666667 73.273333333333 65.203333333333
HLH-GT-04-06_FLOW 53.913333333333 43.84 30.16 16.34 10.123333333333 14.13 20.816666666667 24.566666666667 20.073333333333 12.523333333333 9.703333333333 13.55
HLH-GT-04-06_FLOW 11.67 10.37 9.456666666667 8.12 20.003333333333 15.583333333333 7.03 14.433333333333 10.946666666667 10.15 10.14 10.006666666667
HLH-GT-04-06_FLOW 20.26 25.883333333333 17.15 4.403333333333 7.82 5.83 12.3 6.733333333333 6.6 9.803333333333 9.89 -8.916666666667
HLH-GT-04-06_FLOW -6.873333333333 -19.063333333333 -24.926666666667 -21.64 -28.106666666667 -27.096666666667 -20.276666666667 -24.133333333333 -31.98 -35.383333333333 -33.996666666667 -46.306666666667
HLH-GT-04-06_FLOW -41.656666666667 -42.843333333333 -44.246666666667 -52.916666666667 -58.96 -55.966666666667 -51.04 -48 -48.213333333333 -53.68 -56.79 -51.2
HLH-GT-04-06_FLOW -63.37 -78.176666666667 -59.376666666667 -61.16 -38.673333333333 -23.773333333333 -26.326666666667 -49.096666666667 -49.976666666667 -20.726666666667 -50.756666666667 -54.953333333333
HLH-GT-04-06_FLOW -60.04 -75.86 -79.07 -80.89 -55.596666666667 -55.013333333333 -60.723333333333 -65.393333333333 -56.35 -55.99 -75.223333333333 -70.183333333333
HLH-GT-04-06_FLOW -68.536666666667 -55.633333333333 -62.796666666667 -55.806666666667 -43.286666666667 -64.483333333333 -66.03 -49.98 -56.226666666667 -63.22 -59.54 -56.016666666667
HLH-GT-04-06_FLOW -59.666666666667 -60.756666666667 -44.723333333333 -43.183333333333 -54.026666666667 -48.61 -40.86 -38.416666666667 -55.603333333333 -56.24 -69.666666666667 -79.403333333333
HLH-GT-04-06_FLOW -74.596666666667 -59.266666666667 -78.196666666667 -69.156666666667 -58.55 -57.826666666667 -64.413333333333 -42.583333333333 -32.04 -40.326666666667 -67.233333333333 -74.726666666667
HLH-GT-04-06_FLOW -66.456666666667 -57.036666666667 -45.073333333333 -55.333333333333 -66.466666666667 -52.343333333333 -48.356666666667 -55.236666666667 -65 -47.353333333333 -61.913333333333 -79.57
HLH-GT-04-06_FLOW -51.253333333333 -74.676666666667 -74.706666666667 -49.09 -37.92 -50.61 -55.563333333333 -50.85 -31.26 -28.26 -21.95 -24.546666666667
HLH-GT-04-06_FLOW -31.94 -20.57 -26.67 -17.953333333333 -8.953333333333 -8.576666666667 -10.37 -7.923333333333 -9.153333333333 -7.223333333333 -6.52 -5.946666666667
HLH-GT-04-06_FLOW -16.27 13.243333333333 6.86 5.646666666667 16.143333333333 10.06 6.09 12.1 15.84 4.72 8.423333333333 15.7
HLH-GT-04-06_FLOW 20.986666666667 15.846666666667 26.453333333333 38.703333333333 27.506666666667 10.886666666667 25.203333333333 19.666666666667 20.53 16.576666666667 24.893333333333 32.83
HLH-GT-04-06_FLOW 33.893333333333 30.306666666667 21.593333333333 18.673333333333 12.393333333333 19.976666666667 23.766666666667 26.936666666667 48.616666666667 61.736666666667 67.65 83.323333333333
HLH-GT-04-06_FLOW 83.003333333333 88.803333333333 88.166666666667 92.406666666667 82.423333333333 83.616666666667 95.743333333333 100.883333333333 86.14 92.09 96.346666666667 84.73
HLH-GT-04-06_FLOW 86.363333333333 77.786666666667 60.58 101.853333333333 150.346666666667 157.67 128.77 105.483333333333 105.41 111.79 120.6 140.613333333333
HLH-GT-04-06_FLOW 148.193333333333 148.066666666667 165.31 167.023333333333 175.526666666667 183.41 173.95 165.703333333333 147.416666666667 155.513333333333 161.916666666667 162.826666666667
HLH-GT-04-06_FLOW 174.4 145.846666666667 181.516666666667 195.723333333333 181.05 167.863333333333 162.846666666667 173.26 173.866666666667 170.703333333333 96.6 120.816666666667
HLH-GT-04-06_FLOW 150.843333333333 155.423333333333 131.613333333333 153.963333333333 200.623333333333 171.453333333333 177.28 177.37 169.563333333333 107.913333333333 116.046666666667 128.166666666667
HLH-GT-04-06_FLOW 133.456666666667 154.173333333333 159.426666666667 168.15 176.2 180.193333333333 183.083333333333 177.5 167.25 168.55 155.213333333333 155.006666666667
HLH-GT-04-06_FLOW 168.23 166.093333333333 168.94 181.026666666667 164.11 128.513333333333 112.25 163.563333333333 156.686666666667 155.056666666667 168.666666666667 174.96
HLH-GT-04-06_FLOW 177.223333333333 151.956666666667 105.903333333333 162.08 147.306666666667 147.303333333333 135.723333333333 132.356666666667 136.25 145.156666666667 155.7 145.166666666667
HLH-GT-04-06_FLOW 120.163333333333 137.126666666667 133.173333333333 103.243333333333 103.973333333333 127.06 115.87 107.536666666667 109.18 118.016666666667 118.563333333333 130.01
HLH-GT-04-06_FLOW 152.946666666667 126.78 145.496666666667 157.206666666667 161.836666666667 168.056666666667 167.456666666667 166.42 149.043333333333 128.83 123.333333333333 121.883333333333
HLH-GT-04-06_FLOW 129.01 135.066666666667 146.403333333333 153.223333333333 125.2 108.296666666667 111.37 100.973333333333 79.89 99.483333333333 106.57 106
HLH-GT-04-06_FLOW 90.183333333333 86.08 70.11 90.643333333333 81.863333333333 93.286666666667 100.743333333333 103.396666666667 100.61 47.726666666667 73.433333333333 81.143333333333
HLH-GT-04-06_FLOW 87.776666666667 84.783333333333 102.706666666667 134.203333333333 132.436666666667 108.186666666667 126.366666666667 90.106666666667 81.883333333333 83.433333333333 72.196666666667 76.62
HLH-GT-04-06_FLOW 92.433333333333 83.373333333333 48.18 35.743333333333 46.36 65.536666666667 70.43 86.26 77.046666666667 78.693333333333 105.306666666667 100
HLH-GT-04-06_FLOW 87.876666666667 90.976666666667 101.553333333333 107.653333333333 95.766666666667 79.64 65.466666666667 45.49 26.42 15.476666666667 20.306666666667 33.923333333333
HLH-GT-04-06_FLOW 38.273333333333 31.38 20.71 15.256666666667 21.653333333333 18.616666666667 13.616666666667 13.72 6.086666666667 21.736666666667 15.52 11.436666666667
HLH-GT-04-06_FLOW 12.04 16.396666666667 7.713333333333 6.573333333333 7.96 21.066666666667 30.45 19.626666666667 5.543333333333 7.706666666667 4.536666666667 12.953333333333
HLH-GT-04-06_FLOW 4.99 9.716666666667 15.673333333333 8.433333333333 -7.366666666667 -4.376666666667 -20.306666666667 -28.69 -24.593333333333 -33.123333333333 -32.023333333333 -22.876666666667
HLH-GT-04-06_FLOW -27.39 -36.966666666667 -41.74 -39.396666666667 -55.286666666667 -49.683333333333 -50.666666666667 -52.06 -64.72 -72.73 -68.73 -61.273333333333
HLH-GT-04-06_FLOW -57.246666666667 -57.95 -65.286666666667 -70.033333333333 -63.733333333333 -79.263333333333 -97.563333333333 -72.906666666667 -74.79 -46.493333333333 -31.183333333333 -34.563333333333
HLH-GT-04-06_FLOW -64.58 -65.706666666667 -26.91 -66.7 -72.196666666667 -78.983333333333 -100.136666666667 -104.403333333333 -106.83 -72.95 -72.223333333333 -79.9
HLH-GT-04-06_FLOW -86.323333333333 -74.32 -73.723333333333 -99.083333333333 -92.206666666667 -89.676666666667 -72.77 -82.73 -73.55 -56.896666666667 -84.926666666667 -87.016666666667
HLH-GT-04-06_FLOW -65.746666666667 -74.02 -83.29 -78.51 -73.776666666667 -78.536666666667 -79.983333333333 -58.626666666667 -56.436666666667 -71.086666666667 -63.86 -53.486666666667
HLH-GT-04-06_FLOW -49.893333333333 -72.876666666667 -73.756666666667 -91.846666666667 -104.826666666667 -98.416666666667 -78.183333333333 -103.293333333333 -91.316666666667 -77.203333333333 -76.13 -84.936666666667
HLH-GT-04-06_FLOW -56.286666666667 -42.36 -53.173333333333 -88.563333333333 -98.553333333333 -87.616666666667 -75.23 -59.406666666667 -72.696666666667 -87.69 -68.743333333333 -63.36
HLH-GT-04-06_FLOW -72.59 -85.61 -62.606666666667 -81.703333333333 -105.206666666667 -67.763333333333 -98.733333333333 -98.773333333333 -64.49 -49.536666666667 -66.373333333333 -72.92
HLH-GT-04-06_FLOW -66.76 -40.726666666667 -36.716666666667 -28.276666666667 -31.633333333333 -41.543333333333 -26.263333333333 -34.39 -22.52 -10.703333333333 -7.91 -13.8
HLH-GT-04-06_FLOW -8.166666666667 -10.94 -5.776666666667 -7.756666666667 -7.403333333333 -22.17 18.123333333333 6.593333333333 4.176666666667 22.076666666667 13.04 5.053333333333
HLH-GT-04-06_FLOW 16.52 21.623333333333 3.916666666667 9.47 19.483333333333 28.72 21.013333333333 36.146666666667 52.813333333333 37.566666666667 14.353333333333 34.42
HLH-GT-04-06_FLOW 26.873333333333 28.06 22.663333333333 33.993333333333 44.823333333333 46.27 41.373333333333 29.503333333333 25.553333333333 16.226666666667 27.303333333333 32.47
HLH-GT-04-06_FLOW 36.796666666667 66.346666666667 84.223333333333 92.29 113.663333333333 113.23 121.133333333333 120.276666666667 126.066666666667 112.436666666667 114.07 130.61
HLH-GT-04-06_FLOW 137.62 117.51 125.616666666667 131.426666666667 115.58 117.81 106.103333333333 82.64 138.936666666667 205.083333333333 215.08 175.646666666667
HLH-GT-04-06_FLOW 143.886666666667 143.79 152.486666666667 164.51 191.806666666667 202.153333333333 201.973333333333 225.503333333333 227.836666666667 239.433333333333 250.18 237.286666666667
HLH-GT-04-06_FLOW 226.03 201.093333333333 212.14 220.866666666667 222.11 237.896666666667 198.94 247.606666666667 266.993333333333 246.976666666667 228.976666666667 222.136666666667
HLH-GT-04-06_FLOW 236.34 237.163333333333 232.853333333333 131.776666666667 164.81 205.76 212.006666666667 179.533333333333 210.02 273.663333333333 233.88 241.83
HLH-GT-04-06_FLOW 241.953333333333 231.3 149.496666666667 160.77 177.556666666667 184.893333333333 213.586666666667 220.87 232.953333333333 244.11 249.633333333333 253.636666666667
HLH-GT-04-06_FLOW 245.906666666667 231.706666666667 233.503333333333 215.033333333333 214.743333333333 233.063333333333 230.096666666667 234.046666666667 250.793333333333 227.356666666667 178.04 155.51
HLH-GT-04-06_FLOW 226.596666666667 217.073333333333 214.816666666667 233.666666666667 242.386666666667 245.513333333333 210.52 146.713333333333 224.54 204.076666666667 204.07 188.03
HLH-GT-04-06_FLOW 183.366666666667 188.746666666667 201.096666666667 215.696666666667 201.113333333333 166.533333333333 189.97 184.493333333333 143.03 144.04 176.023333333333 160.526666666667
HLH-GT-04-06_FLOW 148.973333333333 151.256666666667 163.496666666667 164.253333333333 180.11 211.893333333333 175.643333333333 201.563333333333 217.786666666667 224.2 232.816666666667 231.98
HLH-GT-04-06_FLOW 230.553333333333 206.49 178.476666666667 170.866666666667 168.853333333333 178.73 187.126666666667 202.823333333333 212.276666666667 173.493333333333 150.03 154.29
HLH-GT-04-06_FLOW 139.886666666667 110.676666666667 138.483333333333 148.483333333333 146.946666666667 125.23 119.766666666667 99.05 128.56 113.82 129.32 139.606666666667
HLH-GT-04-06_FLOW 143.31 139.396666666667 66.123333333333 101.78 112.42 122.876666666667 118.363333333333 143.143333333333 180.39 177.843333333333 145.103333333333 169.45
HLH-GT-04-06_FLOW 122.276666666667 113.833333333333 116.216666666667 105.473333333333 106.393333333333 126.413333333333 113.88 75.533333333333 55.296666666667 68.053333333333 90.893333333333 98.073333333333
HLH-GT-04-06_FLOW 117.203333333333 105.353333333333 108.413333333333 144.046666666667 136.63 119.69 123.8 137.963333333333 145.48 129.323333333333 108.706666666667 91.176666666667
HLH-GT-04-06_FLOW 64.483333333333 41.866666666667 30.94 39.826666666667 54.47 57.286666666667 47.233333333333 35.24 28.81 36.653333333333 34.723333333333 30.126666666667
HLH-GT-04-06_FLOW 29.02 16.25 11.973333333333 5.456666666667 21.523333333333 11.883333333333 33.57 10.98 16.836666666667 11.683333333333 14.53 22.573333333333
HLH-GT-04-06_FLOW 13.47 12.51 2.38 4.89 6.2 14.653333333333 20.293333333333 28.573333333333 6.906666666667 -7.193333333333 -11.136666666667 -10.08
HLH-GT-04-06_FLOW -20.126666666667 -16.446666666667 -25.203333333333 -24.583333333333 -14.883333333333 -18.226666666667 -26.343333333333 -31.85 -28.323333333333 -43.856666666667 -39.28 -38.973333333333
HLH-GT-04-06_FLOW -39.383333333333 -55.1 -63.403333333333 -59.19 -49.406666666667 -45.236666666667 -46.896666666667 -54.726666666667 -61.006666666667 -56.916666666667 -71.683333333333 -87.726666666667
HLH-GT-04-06_FLOW -62.74 -63.65 -37.646666666667 -22.866666666667 -25.686666666667 -49.316666666667 -49.823333333333 -16.723333333333 -50.276666666667 -54.13 -60.47 -80.333333333333
HLH-GT-04-06_FLOW -84.14 -86.32 -53.72 -53.576666666667 -61.29 -69.363333333333 -58.976666666667 -57.123333333333 -77.186666666667 -69.243333333333 -63.346666666667 -51.133333333333
HLH-GT-04-06_FLOW -64.593333333333 -57.696666666667 -43.016666666667 -65.96 -68.253333333333 -50.253333333333 -57.24 -65.053333333333 -62.11 -57.416666666667 -60.643333333333 -61.853333333333
HLH-GT-04-06_FLOW -42.56 -39.036666666667 -54.52 -47.91 -38.02 -31.113333333333 -52.743333333333 -53.923333333333 -72.46 -84.306666666667 -78.39 -62.213333333333
HLH-GT-04-06_FLOW -83.696666666667 -73.596666666667 -61.026666666667 -58.893333333333 -67.223333333333 -45.97 -34.72 -41.99 -69.05 -78.126666666667 -69.12 -59.76
HLH-GT-04-06_FLOW -46.64 -54.6 -69.81 -51.32 -45.696666666667 -54.696666666667 -66.55 -51.34 -65.276666666667 -86.276666666667 -55.566666666667 -80.97
HLH-GT-04-06_FLOW -81.003333333333 -48.41 -34.106666666667 -48.543333333333 -53.876666666667 -49.603333333333 -26.853333333333 -23.086666666667 -15.06 -16.983333333333 -26.586666666667 -11.406666666667
HLH-GT-04-06_FLOW -18.683333333333 -6.193333333333 -10.083333333333 -20.39 -28.096666666667 -12.196666666667 -10.443333333333 -14.196666666667 -7.99 -16.49 -33.473333333333 28.276666666667
HLH-GT-04-06_FLOW 10.193333333333 13.046666666667 34.566666666667 25.413333333333 16 21.626666666667 28.153333333333 8.04 21.61 34.97 44.64 37.123333333333
HLH-GT-04-06_FLOW 51.313333333333 67.066666666667 51.11 27.216666666667 46.316666666667 37.803333333333 40.073333333333 33.073333333333 45.43 59.296666666667 60.573333333333 53.87
HLH-GT-04-06_FLOW 41.6 39.166666666667 29.253333333333 39.353333333333 44.656666666667 50.67 85.066666666667 105.273333333333 115.18 141.16 140.573333333333 149.92
HLH-GT-04-06_FLOW 149.06 156.58 139.716666666667 142.096666666667 162.22 171.056666666667 145.83 155.25 162.506666666667 142.73 145.483333333333 131.026666666667
HLH-GT-04-06_FLOW 102.053333333333 171.576666666667 253.263333333333 265.603333333333 216.913333333333 177.686666666667 177.58 188.31 203.15 236.866666666667 249.633333333333 249.43
HLH-GT-04-06_FLOW 278.476666666667 281.366666666667 295.68 308.953333333333 293.03 279.133333333333 248.336666666667 261.973333333333 272.756666666667 274.286666666667 293.786666666667 245.673333333333
HLH-GT-04-06_FLOW 305.776666666667 329.706666666667 304.996666666667 282.766666666667 274.32 291.86 292.883333333333 287.56 162.726666666667 203.526666666667 254.096666666667 261.81
HLH-GT-04-06_FLOW 221.713333333333 259.36 337.953333333333 288.82 298.643333333333 298.786666666667 285.636666666667 156.883333333333 168.71 186.333333333333 194.026666666667 224.133333333333
HLH-GT-04-06_FLOW 231.78 244.46 256.163333333333 261.96 266.16 258.05 243.14 245.036666666667 225.646666666667 225.35 244.576666666667 241.466666666667
HLH-GT-04-06_FLOW 245.606666666667 263.18 238.583333333333 186.83 163.183333333333 237.786666666667 227.783333333333 225.423333333333 245.206666666667 254.35 257.64 220.916666666667
HLH-GT-04-06_FLOW 153.956666666667 235.626666666667 214.156666666667 214.143333333333 197.31 192.416666666667 198.07 211.026666666667 226.353333333333 211.05 174.74 199.353333333333
HLH-GT-04-06_FLOW 193.603333333333 150.09 151.156666666667 184.71 168.45 156.333333333333 158.726666666667 171.57 172.37 189.003333333333 222.35 184.313333333333
HLH-GT-04-06_FLOW 211.516666666667 228.54 235.27 244.313333333333 243.436666666667 241.936666666667 216.686666666667 187.29 179.303333333333 177.193333333333 187.556666666667 196.366666666667
HLH-GT-04-06_FLOW 212.843333333333 222.753333333333 182.046666666667 157.443333333333 161.91 146.793333333333 116.14 145.12 155.556666666667 154.173333333333 131.32 125.516666666667
HLH-GT-04-06_FLOW 103.35 133.986666666667 119.32 135.68 146.493333333333 150.366666666667 146.273333333333 69.386666666667 106.793333333333 117.97 128.56 123.93
HLH-GT-04-06_FLOW 149.946666666667 186.476666666667 183.843333333333 149.99 175.156666666667 126.446666666667 117.813333333333 120.276666666667 109.336666666667 110.106666666667 130.763333333333 117.79
HLH-GT-04-06_FLOW 78.46 57.416666666667 70.553333333333 94.06 101.506666666667 121.213333333333 108.976666666667 112.17 149.006666666667 141.32 123.796666666667 128.036666666667
HLH-GT-04-06_FLOW 142.673333333333 150.416666666667 133.71 112.436666666667 94.366666666667 66.78 43.5 32.363333333333 41.633333333333 56.62 59.426666666667 49.006666666667
HLH-GT-04-06_FLOW 36.69 30.073333333333 38.156666666667 36.25 31.623333333333 30.416666666667 17.156666666667 11.806666666667 5.21 22.523333333333 12.066666666667 35.146666666667
HLH-GT-04-06_FLOW 11.75 17.846666666667 12.5 14.49 23.19 13.42 13.14 2.493333333333 5.263333333333 6.043333333333 14.02 21.26
HLH-GT-04-06_FLOW 29.8 7.486666666667 -7.76 -11.81 -9.86 -20.19 -16.446666666667 -25.4 -24.786666666667 -14.86 -18.223333333333 -26.45
HLH-GT-04-06_FLOW -32.106666666667 -28.453333333333 -44.306666666667 -39.676666666667 -39.306666666667 -39.68 -55.863333333333 -64.356666666667 -60.046666666667 -49.953333333333 -45.686666666667 -47.42
HLH-GT-04-06_FLOW -55.443333333333 -61.923333333333 -57.84 -72.89 -89.176666666667 -63.643333333333 -64.533333333333 -38.07 -23.1 -25.95 -49.846666666667 -50.35
HLH-GT-04-06_FLOW -16.836666666667 -50.803333333333 -54.696666666667 -61.123333333333 -81.26 -85.113333333333 -87.323333333333 -54.263333333333 -54.123333333333 -61.953333333333 -70.163333333333 -59.643333333333
HLH-GT-04-06_FLOW -57.75 -78.036666666667 -69.966666666667 -63.943333333333 -51.61 -65.31 -58.34 -43.473333333333 -66.686666666667 -69.013333333333 -50.79 -57.866666666667
HLH-GT-04-06_FLOW -65.773333333333 -62.81 -58.05 -61.306666666667 -62.53 -42.98 -39.39 -55.106666666667 -48.41 -38.383333333333 -31.336666666667 -53.26
HLH-GT-04-06_FLOW -54.463333333333 -73.276666666667 -85.28 -79.283333333333 -62.92 -84.67 -74.45 -61.716666666667 -59.536666666667 -67.98 -46.51 -35.13
HLH-GT-04-06_FLOW -42.463333333333 -69.81 -79.01 -69.896666666667 -60.436666666667 -47.16 -55.173333333333 -70.603333333333 -51.853333333333 -46.143333333333 -55.27 -67.286666666667
HLH-GT-04-06_FLOW -51.95 -66.023333333333 -87.3 -56.226666666667 -81.93 -81.963333333333 -48.913333333333 -34.41 -49.03 -54.423333333333 -50.11 -27.07
HLH-GT-04-06_FLOW -23.253333333333 -15.113333333333 -17.046666666667 -26.79 -11.386666666667 -18.76 -6.333333333333 -10.41 -20.89 -28.726666666667 -12.213333333333 -10.78
HLH-GT-04-06_FLOW -14.57 -8.24 -16.866666666667 -34.113333333333 28.506666666667 9.593333333333 13.026666666667 34.846666666667 25.523333333333 15.976666666667 21.87 28.473333333333
HLH-GT-04-06_FLOW 7.98 21.646666666667 35.18 45.003333333333 37.353333333333 51.813333333333 67.866666666667 51.65 27.35 46.813333333333 38.176666666667 40.46
HLH-GT-04-06_FLOW 33.38 45.923333333333 59.953333333333 61.256666666667 54.483333333333 42.01 39.496666666667 29.423333333333 39.726666666667 45.116666666667 51.193333333333 86.06
HLH-GT-04-06_FLOW 106.56 116.593333333333 142.903333333333 142.313333333333 151.786666666667 150.906666666667 158.516666666667 141.443333333333 143.846666666667 164.223333333333 173.17 147.633333333333
HLH-GT-04-06_FLOW 157.18 164.533333333333 144.513333333333 147.303333333333 132.663333333333 103.326666666667 173.713333333333 256.423333333333 268.916666666667 219.62 179.906666666667 179.79
HLH-GT-04-06_FLOW 190.66 205.683333333333 239.82 252.753333333333 252.54 281.95 284.873333333333 299.37 312.806666666667 296.686666666667 282.61 251.43
HLH-GT-04-06_FLOW 265.233333333333 276.16 277.713333333333 297.446666666667 248.743333333333 309.59 333.826666666667 308.796666666667 286.29 277.746666666667 295.503333333333 296.536666666667
HLH-GT-04-06_FLOW 291.143333333333 164.76 206.063333333333 257.266666666667 265.073333333333 224.476666666667 262.596666666667 342.173333333333 292.42 302.373333333333 302.513333333333 289.206666666667
HLH-GT-04-06_FLOW 158.843333333333 170.81 188.656666666667 196.44 226.93 234.673333333333 247.506666666667 259.36 265.233333333333 269.483333333333 261.266666666667 246.18
HLH-GT-04-06_FLOW 248.093333333333 228.46 228.16 247.626666666667 244.473333333333 248.67 266.46 241.56 189.156666666667 165.223333333333 240.756666666667 230.63
HLH-GT-04-06_FLOW 228.233333333333 248.266666666667 257.53 260.86 223.67 155.876666666667 238.57 216.826666666667 216.813333333333 199.776666666667 194.823333333333 200.546666666667
HLH-GT-04-06_FLOW 213.663333333333 229.173333333333 213.68 176.923333333333 201.833333333333 196.023333333333 151.966666666667 153.04 187.02 170.553333333333 158.286666666667 160.703333333333
HLH-GT-04-06_FLOW 173.71 174.52 191.36 225.126666666667 186.616666666667 214.156666666667 231.4 238.203333333333 247.36 246.476666666667 244.956666666667 73.25
HLH-GT-04-06_FLOW 219.39 189.626666666667 181.543333333333 179.403333333333 189.893333333333 198.81 215.496666666667 225.54 184.323333333333 159.41 163.926666666667 148.623333333333
HLH-GT-04-06_FLOW 117.59 146.92 157.48 156.093333333333 132.956666666667 127.076666666667 104.603333333333 135.603333333333 120.8 137.37 148.316666666667 152.246666666667
HLH-GT-04-06_FLOW 148.1 70.253333333333 108.123333333333 119.44 130.13 125.453333333333 151.803333333333 188.796666666667 186.13 151.86 177.34 127.993333333333
HLH-GT-04-06_FLOW 119.193333333333 121.68 110.496666666667 111.396666666667 132.336666666667 119.213333333333 79.186666666667 57.963333333333 71.296666666667 95.163333333333 102.686666666667 122.686666666667
HLH-GT-04-06_FLOW 110.286666666667 113.5 150.803333333333 143.026666666667 125.293333333333 129.593333333333 144.413333333333 152.263333333333 135.36 113.793333333333 95.466666666667 67.53
HLH-GT-04-06_FLOW 43.893333333333 32.513333333333 41.843333333333 57.116666666667 60.03 49.496666666667 36.973333333333 30.253333333333 38.453333333333 36.466666666667 31.696666666667 30.516666666667
HLH-GT-04-06_FLOW 17.13 12.336666666667 5.566666666667 22.62 11.866666666667 35.286666666667 11.63 17.776666666667 12.376666666667 15.026666666667 23.88 13.883333333333
HLH-GT-04-06_FLOW 13.166666666667 2.5 5.19 6.36 14 21.336666666667 29.996666666667 7.346666666667 -7.64 -11.756666666667 -10.356666666667 -20.85
HLH-GT-04-06_FLOW -17.02 -26.153333333333 -25.513333333333 -15.393333333333 -18.86 -27.303333333333 -33.053333333333 -29.356666666667 -45.546666666667 -40.79 -40.45 -40.86
HLH-GT-04-06_FLOW -57.286666666667 -65.946666666667 -61.553333333333 -51.32 -46.973333333333 -48.713333333333 -56.886666666667 -63.453333333333 -59.226666666667 -74.606666666667 -91.293333333333 -65.246666666667
HLH-GT-04-06_FLOW -66.18 -39.106666666667 -23.723333333333 -26.643333333333 -51.13 -51.66 -17.396666666667 -52.13 -56.133333333333 -62.69 -83.223333333333 -87.16
HLH-GT-04-06_FLOW -89.413333333333 -55.726666666667 -55.566666666667 -63.536666666667 -71.86 -61.103333333333 -59.21 -79.996666666667 -71.803333333333 -65.756666666667 -53.08 -66.943333333333
HLH-GT-04-06_FLOW -59.79 -44.606666666667 -68.366666666667 -70.733333333333 -52.096666666667 -59.333333333333 -67.423333333333 -64.356666666667 -59.506666666667 -62.86 -64.113333333333 -44.156666666667
HLH-GT-04-06_FLOW -40.536666666667 -56.52 -49.686666666667 -39.46 -32.366666666667 -54.726666666667 -55.94 -75.083333333333 -87.336666666667 -81.22 -64.456666666667 -86.693333333333
HLH-GT-04-06_FLOW -76.24 -63.236666666667 -61.043333333333 -69.653333333333 -47.613333333333 -35.956666666667 -43.513333333333 -71.563333333333 -80.95 -71.626666666667 -61.916666666667 -48.33
HLH-GT-04-06_FLOW -56.62 -72.33 -53.223333333333 -47.416666666667 -56.713333333333 -68.98 -53.173333333333 -67.63 -89.353333333333 -57.55 -83.856666666667 -83.89
HLH-GT-04-06_FLOW -50.196666666667 -35.416666666667 -50.36 -55.883333333333 -51.446666666667 -27.906666666667 -24.013333333333 -15.716666666667 -17.716666666667 -27.643333333333 -11.96 -19.486666666667
HLH-GT-04-06_FLOW -6.35 -10.253333333333 -20.863333333333 -28.823333333333 -12.11 -10.623333333333 -14.5 -8.126666666667 -16.903333333333 -34.443333333333 28.553333333333 9.603333333333
HLH-GT-04-06_FLOW 13.046666666667 34.903333333333 25.563333333333 16 21.91 28.523333333333 7.986666666667 21.68 35.233333333333 45.08 37.413333333333 51.903333333333
HLH-GT-04-06_FLOW 67.983333333333 51.736666666667 27.393333333333 46.893333333333 38.243333333333 40.53 33.436666666667 46.003333333333 60.06 61.363333333333 54.58 42.083333333333
HLH-GT-04-06_FLOW 39.56 29.47 39.793333333333 45.193333333333 51.28 86.213333333333 106.75 116.8 143.15 142.56 152.06 151.18
HLH-GT-04-06_FLOW 158.793333333333 141.693333333333 144.096666666667 164.513333333333 173.476666666667 147.9 157.463333333333 164.826666666667 144.773333333333 147.56 132.9 103.51
HLH-GT-04-06_FLOW 174.03 256.883333333333 269.396666666667 220.01 180.226666666667 180.113333333333 191.003333333333 206.056666666667 240.246666666667 253.2 252.986666666667 282.456666666667
HLH-GT-04-06_FLOW 285.383333333333 299.903333333333 313.366666666667 297.22 283.12 251.883333333333 265.713333333333 276.65 278.21 297.98 249.186666666667 310.146666666667
HLH-GT-04-06_FLOW 334.42 309.353333333333 286.803333333333 278.24 296.03 297.066666666667 291.66 165.056666666667 206.436666666667 257.726666666667 265.546666666667 224.876666666667
HLH-GT-04-06_FLOW 263.066666666667 342.783333333333 292.94 302.906666666667 303.056666666667 289.72 159.123333333333 171.116666666667 188.99 196.793333333333 227.333333333333 235.086666666667
HLH-GT-04-06_FLOW 247.953333333333 259.82 265.71 269.966666666667 261.736666666667 246.616666666667 248.536666666667 228.873333333333 228.566666666667 248.063333333333 244.906666666667 249.11
HLH-GT-04-06_FLOW 266.936666666667 241.99 189.5 165.52 241.186666666667 231.043333333333 228.643333333333 248.706666666667 257.99 261.323333333333 224.073333333333 156.16
HLH-GT-04-06_FLOW 238.99 217.213333333333 217.206666666667 200.133333333333 195.17 200.9 214.043333333333 229.583333333333 214.06 177.243333333333 202.196666666667 196.373333333333
HLH-GT-04-06_FLOW 152.236666666667 153.313333333333 187.35 170.853333333333 158.57 160.993333333333 174.016666666667 174.83 191.703333333333 225.53 186.95 214.54
HLH-GT-04-06_FLOW 231.806666666667 238.633333333333 247.8 246.916666666667 245.396666666667 219.776666666667 189.96 181.863333333333 179.716666666667 190.236666666667 199.166666666667 215.88
HLH-GT-04-06_FLOW 225.943333333333 184.646666666667 159.686666666667 164.223333333333 148.89 117.8 147.176666666667 157.766666666667 156.373333333333 133.19 127.3 104.786666666667
HLH-GT-04-06_FLOW 135.84 121.013333333333 137.613333333333 148.576666666667 152.52 148.366666666667 70.38 108.316666666667 119.653333333333 130.363333333333 125.683333333333 152.076666666667
HLH-GT-04-06_FLOW 189.136666666667 186.463333333333 152.136666666667 177.663333333333 128.213333333333 119.396666666667 121.89 110.686666666667 111.593333333333 132.573333333333 119.42 79.32
HLH-GT-04-06_FLOW 58.06 71.42 95.33 102.866666666667 122.903333333333 110.483333333333 113.7 151.066666666667 143.28 125.516666666667 129.82 144.663333333333
HLH-GT-04-06_FLOW 152.54 135.596666666667 113.996666666667 95.633333333333 67.646666666667 43.966666666667 32.563333333333 41.906666666667 57.21 60.133333333333 49.583333333333 37.033333333333
HLH-GT-04-06_FLOW 30.303333333333 38.516666666667 36.523333333333 31.743333333333 30.563333333333 16.95 12.376666666667 5.58 22.656666666667 11.88 35.34 10.683333333333
HLH-GT-04-06_FLOW 17.8 12.39 15.066666666667 23.936666666667 13.99 13.866666666667 2.496666666667 5.196666666667 6.376666666667 14.016666666667 21.366666666667 30.046666666667
HLH-GT-04-06_FLOW 7.353333333333 -7.64 -11.776666666667 -10.386666666667 -20.9 -17.063333333333 -26.21 -25.57 -15.433333333333 -18.91 -27.366666666667 -33.126666666667
HLH-GT-04-06_FLOW -29.426666666667 -45.646666666667 -40.88 -40.543333333333 -40.956666666667 -57.413333333333 -66.09 -61.686666666667 -51.436666666667 -47.076666666667 -48.82 -57.013333333333
HLH-GT-04-06_FLOW -63.593333333333 -59.353333333333 -74.763333333333 -91.486666666667 -65.386666666667 -66.323333333333 -39.193333333333 -23.776666666667 -26.703333333333 -51.24 -51.773333333333 -17.436666666667
HLH-GT-04-06_FLOW -52.246666666667 -56.256666666667 -62.826666666667 -83.4 -87.346666666667 -89.603333333333 -55.846666666667 -55.693333333333 -63.676666666667 -72.013333333333 -61.236666666667 -59.336666666667
HLH-GT-04-06_FLOW -80.17 -71.963333333333 -65.903333333333 -53.2 -67.09 -59.92 -44.706666666667 -68.513333333333 -70.883333333333 -52.21 -59.463333333333 -67.57
HLH-GT-04-06_FLOW -64.496666666667 -59.636666666667 -63 -64.253333333333 -44.256666666667 -40.63 -56.64 -49.793333333333 -39.55 -32.443333333333 -54.846666666667 -56.066666666667
HLH-GT-04-06_FLOW -75.246666666667 -87.523333333333 -81.393333333333 -64.596666666667 -86.88 -76.403333333333 -63.373333333333 -61.173333333333 -69.803333333333 -47.713333333333 -36.033333333333 -43.606666666667
HLH-GT-04-06_FLOW -71.716666666667 -81.126666666667 -71.776666666667 -62.05 -48.436666666667 -56.746666666667 -72.483333333333 -53.343333333333 -47.523333333333 -56.84 -69.13 -53.283333333333
HLH-GT-04-06_FLOW -67.776666666667 -89.543333333333 -57.67 -84.033333333333 -84.066666666667 -50.313333333333 -35.496666666667 -50.473333333333 -56.006666666667 -51.56 -27.97 -24.073333333333
HLH-GT-04-06_FLOW -15.756666666667 -17.763333333333 -27.71 -11.993333333333 -19.536666666667 -6.36 -10.263333333333 -20.89 -28.863333333333 -12.123333333333 -10.636666666667 -14.523333333333
HLH-GT-04-06_FLOW -8.136666666667 -16.923333333333 -34.493333333333 28.553333333333 10.103333333333 12.923333333333 34.903333333333 25.563333333333 16 21.91 28.523333333333 7.52
HLH-GT-04-06_FLOW 21.68 35.233333333333 45.08 37.413333333333 51.903333333333 67.983333333333 51.736666666667 27.393333333333 46.893333333333 38.243333333333 40.53 33.436666666667
HLH-GT-04-06_FLOW 46.003333333333 60.06 61.363333333333 54.58 42.083333333333 39.56 29.47 39.793333333333 45.193333333333 51.28 86.213333333333 106.75
HLH-GT-04-06_FLOW 116.8 143.15 142.56 152.06 151.18 158.793333333333 141.693333333333 144.096666666667 164.513333333333 173.476666666667 147.9 157.463333333333
HLH-GT-04-06_FLOW 164.826666666667 144.773333333333 147.56 132.9 103.51 174.03 256.883333333333 269.396666666667 220.01 180.226666666667 180.113333333333 191.003333333333
HLH-GT-04-06_FLOW 206.056666666667 240.246666666667 253.2 252.986666666667 282.456666666667 285.383333333333 299.903333333333 313.366666666667 297.22 283.12 251.883333333333 265.713333333333
HLH-GT-04-06_FLOW 276.65 278.21 297.98 249.186666666667 310.146666666667 334.42 309.353333333333 286.803333333333 278.24 296.03 297.066666666667 291.66
HLH-GT-04-06_FLOW 165.056666666667 206.436666666667 257.726666666667 265.546666666667 224.876666666667 263.066666666667 342.783333333333 292.94 302.906666666667 303.056666666667 289.72 159.123333333333
HLH-GT-04-06_FLOW 171.116666666667 188.99 196.793333333333 227.333333333333 235.086666666667 247.953333333333 259.82 265.71 269.966666666667 261.736666666667 246.616666666667 248.536666666667
HLH-GT-04-06_FLOW 228.873333333333 228.566666666667 248.063333333333 244.906666666667 249.11 266.936666666667 241.99 189.5 165.52 241.186666666667 231.043333333333 228.643333333333
HLH-GT-04-06_FLOW 248.706666666667 257.99 261.323333333333 224.073333333333 156.16 238.99 217.213333333333 217.206666666667 200.133333333333 195.17 200.9 214.043333333333
HLH-GT-04-06_FLOW 229.583333333333 214.06 177.243333333333 202.196666666667 196.373333333333 152.236666666667 153.313333333333 187.35 170.853333333333 158.57 160.993333333333 174.016666666667
HLH-GT-04-06_FLOW 174.83 191.703333333333 225.53 186.95 214.54 231.806666666667 238.633333333333 247.8 246.916666666667 245.396666666667 219.776666666667 189.96
HLH-GT-04-06_FLOW 181.863333333333 179.716666666667 190.236666666667 199.166666666667 215.88 225.943333333333 184.646666666667 159.686666666667 164.223333333333 148.89 117.8 147.176666666667
HLH-GT-04-06_FLOW 157.766666666667 156.373333333333 133.19 127.3 104.786666666667 135.84 121.013333333333 137.613333333333 148.576666666667 152.52 148.366666666667 70.38
HLH-GT-04-06_FLOW 108.316666666667 119.653333333333 130.363333333333 125.683333333333 152.076666666667 189.136666666667 186.463333333333 152.136666666667 177.663333333333 128.213333333333 119.396666666667 121.89
HLH-GT-04-06_FLOW 110.686666666667 111.593333333333 132.573333333333 119.42 79.32 58.06 71.42 95.33 102.866666666667 122.903333333333 110.483333333333 113.7
HLH-GT-04-06_FLOW 151.066666666667 143.28 125.516666666667 129.82 144.663333333333 152.54 135.596666666667 113.996666666667 95.633333333333 67.646666666667 43.966666666667 32.563333333333
HLH-GT-04-06_FLOW 41.906666666667 57.21 60.133333333333 49.583333333333 37.033333333333 30.303333333333 38.516666666667 36.523333333333 31.743333333333 30.563333333333 17.156666666667 10.906666666667
HLH-GT-04-06_FLOW 5.58 22.656666666667 11.88 35.34 11.643333333333 18.636666666667 12.39 15.066666666667 23.936666666667 13.99 13.183333333333 1.666666666667
HLH-GT-04-06_FLOW 5.196666666667 6.376666666667 14.016666666667 21.366666666667 30.046666666667 6.26 -7.64 -11.776666666667 -10.386666666667 -20.9 -17.063333333333 -26.21
HLH-GT-04-06_FLOW -25.57 -15.433333333333 -18.91 -27.366666666667 -33.126666666667 -29.426666666667 -45.646666666667 -40.88 -40.543333333333 -40.956666666667 -57.413333333333 -66.09
HLH-GT-04-06_FLOW -61.686666666667 -51.436666666667 -47.076666666667 -48.82 -57.013333333333 -63.593333333333 -59.353333333333 -74.763333333333 -91.486666666667 -65.386666666667 -66.323333333333 -39.193333333333
HLH-GT-04-06_FLOW -23.776666666667 -26.703333333333 -51.24 -51.773333333333 -17.436666666667 -52.246666666667 -56.256666666667 -62.826666666667 -83.4 -87.346666666667 -89.603333333333 -55.846666666667
HLH-GT-04-06_FLOW -55.693333333333 -63.676666666667 -72.013333333333 -61.236666666667 -59.336666666667 -80.17 -71.963333333333 -65.903333333333 -53.2 -67.09 -59.92 -44.706666666667
HLH-GT-04-06_FLOW -68.513333333333 -70.883333333333 -52.21 -59.463333333333 -67.57 -64.496666666667 -59.636666666667 -63 -64.253333333333 -44.256666666667 -40.63 -56.64
HLH-GT-04-06_FLOW -49.793333333333 -39.55 -32.443333333333 -54.846666666667 -56.066666666667 -75.246666666667 -87.523333333333 -81.393333333333 -64.596666666667 -86.88 -76.403333333333 -63.373333333333
HLH-GT-04-06_FLOW -61.173333333333 -69.803333333333 -47.713333333333 -36.033333333333 -43.606666666667 -71.716666666667 -81.126666666667 -71.776666666667 -62.05 -48.436666666667 -56.746666666667 -72.483333333333
HLH-GT-04-06_FLOW -53.343333333333 -47.523333333333 -56.84 -69.13 -53.283333333333 -67.776666666667 -89.543333333333 -57.67 -84.033333333333 -84.066666666667 -50.313333333333 -35.496666666667
HLH-GT-04-06_FLOW -50.473333333333 -56.006666666667 -51.56 -27.97 -24.073333333333 -15.756666666667 -17.763333333333 -27.71 -11.993333333333 -19.536666666667 -6.36 -10.263333333333
HLH-GT-04-06_FLOW -20.89 -28.863333333333 -12.123333333333 -10.636666666667 -14.523333333333 -8.206666666667 -16.923333333333 -34.493333333333 28.553333333333 10.103333333333 13.046666666667 34.903333333333
HLH-GT-04-06_FLOW 25.563333333333 16 21.91 28.523333333333 7.986666666667 22.766666666667 35.233333333333 45.08 37.413333333333 51.903333333333 67.983333333333 51.736666666667
HLH-GT-04-06_FLOW 27.393333333333 46.893333333333 38.243333333333 40.53 33.436666666667 46.003333333333 60.06 61.363333333333 54.58 42.083333333333 39.56 29.47
HLH-GT-04-06_FLOW 39.793333333333 45.193333333333 51.28 86.213333333333 106.75 116.8 143.15 142.56 152.06 151.18 158.793333333333 141.693333333333
HLH-GT-04-06_FLOW 144.096666666667 164.513333333333 173.476666666667 147.9 157.463333333333 164.826666666667 144.773333333333 147.56 132.9 103.51 174.03 256.883333333333
HLH-GT-04-06_FLOW 269.396666666667 220.01 180.226666666667 180.113333333333 191.003333333333 206.056666666667 240.246666666667 253.2 252.986666666667 282.456666666667 285.383333333333 299.903333333333
HLH-GT-04-06_FLOW 313.366666666667 297.22 283.12 251.883333333333 265.713333333333 276.65 278.21 297.98 249.186666666667 310.146666666667 334.42 309.353333333333
HLH-GT-04-06_FLOW 286.803333333333 278.24 296.03 297.066666666667 291.66 165.056666666667 206.436666666667 257.726666666667 265.546666666667 224.876666666667 263.066666666667 342.783333333333
HLH-GT-04-06_FLOW 292.94 302.906666666667 303.056666666667 289.72 159.123333333333 171.116666666667 188.99 196.793333333333 227.333333333333 235.086666666667 247.953333333333 259.82
HLH-GT-04-06_FLOW 265.71 269.966666666667 261.736666666667 246.616666666667 248.536666666667 228.873333333333 228.566666666667 248.063333333333 244.906666666667 249.11 266.936666666667 241.99
HLH-GT-04-06_FLOW 189.5 165.52 241.186666666667 231.043333333333 228.643333333333 248.706666666667 257.99 261.323333333333 224.073333333333 156.16 238.99 217.213333333333
HLH-GT-04-06_FLOW 217.206666666667 200.133333333333 195.17 200.9 214.043333333333 229.583333333333 214.06 177.243333333333 202.196666666667 196.373333333333 152.236666666667 153.313333333333
HLH-GT-04-06_FLOW 187.35 170.853333333333 158.57 160.993333333333 174.016666666667 174.83 191.703333333333 225.53 186.95 214.54 231.806666666667 238.633333333333
HLH-GT-04-06_FLOW 247.8 246.916666666667 245.396666666667 219.776666666667 189.96 181.863333333333 179.716666666667 190.236666666667 199.166666666667 215.88 225.943333333333 184.646666666667
HLH-GT-04-06_FLOW 159.686666666667 164.223333333333 148.89 117.8 147.176666666667 157.766666666667 156.373333333333 133.19 127.3 104.786666666667 135.84 121.013333333333
HLH-GT-04-06_FLOW 137.613333333333 148.576666666667 152.52 148.366666666667 70.38 108.316666666667 119.653333333333 130.363333333333 125.683333333333 152.076666666667 189.136666666667 186.463333333333
HLH-GT-04-06_FLOW 152.136666666667 177.663333333333 128.213333333333 119.396666666667 121.89 110.686666666667 111.593333333333 132.573333333333 119.42 79.32 58.06 71.42
HLH-GT-04-06_FLOW 95.33 102.866666666667 122.903333333333 110.483333333333 113.7 151.066666666667 143.28 125.516666666667 129.82 144.663333333333 152.54 135.596666666667
HLH-GT-04-06_FLOW 113.996666666667 95.633333333333 67.646666666667 43.966666666667 32.563333333333 41.906666666667 57.21 60.133333333333 49.583333333333 37.033333333333 30.303333333333 38.516666666667
HLH-GT-04-06_FLOW 36.523333333333 31.743333333333 30.563333333333 17.156666666667 12.376666666667 5.86 22.656666666667 11.88 35.34 11.643333333333 17.8 11.736666666667
HLH-GT-04-06_FLOW 15.066666666667 23.936666666667 13.99 13.183333333333 2.496666666667 5.473333333333 6.376666666667 14.016666666667 21.366666666667 30.046666666667 7.353333333333 -7.64
HLH-GT-04-06_FLOW -11.776666666667 -10.386666666667 -20.9 -17.063333333333 -26.21 -25.57 -15.433333333333 -18.91 -27.366666666667 -33.126666666667 -29.426666666667 -45.646666666667
HLH-GT-04-06_FLOW -40.88 -40.543333333333 -40.956666666667 -57.413333333333 -66.09 -61.686666666667 -51.436666666667 -47.076666666667 -48.82 -57.013333333333 -63.593333333333 -59.353333333333
HLH-GT-04-06_FLOW -74.763333333333 -91.486666666667 -65.386666666667 -66.323333333333 -39.193333333333 -23.776666666667 -26.703333333333 -51.24 -51.773333333333 -17.436666666667 -52.246666666667 -56.256666666667
HLH-GT-04-06_FLOW -62.826666666667 -83.4 -87.346666666667 -89.603333333333 -55.846666666667 -55.693333333333 -63.676666666667 -72.013333333333 -61.236666666667 -59.336666666667 -80.17 -71.963333333333
HLH-GT-04-06_FLOW -65.903333333333 -53.2 -67.09 -59.92 -44.706666666667 -68.513333333333 -70.883333333333 -52.21 -59.463333333333 -67.57 -64.496666666667 -59.636666666667
HLH-GT-04-06_FLOW -63 -64.253333333333 -44.256666666667 -40.63 -56.64 -49.793333333333 -39.55 -32.443333333333 -54.846666666667 -56.066666666667 -75.246666666667 -87.523333333333
HLH-GT-04-06_FLOW -81.393333333333 -64.596666666667 -86.88 -76.403333333333 -63.373333333333 -61.173333333333 -69.803333333333 -47.713333333333 -36.033333333333 -43.606666666667 -71.716666666667 -81.126666666667
HLH-GT-04-06_FLOW -71.776666666667 -62.05 -48.436666666667 -56.746666666667 -72.483333333333 -53.343333333333 -47.523333333333 -56.84 -69.13 -53.283333333333 -67.776666666667 -89.543333333333
HLH-GT-04-06_FLOW -57.67 -84.033333333333 -84.066666666667 -50.313333333333 -35.496666666667 -50.473333333333 -56.006666666667 -51.56 -27.97 -24.073333333333 -15.756666666667 -17.763333333333
HLH-GT-04-06_FLOW -27.71 -11.993333333333 -19.536666666667 -6.36 -10.263333333333 -20.89 -28.863333333333 -12.123333333333 -10.636666666667 -14.523333333333 -8.136666666667 -16.613333333333
HLH-GT-04-06_FLOW -34.493333333333 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667
HLH-GT-04-06_FLOW 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333
HLH-GT-04-06_FLOW 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667
HLH-GT-04-06_FLOW 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65
HLH-GT-04-06_FLOW 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667
HLH-GT-04-06_FLOW 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333
HLH-GT-04-06_FLOW 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333
HLH-GT-04-06_FLOW 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667
HLH-GT-04-06_FLOW 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667
HLH-GT-04-06_FLOW 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667
HLH-GT-04-06_FLOW 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36
HLH-GT-04-06_FLOW 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667
HLH-GT-04-06_FLOW 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 73.826666666667 221.113333333333 191.116666666667 182.973333333333
HLH-GT-04-06_FLOW 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667
HLH-GT-04-06_FLOW 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667
HLH-GT-04-06_FLOW 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52
HLH-GT-04-06_FLOW 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333
HLH-GT-04-06_FLOW 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333
HLH-GT-04-06_FLOW 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.663333333333
HLH-GT-04-06_FLOW 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.033333333333 14.863333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.616666666667
HLH-GT-04-06_FLOW 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39
HLH-GT-04-06_FLOW -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667
HLH-GT-04-06_FLOW -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667
HLH-GT-04-06_FLOW -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333
HLH-GT-04-06_FLOW -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333
HLH-GT-04-06_FLOW -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667
HLH-GT-04-06_FLOW -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333
HLH-GT-04-06_FLOW -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08
HLH-GT-04-06_FLOW -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333
HLH-GT-04-06_FLOW -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25
HLH-GT-04-06_FLOW -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -16.86 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667
HLH-GT-04-06_FLOW 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667
HLH-GT-04-06_FLOW 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13
HLH-GT-04-06_FLOW 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667
HLH-GT-04-06_FLOW 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667
HLH-GT-04-06_FLOW 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667
HLH-GT-04-06_FLOW 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333
HLH-GT-04-06_FLOW 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667
HLH-GT-04-06_FLOW 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333
HLH-GT-04-06_FLOW 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65
HLH-GT-04-06_FLOW 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667
HLH-GT-04-06_FLOW 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333
HLH-GT-04-06_FLOW 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333
HLH-GT-04-06_FLOW 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333
HLH-GT-04-06_FLOW 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46
HLH-GT-04-06_FLOW 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06
HLH-GT-04-06_FLOW 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667
HLH-GT-04-06_FLOW 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667
HLH-GT-04-06_FLOW 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94
HLH-GT-04-06_FLOW 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 12.973333333333
HLH-GT-04-06_FLOW 23.756666666667 13.84 13.376666666667 2.536666666667 5.34 6.16 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333
HLH-GT-04-06_FLOW -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667
HLH-GT-04-06_FLOW -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333
HLH-GT-04-06_FLOW -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667
HLH-GT-04-06_FLOW -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48
HLH-GT-04-06_FLOW -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74
HLH-GT-04-06_FLOW -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333
HLH-GT-04-06_FLOW -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333
HLH-GT-04-06_FLOW -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667
HLH-GT-04-06_FLOW -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667
HLH-GT-04-06_FLOW -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.12 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -33.916666666667
HLH-GT-04-06_FLOW 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51
HLH-GT-04-06_FLOW 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667
HLH-GT-04-06_FLOW 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44
HLH-GT-04-06_FLOW 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667
HLH-GT-04-06_FLOW 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667
HLH-GT-04-06_FLOW 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333
HLH-GT-04-06_FLOW 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3
HLH-GT-04-06_FLOW 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99
HLH-GT-04-06_FLOW 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333
HLH-GT-04-06_FLOW 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91
HLH-GT-04-06_FLOW 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667
HLH-GT-04-06_FLOW 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333
HLH-GT-04-06_FLOW 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333
HLH-GT-04-06_FLOW 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667
HLH-GT-04-06_FLOW 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18
HLH-GT-04-06_FLOW 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333
HLH-GT-04-06_FLOW 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667
HLH-GT-04-06_FLOW 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61
HLH-GT-04-06_FLOW 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.993333333333
HLH-GT-04-06_FLOW 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.293333333333 13.84 13.376666666667 2.536666666667 5.34 6.223333333333 15.716666666667
HLH-GT-04-06_FLOW 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69
HLH-GT-04-06_FLOW -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333
HLH-GT-04-06_FLOW -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667
HLH-GT-04-06_FLOW -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667
HLH-GT-04-06_FLOW -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98
HLH-GT-04-06_FLOW -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333
HLH-GT-04-06_FLOW -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58
HLH-GT-04-06_FLOW -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57
HLH-GT-04-06_FLOW -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667
HLH-GT-04-06_FLOW -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.75
HLH-GT-04-06_FLOW -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333
HLH-GT-04-06_FLOW 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333
HLH-GT-04-06_FLOW 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68
HLH-GT-04-06_FLOW 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667
HLH-GT-04-06_FLOW 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333
HLH-GT-04-06_FLOW 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333
HLH-GT-04-06_FLOW 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83
HLH-GT-04-06_FLOW 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667
HLH-GT-04-06_FLOW 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667
HLH-GT-04-06_FLOW 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65
HLH-GT-04-06_FLOW 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333
HLH-GT-04-06_FLOW 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53
HLH-GT-04-06_FLOW 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89
HLH-GT-04-06_FLOW 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333
HLH-GT-04-06_FLOW 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333
HLH-GT-04-06_FLOW 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333
HLH-GT-04-06_FLOW 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68
HLH-GT-04-06_FLOW 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667
HLH-GT-04-06_FLOW 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667
HLH-GT-04-06_FLOW 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333
HLH-GT-04-06_FLOW 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333
HLH-GT-04-06_FLOW -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65
HLH-GT-04-06_FLOW -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667
HLH-GT-04-06_FLOW -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667
HLH-GT-04-06_FLOW -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333
HLH-GT-04-06_FLOW -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333
HLH-GT-04-06_FLOW -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333
HLH-GT-04-06_FLOW -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26
HLH-GT-04-06_FLOW -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333
HLH-GT-04-06_FLOW -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333
HLH-GT-04-06_FLOW -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667
HLH-GT-04-06_FLOW 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33
HLH-GT-04-06_FLOW 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667
HLH-GT-04-06_FLOW 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11
HLH-GT-04-06_FLOW 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14
HLH-GT-04-06_FLOW 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667
HLH-GT-04-06_FLOW 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333
HLH-GT-04-06_FLOW 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333
HLH-GT-04-06_FLOW 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52
HLH-GT-04-06_FLOW 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667
HLH-GT-04-06_FLOW 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667
HLH-GT-04-06_FLOW 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57
HLH-GT-04-06_FLOW 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667
HLH-GT-04-06_FLOW 233.22 240.083333333333 249.313333333333 248.42 246.89 73.826666666667 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333
HLH-GT-04-06_FLOW 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333
HLH-GT-04-06_FLOW 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46
HLH-GT-04-06_FLOW 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667
HLH-GT-04-06_FLOW 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667
HLH-GT-04-06_FLOW 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333
HLH-GT-04-06_FLOW 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667
HLH-GT-04-06_FLOW 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333
HLH-GT-04-06_FLOW 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11
HLH-GT-04-06_FLOW -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55
HLH-GT-04-06_FLOW -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667
HLH-GT-04-06_FLOW -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333
HLH-GT-04-06_FLOW -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667
HLH-GT-04-06_FLOW -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333
HLH-GT-04-06_FLOW -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667
HLH-GT-04-06_FLOW -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667
HLH-GT-04-06_FLOW -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667
HLH-GT-04-06_FLOW -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667
HLH-GT-04-06_FLOW -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72
HLH-GT-04-06_FLOW 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667
HLH-GT-04-06_FLOW 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79
HLH-GT-04-06_FLOW 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667
HLH-GT-04-06_FLOW 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667
HLH-GT-04-06_FLOW 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333
HLH-GT-04-06_FLOW 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87
HLH-GT-04-06_FLOW 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667
HLH-GT-04-06_FLOW 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12
HLH-GT-04-06_FLOW 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333
HLH-GT-04-06_FLOW 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667
HLH-GT-04-06_FLOW 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667
HLH-GT-04-06_FLOW 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333
HLH-GT-04-06_FLOW 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667
HLH-GT-04-06_FLOW 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27
HLH-GT-04-06_FLOW 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333
HLH-GT-04-06_FLOW 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333
HLH-GT-04-06_FLOW 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667
HLH-GT-04-06_FLOW 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.28
HLH-GT-04-06_FLOW 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.003333333333 18.146666666667 12.69 14.863333333333 23.756666666667 13.84 14.046666666667
HLH-GT-04-06_FLOW 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667
HLH-GT-04-06_FLOW -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17
HLH-GT-04-06_FLOW -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04
HLH-GT-04-06_FLOW -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333
HLH-GT-04-06_FLOW -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667
HLH-GT-04-06_FLOW -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667
HLH-GT-04-06_FLOW -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17
HLH-GT-04-06_FLOW -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667
HLH-GT-04-06_FLOW -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667
HLH-GT-04-06_FLOW -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45
HLH-GT-04-06_FLOW -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 10.353333333333 13.15
HLH-GT-04-06_FLOW 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 7.72 22 35.636666666667 45.51 37.83 52.33 68.43
HLH-GT-04-06_FLOW 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93
HLH-GT-04-06_FLOW 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667
HLH-GT-04-06_FLOW 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333
HLH-GT-04-06_FLOW 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333
HLH-GT-04-06_FLOW 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333
HLH-GT-04-06_FLOW 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333
HLH-GT-04-06_FLOW 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333
HLH-GT-04-06_FLOW 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56
HLH-GT-04-06_FLOW 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45
HLH-GT-04-06_FLOW 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333
HLH-GT-04-06_FLOW 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22
HLH-GT-04-06_FLOW 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333
HLH-GT-04-06_FLOW 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333
HLH-GT-04-06_FLOW 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29
HLH-GT-04-06_FLOW 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333
HLH-GT-04-06_FLOW 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333
HLH-GT-04-06_FLOW 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667
HLH-GT-04-06_FLOW 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 10.663333333333 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.99
HLH-GT-04-06_FLOW 12.69 14.863333333333 23.756666666667 13.84 13.376666666667 1.703333333333 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 6.52
HLH-GT-04-06_FLOW -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667
HLH-GT-04-06_FLOW -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333
HLH-GT-04-06_FLOW -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52
HLH-GT-04-06_FLOW -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667
HLH-GT-04-06_FLOW -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667
HLH-GT-04-06_FLOW -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98
HLH-GT-04-06_FLOW -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44
HLH-GT-04-06_FLOW -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333
HLH-GT-04-06_FLOW -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667
HLH-GT-04-06_FLOW -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.46
HLH-GT-04-06_FLOW -17.17 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 23.063333333333
HLH-GT-04-06_FLOW 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333
HLH-GT-04-06_FLOW 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53
HLH-GT-04-06_FLOW 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333
HLH-GT-04-06_FLOW 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333
HLH-GT-04-06_FLOW 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667
HLH-GT-04-06_FLOW 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333
HLH-GT-04-06_FLOW 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16
HLH-GT-04-06_FLOW 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333
HLH-GT-04-06_FLOW 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333
HLH-GT-04-06_FLOW 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667
HLH-GT-04-06_FLOW 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333
HLH-GT-04-06_FLOW 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333
HLH-GT-04-06_FLOW 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667
HLH-GT-04-06_FLOW 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667
HLH-GT-04-06_FLOW 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52
HLH-GT-04-06_FLOW 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333
HLH-GT-04-06_FLOW 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333
HLH-GT-04-06_FLOW 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.663333333333
HLH-GT-04-06_FLOW 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.033333333333 14.863333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.616666666667
HLH-GT-04-06_FLOW 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39
HLH-GT-04-06_FLOW -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667
HLH-GT-04-06_FLOW -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667
HLH-GT-04-06_FLOW -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333
HLH-GT-04-06_FLOW -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333
HLH-GT-04-06_FLOW -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667
HLH-GT-04-06_FLOW -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333
HLH-GT-04-06_FLOW -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08
HLH-GT-04-06_FLOW -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333
HLH-GT-04-06_FLOW -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25
HLH-GT-04-06_FLOW -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -16.86 -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667
HLH-GT-04-06_FLOW 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667
HLH-GT-04-06_FLOW 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13
HLH-GT-04-06_FLOW 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667
HLH-GT-04-06_FLOW 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667
HLH-GT-04-06_FLOW 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667
HLH-GT-04-06_FLOW 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333
HLH-GT-04-06_FLOW 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667
HLH-GT-04-06_FLOW 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333
HLH-GT-04-06_FLOW 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65
HLH-GT-04-06_FLOW 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667
HLH-GT-04-06_FLOW 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333
HLH-GT-04-06_FLOW 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333
HLH-GT-04-06_FLOW 248.42 246.89 73.826666666667 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77
HLH-GT-04-06_FLOW 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667
HLH-GT-04-06_FLOW 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6
HLH-GT-04-06_FLOW 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667
HLH-GT-04-06_FLOW 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667
HLH-GT-04-06_FLOW 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667
HLH-GT-04-06_FLOW 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.663333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.033333333333
HLH-GT-04-06_FLOW 14.863333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.616666666667 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87
HLH-GT-04-06_FLOW -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667
HLH-GT-04-06_FLOW -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333
HLH-GT-04-06_FLOW -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667
HLH-GT-04-06_FLOW -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667
HLH-GT-04-06_FLOW -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333
HLH-GT-04-06_FLOW -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25
HLH-GT-04-06_FLOW -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333
HLH-GT-04-06_FLOW -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333
HLH-GT-04-06_FLOW -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5
HLH-GT-04-06_FLOW -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -16.86
HLH-GT-04-06_FLOW -34.79 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667
HLH-GT-04-06_FLOW 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333
HLH-GT-04-06_FLOW 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667
HLH-GT-04-06_FLOW 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65
HLH-GT-04-06_FLOW 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667
HLH-GT-04-06_FLOW 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333
HLH-GT-04-06_FLOW 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333
HLH-GT-04-06_FLOW 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667
HLH-GT-04-06_FLOW 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667
HLH-GT-04-06_FLOW 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667
HLH-GT-04-06_FLOW 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36
HLH-GT-04-06_FLOW 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667
HLH-GT-04-06_FLOW 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333
HLH-GT-04-06_FLOW 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667
HLH-GT-04-06_FLOW 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38
HLH-GT-04-06_FLOW 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34
HLH-GT-04-06_FLOW 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667
HLH-GT-04-06_FLOW 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73
HLH-GT-04-06_FLOW 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333
HLH-GT-04-06_FLOW 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 12.973333333333 23.756666666667 13.84 13.376666666667 2.536666666667 5.34 6.16
HLH-GT-04-06_FLOW 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333
HLH-GT-04-06_FLOW -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333
HLH-GT-04-06_FLOW -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667
HLH-GT-04-06_FLOW -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667
HLH-GT-04-06_FLOW -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333
HLH-GT-04-06_FLOW -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333
HLH-GT-04-06_FLOW -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56
HLH-GT-04-06_FLOW -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333
HLH-GT-04-06_FLOW -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667
HLH-GT-04-06_FLOW -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.12
HLH-GT-04-06_FLOW -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -33.916666666667 28.826666666667 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667
HLH-GT-04-06_FLOW 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333
HLH-GT-04-06_FLOW 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667
HLH-GT-04-06_FLOW 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53
HLH-GT-04-06_FLOW 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667
HLH-GT-04-06_FLOW 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667
HLH-GT-04-06_FLOW 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333
HLH-GT-04-06_FLOW 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333
HLH-GT-04-06_FLOW 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667
HLH-GT-04-06_FLOW 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667
HLH-GT-04-06_FLOW 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667
HLH-GT-04-06_FLOW 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9
HLH-GT-04-06_FLOW 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42
HLH-GT-04-06_FLOW 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22
HLH-GT-04-06_FLOW 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48
HLH-GT-04-06_FLOW 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667
HLH-GT-04-06_FLOW 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333
HLH-GT-04-06_FLOW 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28
HLH-GT-04-06_FLOW 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667
HLH-GT-04-06_FLOW 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.993333333333 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.293333333333
HLH-GT-04-06_FLOW 13.84 13.376666666667 2.536666666667 5.34 6.223333333333 15.716666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667
HLH-GT-04-06_FLOW -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667
HLH-GT-04-06_FLOW -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23
HLH-GT-04-06_FLOW -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667
HLH-GT-04-06_FLOW -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333
HLH-GT-04-06_FLOW -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333
HLH-GT-04-06_FLOW -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667
HLH-GT-04-06_FLOW -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667
HLH-GT-04-06_FLOW -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81
HLH-GT-04-06_FLOW -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667
HLH-GT-04-06_FLOW -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.75 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667
HLH-GT-04-06_FLOW 10.353333333333 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83
HLH-GT-04-06_FLOW 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96
HLH-GT-04-06_FLOW 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99
HLH-GT-04-06_FLOW 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333
HLH-GT-04-06_FLOW 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53
HLH-GT-04-06_FLOW 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667
HLH-GT-04-06_FLOW 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667
HLH-GT-04-06_FLOW 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72
HLH-GT-04-06_FLOW 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333
HLH-GT-04-06_FLOW 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667
HLH-GT-04-06_FLOW 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333
HLH-GT-04-06_FLOW 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333
HLH-GT-04-06_FLOW 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333
HLH-GT-04-06_FLOW 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333
HLH-GT-04-06_FLOW 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46
HLH-GT-04-06_FLOW 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667
HLH-GT-04-06_FLOW 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667
HLH-GT-04-06_FLOW 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333
HLH-GT-04-06_FLOW 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667
HLH-GT-04-06_FLOW 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333
HLH-GT-04-06_FLOW 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11
HLH-GT-04-06_FLOW -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55
HLH-GT-04-06_FLOW -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667
HLH-GT-04-06_FLOW -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333
HLH-GT-04-06_FLOW -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667
HLH-GT-04-06_FLOW -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333
HLH-GT-04-06_FLOW -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667
HLH-GT-04-06_FLOW -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667
HLH-GT-04-06_FLOW -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667
HLH-GT-04-06_FLOW -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667
HLH-GT-04-06_FLOW -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72
HLH-GT-04-06_FLOW 8.166666666667 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667
HLH-GT-04-06_FLOW 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79
HLH-GT-04-06_FLOW 107.42 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667
HLH-GT-04-06_FLOW 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667
HLH-GT-04-06_FLOW 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333
HLH-GT-04-06_FLOW 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87
HLH-GT-04-06_FLOW 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667
HLH-GT-04-06_FLOW 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12
HLH-GT-04-06_FLOW 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333
HLH-GT-04-06_FLOW 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667
HLH-GT-04-06_FLOW 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667
HLH-GT-04-06_FLOW 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667 233.22 240.083333333333 249.313333333333 248.42 246.89 73.826666666667
HLH-GT-04-06_FLOW 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333 227.313333333333 185.77 160.663333333333 165.22 149.793333333333
HLH-GT-04-06_FLOW 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667 136.723333333333 121.756666666667 138.46 149.48 153.443333333333
HLH-GT-04-06_FLOW 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01 190.29 187.6 153.06 178.746666666667 129.023333333333
HLH-GT-04-06_FLOW 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68
HLH-GT-04-06_FLOW 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667
HLH-GT-04-06_FLOW 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667
HLH-GT-04-06_FLOW 17.453333333333 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.93 18.146666666667 12.69 14.863333333333 23.756666666667 13.763333333333
HLH-GT-04-06_FLOW 13.376666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333
HLH-GT-04-06_FLOW -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89 -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65
HLH-GT-04-06_FLOW -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75 -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667
HLH-GT-04-06_FLOW -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333 -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667
HLH-GT-04-06_FLOW -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1 -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333
HLH-GT-04-06_FLOW -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667 -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333
HLH-GT-04-06_FLOW -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667 -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333
HLH-GT-04-06_FLOW -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333 -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26
HLH-GT-04-06_FLOW -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333 -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333
HLH-GT-04-06_FLOW -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84 -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333
HLH-GT-04-06_FLOW -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333 -8.356666666667 -17.17 -34.79 28.826666666667 9.846666666667
HLH-GT-04-06_FLOW 13.273333333333 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 8.166666666667 22 35.636666666667 45.51 37.83 52.33
HLH-GT-04-06_FLOW 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667
HLH-GT-04-06_FLOW 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42 117.53 144.046666666667 143.44 152.99 152.11
HLH-GT-04-06_FLOW 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667 165.833333333333 145.65 148.456666666667 133.713333333333 104.14
HLH-GT-04-06_FLOW 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667
HLH-GT-04-06_FLOW 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333
HLH-GT-04-06_FLOW 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333
HLH-GT-04-06_FLOW 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 160.096666666667 172.16 190.136666666667 197.99 228.72 236.52
HLH-GT-04-06_FLOW 249.463333333333 261.403333333333 267.323333333333 271.606666666667 263.326666666667 248.12 250.05 230.263333333333 229.956666666667 249.573333333333 246.403333333333 250.626666666667
HLH-GT-04-06_FLOW 268.56 243.46 190.65 166.526666666667 242.65 232.443333333333 230.036666666667 250.223333333333 259.556666666667 262.91 225.436666666667 157.106666666667
HLH-GT-04-06_FLOW 240.45 218.53 218.526666666667 201.346666666667 196.353333333333 202.126666666667 215.343333333333 230.986666666667 215.36 178.316666666667 203.423333333333 197.57
HLH-GT-04-06_FLOW 153.163333333333 154.253333333333 188.493333333333 171.9 159.53 161.976666666667 175.076666666667 175.893333333333 192.866666666667 226.903333333333 188.083333333333 215.846666666667
HLH-GT-04-06_FLOW 233.22 240.083333333333 249.313333333333 248.42 246.89 221.113333333333 191.116666666667 182.973333333333 180.813333333333 191.393333333333 200.383333333333 217.193333333333
HLH-GT-04-06_FLOW 227.313333333333 185.77 160.663333333333 165.22 149.793333333333 118.516666666667 148.083333333333 158.736666666667 157.326666666667 134.006666666667 128.083333333333 105.456666666667
HLH-GT-04-06_FLOW 136.723333333333 121.756666666667 138.46 149.48 153.443333333333 149.27 70.806666666667 108.976666666667 120.38 131.18 126.46 153.01
HLH-GT-04-06_FLOW 190.29 187.6 153.06 178.746666666667 129.023333333333 120.203333333333 122.716666666667 111.52 112.34 133.423333333333 120.186666666667 80.01
HLH-GT-04-06_FLOW 58.553333333333 71.966666666667 95.966666666667 103.563333333333 123.68 111.193333333333 114.446666666667 152.043333333333 144.196666666667 126.316666666667 130.646666666667 145.586666666667
HLH-GT-04-06_FLOW 153.493333333333 136.446666666667 114.726666666667 96.28 68.126666666667 44.356666666667 32.97 42.413333333333 57.73 60.61 49.983333333333 37.4
HLH-GT-04-06_FLOW 30.646666666667 38.896666666667 36.94 32.196666666667 30.976666666667 17.28 12.14 5.383333333333 22.943333333333 12.233333333333 35.796666666667 11.003333333333
HLH-GT-04-06_FLOW 18.146666666667 12.69 14.863333333333 23.756666666667 13.84 14.046666666667 2.536666666667 5.34 6.223333333333 14.266666666667 21.653333333333 30.37
HLH-GT-04-06_FLOW 7.586666666667 -7.87 -12.013333333333 -10.146666666667 -20.693333333333 -16.866666666667 -26.016666666667 -25.39 -15.243333333333 -18.69 -27.11 -32.89
HLH-GT-04-06_FLOW -29.156666666667 -45.366666666667 -40.626666666667 -40.256666666667 -40.65 -57.17 -65.853333333333 -61.446666666667 -51.143333333333 -46.783333333333 -48.55 -56.75
HLH-GT-04-06_FLOW -63.363333333333 -59.173333333333 -74.563333333333 -91.23 -65.126666666667 -66.04 -38.976666666667 -23.646666666667 -26.566666666667 -51.016666666667 -51.536666666667 -17.263333333333
HLH-GT-04-06_FLOW -52 -55.986666666667 -62.556666666667 -83.136666666667 -87.076666666667 -89.333333333333 -55.55 -55.403333333333 -63.406666666667 -71.786666666667 -61.023333333333 -59.1
HLH-GT-04-06_FLOW -79.856666666667 -71.616666666667 -65.48 -52.853333333333 -66.833333333333 -59.696666666667 -44.496666666667 -68.243333333333 -70.623333333333 -51.98 -59.216666666667 -67.306666666667
HLH-GT-04-06_FLOW -64.266666666667 -59.403333333333 -62.74 -63.993333333333 -44.003333333333 -40.346666666667 -56.4 -49.556666666667 -39.303333333333 -32.123333333333 -54.533333333333 -55.756666666667
HLH-GT-04-06_FLOW -74.98 -87.25 -81.123333333333 -64.376666666667 -86.623333333333 -76.17 -63.15 -60.923333333333 -69.56 -47.58 -35.936666666667 -43.453333333333
HLH-GT-04-06_FLOW -71.44 -80.843333333333 -71.523333333333 -61.836666666667 -48.26 -56.476666666667 -72.24 -53.08 -47.243333333333 -56.57 -68.856666666667 -53.143333333333
HLH-GT-04-06_FLOW -67.553333333333 -89.303333333333 -57.516666666667 -83.81 -83.843333333333 -50.066666666667 -35.246666666667 -50.193333333333 -55.716666666667 -51.296666666667 -27.736666666667 -23.84
HLH-GT-04-06_FLOW -15.516666666667 -17.5 -27.456666666667 -11.716666666667 -19.253333333333 -6.45 -10.553333333333 -21.25 -29.246666666667 -12.4 -10.926666666667 -14.813333333333
HLH-GT-04-06_FLOW -8.356666666667 -17.17 -34.79 28.826666666667 10.353333333333 13.15 35.24 25.886666666667 16.276666666667 22.063333333333 28.72 7.72
HLH-GT-04-06_FLOW 22 35.636666666667 45.51 37.83 52.33 68.43 52.133333333333 27.726666666667 47.243333333333 38.553333333333 40.866666666667 33.726666666667
HLH-GT-04-06_FLOW 46.343333333333 60.493333333333 61.796666666667 54.96 42.426666666667 39.93 29.806666666667 40.13 45.546666666667 51.68 86.79 107.42
HLH-GT-04-06_FLOW 117.53 144.046666666667 143.44 152.99 152.11 159.776666666667 142.57 144.996666666667 165.53 174.556666666667 148.816666666667 158.416666666667
HLH-GT-04-06_FLOW 165.833333333333 145.65 148.456666666667 133.713333333333 104.14 175.083333333333 258.44 271.036666666667 221.346666666667 181.323333333333 181.206666666667 192.166666666667
HLH-GT-04-06_FLOW 207.313333333333 241.706666666667 254.746666666667 254.53 284.176666666667 287.123333333333 301.73 315.276666666667 299.026666666667 284.843333333333 253.413333333333 267.326666666667
HLH-GT-04-06_FLOW 278.326666666667 279.903333333333 299.793333333333 250.706666666667 312.033333333333 336.453333333333 311.236666666667 288.553333333333 279.933333333333 297.83 298.87 293.436666666667
HLH-GT-04-06_FLOW 166.053333333333 207.693333333333 259.3 267.166666666667 226.243333333333 264.663333333333 344.87 294.726666666667 304.753333333333 304.896666666667 291.486666666667 291.486666666667
HLN3-1_FLOW -22.813333333333 -24.533333333333 -27.096666666667 -28.216666666667 -32.593333333333 -33.44 -35.55 -37.25 -38.096666666667 -38.71 -37.526666666667 -35.873333333333
HLN3-1_FLOW -35.63 -32.813333333333 -32.77 -35.566666666667 -35.113333333333 -35.573333333333 -38.27 -34.693333333333 -27.17 -23.73 -34.58 -33.473333333333
HLN3-1_FLOW -32.78 -35.656666666667 -36.986666666667 -37.466666666667 -32.123333333333 -24.71 -34.266666666667 -31.14 -31.14 -28.693333333333 -27.983333333333 -28.61
HLN3-1_FLOW -30.686666666667 -32.916666666667 -30.686666666667 -25.376666666667 -28.99 -28.356666666667 -21.823333333333 -21.98 -26.863333333333 -24.5 -22.733333333333 -23
HLN3-1_FLOW -24.946666666667 -25.066666666667 -27.483333333333 -32.333333333333 -26.8 -29.816666666667 -33.233333333333 -34.213333333333 -35.526666666667 -35.403333333333 -35.183333333333 -32.383333333333
HLN3-1_FLOW -27.236666666667 -26.073333333333 -25.77 -27.273333333333 -28.56 -30.38 -32.393333333333 -26.45 -22.896666666667 -23.546666666667 -21.35 -17.95
HLN3-1_FLOW -20.706666666667 -22.116666666667 -22.36 -18.92 -17.946666666667 -14.563333333333 -17.703333333333 -17.106666666667 -19.683333333333 -21.28 -21.823333333333 -21.41
HLN3-1_FLOW -10.086666666667 -15.503333333333 -17.153333333333 -17.933333333333 -17.48 -20.396666666667 -26.816666666667 -26.55 -21.786666666667 -25.463333333333 -17.366666666667 -14.413333333333
HLN3-1_FLOW -14.45 -10.076666666667 -13.45 -17.28 -15.666666666667 -6.696666666667 -4.896666666667 -6.433333333333 -11.566666666667 -12.21 -16.543333333333 -14.8
HLN3-1_FLOW -14.28 -19.666666666667 -18.77 -16.7 -17.343333333333 -18.986666666667 -21.083333333333 -18.803333333333 -15.006666666667 -11.343333333333 -7.266666666667 -3.716666666667
HLN3-1_FLOW 6.153333333333 7.38 4.856666666667 5.18 4.216666666667 3.496666666667 4.54 3.83 5.546666666667 8.47 7.09 7.93
HLN3-1_FLOW 14.003333333333 11.806666666667 4.473333333333 13.44 7.263333333333 9.356666666667 10.696666666667 10.603333333333 13.506666666667 16.003333333333 11.1 4.106666666667
HLN3-1_FLOW 6.196666666667 5.336666666667 8.94 6.966666666667 4.736666666667 4.27 9.043333333333 8.363333333333 7.266666666667 13.723333333333 15.983333333333 14.163333333333
HLN3-1_FLOW 17.316666666667 16.613333333333 13.42 15.83 20.356666666667 21.623333333333 21.553333333333 27.863333333333 25.116666666667 26.24 27.34 29.94
HLN3-1_FLOW 33.35 31.936666666667 30.42 28.953333333333 28.673333333333 31.066666666667 32.143333333333 28.44 34.85 43.193333333333 33.903333333333 35.286666666667
HLN3-1_FLOW 22.986666666667 13.8 15.116666666667 27.546666666667 28.21 13.64 28.796666666667 31.32 33.606666666667 40.666666666667 42.2 43.04
HLN3-1_FLOW 32.163333333333 31.636666666667 33.933333333333 35 30.526666666667 31.16 41.456666666667 39.946666666667 40.96 33.383333333333 34.536666666667 30.493333333333
HLN3-1_FLOW 24.493333333333 35.636666666667 36.163333333333 28.016666666667 31.193333333333 34.733333333333 32.346666666667 30.9 33.143333333333 33.703333333333 26.173333333333 26.406666666667
HLN3-1_FLOW 30.196666666667 27.69 24.306666666667 24.97 32.62 32.676666666667 37.946666666667 42.463333333333 40.266666666667 32.023333333333 41.51 36.936666666667
HLN3-1_FLOW 31.833333333333 32.073333333333 34.983333333333 22.43 16.813333333333 22.126666666667 37.026666666667 40.52 36.2 30.866666666667 24.663333333333 31.813333333333
HLN3-1_FLOW 35.896666666667 29.943333333333 28.443333333333 31.35 35.893333333333 24.436666666667 33.326666666667 41.736666666667 26.883333333333 39.166666666667 39.183333333333 28.44
HLN3-1_FLOW 23.096666666667 29.44 32.06 29.206666666667 19.616666666667 18.33 15.513333333333 17.283333333333 20.433333333333 15.773333333333 18.673333333333 16.33
HLN3-1_FLOW 10.763333333333 9.836666666667 6.583333333333 9.77 11.056666666667 8.88 8.056666666667 4.893333333333 2.91 -2.716666666667 -8.603333333333 -6.406666666667
HLN3-1_FLOW -3.353333333333 -4.95 -6.34 -2.37 -3.18 -5.916666666667 -6.196666666667 -5.33 -4.246666666667 -5.42 -4.376666666667 -8.36
HLN3-1_FLOW -4.663333333333 -4.913333333333 -4.333333333333 -3.223333333333 -3.42 -2.82 -4.43 -6.136666666667 -6.643333333333 -6.08 -3.546666666667 -3.586666666667
HLN3-1_FLOW -4.513333333333 -3.36 -3.983333333333 -4.506666666667 -10.393333333333 -13.933333333333 -15.983333333333 -20.03 -19.976666666667 -21.593333333333 -21.343333333333 -21.92
HLN3-1_FLOW -19.773333333333 -19.886666666667 -23.003333333333 -24.18 -20.75 -22.213333333333 -23.506666666667 -20.756666666667 -21.156666666667 -19.056666666667 -14.84 -22.546666666667
HLN3-1_FLOW -36.83 -38.623333333333 -31.543333333333 -25.84 -25.823333333333 -27.016666666667 -29.54 -34.446666666667 -36.303333333333 -36.27 -40.496666666667 -40.816666666667
HLN3-1_FLOW -42.996666666667 -44.93 -42.613333333333 -40.59 -36.11 -37.623333333333 -39.663333333333 -39.89 -42.726666666667 -35.726666666667 -44.466666666667 -47.12
HLN3-1_FLOW -44.353333333333 -41.116666666667 -39.89 -42.446666666667 -42.593333333333 -42 -23.66 -29.6 -36.95 -38.07 -32.243333333333 -36.41
HLN3-1_FLOW -49.146666666667 -42 -43.426666666667 -43.453333333333 -41.536666666667 -27.596666666667 -24.99 -27.606666666667 -28.743333333333 -33.206666666667 -34.333333333333 -35.766666666667
HLN3-1_FLOW -37.95 -38.806666666667 -39.426666666667 -38.226666666667 -36.016666666667 -36.23 -33.426666666667 -33.38 -36.233333333333 -35.77 -36.383333333333 -38.366666666667
HLN3-1_FLOW -35.343333333333 -27.676666666667 -24.176666666667 -35.226666666667 -33.74 -33.473333333333 -36.323333333333 -37.676666666667 -38.166666666667 -32.723333333333 -22.81 -32.023333333333
HLN3-1_FLOW -31.726666666667 -31.726666666667 -29.233333333333 -28.506666666667 -29.34 -30.806666666667 -33.53 -31.256666666667 -25.85 -29.53 -28.683333333333 -23.77
HLN3-1_FLOW -22.39 -27.363333333333 -24.953333333333 -23.16 -23.513333333333 -24.966666666667 -25.533333333333 -28 -32.936666666667 -27.3 -31.333333333333 -33.253333333333
HLN3-1_FLOW -34.85 -36.19 -36.06 -35.84 -32.1 -28.783333333333 -26.563333333333 -26.25 -27.783333333333 -29.086666666667 -31.526666666667 -32.646666666667
HLN3-1_FLOW -26.94 -23.32 -23.983333333333 -21.743333333333 -17.203333333333 -20.033333333333 -22.533333333333 -22.776666666667 -19.28 -18.286666666667 -14.156666666667 -16.906666666667
HLN3-1_FLOW -17.43 -20.053333333333 -21.68 -22.233333333333 -21.66 -12.99 -15.79 -17.473333333333 -18.276666666667 -17.813333333333 -21.7 -26.683333333333
HLN3-1_FLOW -27.86 -22.856666666667 -26.716666666667 -18.266666666667 -15.133333333333 -15.186666666667 -10.7 -14.223333333333 -18.21 -16.5 -7.086666666667 -5.18
HLN3-1_FLOW -6.836666666667 -12.226666666667 -12.926666666667 -17.403333333333 -15.186666666667 -14.893333333333 -20.726666666667 -19.77 -17.573333333333 -18.256666666667 -20.506666666667 -21.923333333333
HLN3-1_FLOW -19.756666666667 -15.8 -12.006666666667 -7.733333333333 -3.933333333333 6.15 7.446666666667 5.123333333333 5.526666666667 4.5 3.85 4.403333333333
HLN3-1_FLOW 3.946666666667 5.59 8.446666666667 7.06 8.416666666667 13.58 11.933333333333 4.516666666667 13.546666666667 7.303333333333 10.206666666667 11.093333333333
HLN3-1_FLOW 10.676666666667 13.69 16.243333333333 11.256666666667 3.71 5.923333333333 5.376666666667 9.043333333333 6.993333333333 4.713333333333 4.043333333333 8.593333333333
HLN3-1_FLOW 8.426666666667 7.306666666667 13.886666666667 16.213333333333 14.36 17.45 16.87 13.603333333333 16.05 20.65 22.096666666667 22.04
HLN3-1_FLOW 28.3 25.51 26.643333333333 27.756666666667 30.95 33.793333333333 32.476666666667 30.9 29.406666666667 29.13 31.72 32.45
HLN3-1_FLOW 28.94 35.47 43.956666666667 34.48 35.78 23.41 15.57 17.073333333333 31.183333333333 31.916666666667 15.076666666667 32.426666666667
HLN3-1_FLOW 35.403333333333 38.05 46.243333333333 48.006666666667 49 37.013333333333 35.73 38.426666666667 39.806666666667 34.673333333333 35.143333333333 47.116666666667
HLN3-1_FLOW 45.156666666667 46.096666666667 37.553333333333 39.173333333333 34.68 27.856666666667 40.4 41.033333333333 31.72 35.35 39.423333333333 36.59
HLN3-1_FLOW 35.033333333333 37.553333333333 38.193333333333 29.51 29.456666666667 33.683333333333 31.3 27.363333333333 27.896666666667 36.77 36.916666666667 42.536666666667
HLN3-1_FLOW 48.293333333333 45.756666666667 36.383333333333 47.246666666667 41.983333333333 36.293333333333 36.346666666667 39.723333333333 25.55 19.16 24.92 42.28
HLN3-1_FLOW 46.023333333333 41.096666666667 35.066666666667 27.986666666667 35.596666666667 40.36 33.83 32.056666666667 35.45 40.693333333333 28.306666666667 38.136666666667
HLN3-1_FLOW 47.563333333333 30.636666666667 44.633333333333 44.653333333333 31.593333333333 26.246666666667 33.213333333333 36.193333333333 32.986666666667 21.98 20.426666666667 17.373333333333
HLN3-1_FLOW 19.183333333333 22.856666666667 17.393333333333 20.73 17.383333333333 11.43 10.286666666667 7.006666666667 10.423333333333 11.866666666667 9.396666666667 8.16
HLN3-1_FLOW 5.03 4.12 -3.923333333333 -8.9 -6.42 -4.793333333333 -5.356666666667 -6.243333333333 -3.826666666667 -5.07 -6.086666666667 -6.173333333333
HLN3-1_FLOW -6.093333333333 -6.193333333333 -6.26 -7.196666666667 -13.103333333333 -8.413333333333 -5.396666666667 -7.436666666667 -5.32 -5.613333333333 -4.62 -7.01
HLN3-1_FLOW -10.113333333333 -10.71 -9.703333333333 -5.84 -5.446666666667 -5.14 -5.506666666667 -6.606666666667 -7.46 -16.116666666667 -21.606666666667 -23.253333333333
HLN3-1_FLOW -29.546666666667 -29.453333333333 -31.706666666667 -31.393333333333 -32.76 -30.053333333333 -29.466666666667 -33.943333333333 -35.71 -30.586666666667 -32.973333333333 -34.09
HLN3-1_FLOW -30.386666666667 -30.973333333333 -27.893333333333 -21.726666666667 -36.523333333333 -49.776666666667 -56.543333333333 -46.173333333333 -37.826666666667 -37.8 -40.09 -42.496666666667
HLN3-1_FLOW -50.426666666667 -53.146666666667 -53.096666666667 -59.283333333333 -59.9 -62.22 -65.773333333333 -62.38 -59.42 -52.866666666667 -55.773333333333 -57.52
HLN3-1_FLOW -58.39 -62.543333333333 -52.3 -65.093333333333 -70.193333333333 -66.18 -60.2 -58.396666666667 -62.133333333333 -62.353333333333 -61.216666666667 -40.97
HLN3-1_FLOW -43.33 -54.093333333333 -55.736666666667 -47.196666666667 -55.213333333333 -67.96 -61.486666666667 -63.576666666667 -63.603333333333 -60.81 -49.92 -52.786666666667
HLN3-1_FLOW -59.29 -61.74 -71.32 -73.746666666667 -77.786666666667 -80.62 -83.353333333333 -84.69 -82.11 -77.366666666667 -77.97 -73.27
HLN3-1_FLOW -71.706666666667 -77.823333333333 -76.833333333333 -78.146666666667 -83.74 -77.78 -59.446666666667 -51.923333333333 -75.66 -72.476666666667 -71.723333333333 -76.523333333333
HLN3-1_FLOW -80.936666666667 -81.98 -70.29 -48.99 -74.976666666667 -69.77 -68.136666666667 -62.783333333333 -61.223333333333 -63.026666666667 -67.146666666667 -70.86
HLN3-1_FLOW -67.15 -55.583333333333 -63.43 -61.606666666667 -47.756666666667 -48.016666666667 -58.773333333333 -53.603333333333 -49.743333333333 -50.506666666667 -54.59 -54.783333333333
HLN3-1_FLOW -60.14 -70.753333333333 -58.643333333333 -67.303333333333 -72.72 -74.353333333333 -77.736666666667 -77.463333333333 -76.983333333333 -68.95 -59.596666666667 -57.656666666667
HLN3-1_FLOW -56.376666666667 -59.676666666667 -62.483333333333 -67.723333333333 -70.883333333333 -60.993333333333 -50.093333333333 -51.52 -46.706666666667 -36.953333333333 -45.963333333333 -48.406666666667
HLN3-1_FLOW -49.026666666667 -41.693333333333 -39.776666666667 -32.263333333333 -41.666666666667 -39.296666666667 -43.143333333333 -46.6 -47.823333333333 -46.54 -22.08 -31.126666666667
HLN3-1_FLOW -37.536666666667 -40.493333333333 -39.136666666667 -47.436666666667 -64.69 -64.073333333333 -52.126666666667 -60.883333333333 -43.513333333333 -39.723333333333 -40.49 -35.516666666667
HLN3-1_FLOW -37.16 -44.7 -40.31 -23.943333333333 -17.713333333333 -21.903333333333 -31.776666666667 -34.176666666667 -41.663333333333 -37.256666666667 -38.106666666667 -47.886666666667
HLN3-1_FLOW -48.35 -42.463333333333 -43.953333333333 -49.05 -51.943333333333 -47.623333333333 -38.5 -31.77 -22.15 -13.156666666667 -9.756666666667 -12.383333333333
HLN3-1_FLOW -16.943333333333 -18.84 -15.463333333333 -10.48 -8.7 -10.683333333333 -10.51 -10.166666666667 -9.516666666667 -6.88 -11.223333333333 -8.583333333333
HLN3-1_FLOW -6.85 -9.606666666667 -10.766666666667 -7.49 -8.403333333333 -7.853333333333 -11.393333333333 -14.6 -9.653333333333 -4.273333333333 -4.366666666667 -3.856666666667
HLN3-1_FLOW -6.89 -5.696666666667 -6.6 -8.473333333333 -6.406666666667 5.9 5.683333333333 10.686666666667 14.036666666667 12.18 15.85 15.18
HLN3-1_FLOW 11.403333333333 13.58 18.01 19.956666666667 19.153333333333 25.81 23.51 24.17 24.953333333333 29.913333333333 33.346666666667 31.813333333333
HLN3-1_FLOW 28.82 27.09 27.226666666667 30.33 32.12 28.526666666667 35.876666666667 44.253333333333 33.576666666667 34.573333333333 21.84 11.72
HLN3-1_FLOW 13.816666666667 26.023333333333 26.42 10.233333333333 26.773333333333 29.063333333333 31.85 40.97 42.776666666667 43.806666666667 29.08 28.76
HLN3-1_FLOW 32.24 35.336666666667 30.303333333333 29.84 40.17 37.43 35.32 28.613333333333 33.566666666667 29.883333333333 22.86 34.406666666667
HLN3-1_FLOW 35.35 26.5 29.94 33.793333333333 31.98 30.063333333333 31.756666666667 32.356666666667 23.27 22.093333333333 28.683333333333 25.733333333333
HLN3-1_FLOW 21.103333333333 18.99 28.903333333333 29.34 37.38 42.68 40.176666666667 31.906666666667 42.393333333333 37.413333333333 31.443333333333 31.05
HLN3-1_FLOW 34.603333333333 23.16 17.446666666667 21.65 35.913333333333 39.993333333333 35.66 30.683333333333 24.143333333333 29.15 35.79 28.106666666667
HLN3-1_FLOW 25.103333333333 29.13 34.686666666667 25.793333333333 33.383333333333 42.993333333333 27.913333333333 40.676666666667 40.693333333333 25.853333333333 19.37 26.28
HLN3-1_FLOW 29.093333333333 26.683333333333 15.733333333333 14.003333333333 10.353333333333 11.77 15.92 9.203333333333 12.646666666667 8.366666666667 5.976666666667 9.023333333333
HLN3-1_FLOW 10.43 5.776666666667 6.153333333333 5.956666666667 4.533333333333 6.493333333333 13.54 -11.27 -5.056666666667 -5.273333333333 -13.763333333333 -9.873333333333
HLN3-1_FLOW -6.313333333333 -9.14 -11.916666666667 -3.67 -8.276666666667 -12.85 -17.816666666667 -14.256666666667 -21.09 -28.646666666667 -21.31 -11.246666666667
HLN3-1_FLOW -19.383333333333 -15.586666666667 -16.433333333333 -13.47 -19.056666666667 -23.993333333333 -25.596666666667 -22.806666666667 -17.136666666667 -15.703333333333 -11.19 -15.876666666667
HLN3-1_FLOW -18.553333333333 -21.036666666667 -36.213333333333 -45.223333333333 -49.506666666667 -59.13 -60.533333333333 -64.633333333333 -64.233333333333 -67.416666666667 -60.15 -60.913333333333
HLN3-1_FLOW -69.846666666667 -73.636666666667 -62.806666666667 -66.966666666667 -70.08 -62.903333333333 -62.77 -56.536666666667 -44.026666666667 -74.03 -109.273333333333 -113.79
HLN3-1_FLOW -93.586666666667 -76.666666666667 -76.616666666667 -81.25 -87.653333333333 -99.996666666667 -107.706666666667 -107.62 -120.146666666667 -121.396666666667 -127.573333333333 -132.436666666667
HLN3-1_FLOW -126.433333333333 -120.433333333333 -107.143333333333 -113.03 -117.683333333333 -118.243333333333 -126.76 -106 -131.93 -142.256666666667 -131.593333333333 -123.456666666667
HLN3-1_FLOW -118.36 -125.926666666667 -126.366666666667 -124.066666666667 -70.206666666667 -85.143333333333 -109.63 -112.96 -95.656666666667 -111.903333333333 -145.816666666667 -127.826666666667
HLN3-1_FLOW -128.853333333333 -128.92 -123.243333333333 -65.213333333333 -70.126666666667 -76.346666666667 -80.656666666667 -93.17 -96.346666666667 -101.616666666667 -106.48 -108.533333333333
HLN3-1_FLOW -110.643333333333 -107.266666666667 -101.073333333333 -101.86 -93.803333333333 -93.696666666667 -101.666666666667 -100.373333333333 -102.096666666667 -109.396666666667 -99.176666666667 -80.92
HLN3-1_FLOW -67.83 -98.846666666667 -94.686666666667 -93.703333333333 -101.93 -105.156666666667 -107.096666666667 -91.826666666667 -64.003333333333 -97.95 -89.016666666667 -89.016666666667
HLN3-1_FLOW -82.02 -79.986666666667 -82.336666666667 -87.723333333333 -94.093333333333 -88.69 -72.59 -82.87 -80.48 -62.393333333333 -62.836666666667 -74.666666666667
HLN3-1_FLOW -70.026666666667 -64.983333333333 -65.983333333333 -71.32 -71.653333333333 -77.52 -92.426666666667 -76.613333333333 -87.93 -95 -97.8 -100.986666666667
HLN3-1_FLOW -101.196666666667 -100.566666666667 -30.073333333333 -90.073333333333 -77.853333333333 -75.04 -73.656666666667 -77.963333333333 -81.623333333333 -88.48 -92.596666666667 -78.203333333333
HLN3-1_FLOW -65.45 -67.303333333333 -61.023333333333 -48.276666666667 -59.816666666667 -63.343333333333 -64.01 -54.37 -51.79 -41.5 -53.426666666667 -50.503333333333
HLN3-1_FLOW -56.34 -60.863333333333 -62.453333333333 -60.796666666667 -28.843333333333 -41.996666666667 -49.036666666667 -52.47 -50.826666666667 -61.683333333333 -91.603333333333 -90.656666666667
HLN3-1_FLOW -73.923333333333 -86.35 -61.193333333333 -54.886666666667 -55.863333333333 -47.166666666667 -51.39 -62.51 -56.423333333333 -30.02 -22.463333333333 -29.363333333333
HLN3-1_FLOW -43.986666666667 -47.16 -58.536666666667 -52.11 -53.006666666667 -68.463333333333 -67.666666666667 -59.56 -61.69 -68.923333333333 -73.27 -66.486666666667
HLN3-1_FLOW -53.913333333333 -43.833333333333 -30.16 -16.34 -10.126666666667 -13.07 -20.816666666667 -24.563333333333 -20.073333333333 -12.526666666667 -9.706666666667 -13.063333333333
HLN3-1_FLOW -11.666666666667 -10.37 -9.46 -8.126666666667 -20.003333333333 -15.35 -7.026666666667 -14.436666666667 -10.946666666667 -10.15 -10.143333333333 -10.553333333333
HLN3-1_FLOW -20.26 -25.886666666667 -17.15 -4.41 -7.82 -5.596666666667 -12.293333333333 -6.74 -6.596666666667 -9.803333333333 -9.89 8.82
HLN3-1_FLOW 6.87 19.066666666667 24.93 21.64 28.103333333333 27.003333333333 20.273333333333 24.133333333333 31.976666666667 35.386666666667 33.993333333333 46.006666666667
HLN3-1_FLOW 41.653333333333 42.843333333333 44.246666666667 52.913333333333 58.96 56.116666666667 51.04 48.003333333333 48.216666666667 53.676666666667 56.79 50.793333333333
HLN3-1_FLOW 63.373333333333 78.18 59.38 61.16 38.676666666667 23.2 26.326666666667 49.1 49.976666666667 20.723333333333 50.753333333333 55.09
HLN3-1_FLOW 60.036666666667 75.856666666667 79.066666666667 80.89 55.6 54.923333333333 60.73 65.393333333333 56.35 55.996666666667 75.223333333333 70.643333333333
HLN3-1_FLOW 68.533333333333 55.633333333333 62.796666666667 55.806666666667 43.286666666667 64.496666666667 66.026666666667 49.98 56.223333333333 63.22 59.54 56.176666666667
HLN3-1_FLOW 59.66 60.753333333333 44.723333333333 43.183333333333 54.03 48.746666666667 40.86 38.42 55.606666666667 56.243333333333 69.666666666667 79.156666666667
HLN3-1_FLOW 74.596666666667 59.263333333333 78.193333333333 69.156666666667 58.55 58.076666666667 64.413333333333 42.583333333333 32.04 40.326666666667 67.23 74.546666666667
HLN3-1_FLOW 66.453333333333 57.036666666667 45.076666666667 55.33 66.47 52.94 48.356666666667 55.236666666667 65.003333333333 47.353333333333 61.916666666667 79.226666666667
HLN3-1_FLOW 51.25 74.676666666667 74.706666666667 49.083333333333 37.916666666667 50.483333333333 55.56 50.853333333333 31.263333333333 28.26 21.953333333333 24.71
HLN3-1_FLOW 31.94 20.566666666667 26.67 17.956666666667 8.953333333333 9.316666666667 10.37 7.926666666667 9.156666666667 7.223333333333 6.52 6.163333333333
HLN3-1_FLOW 16.263333333333 -13.243333333333 -6.863333333333 -5.643333333333 -16.14 -10.36 -6.09 -12.103333333333 -15.836666666667 -4.72 -8.42 -14.833333333333
HLN3-1_FLOW -20.99 -15.843333333333 -26.45 -38.703333333333 -27.503333333333 -11.823333333333 -25.206666666667 -19.663333333333 -20.53 -16.576666666667 -24.9 -31.856666666667
HLN3-1_FLOW -33.896666666667 -30.306666666667 -21.59 -18.673333333333 -12.39 -19.76 -23.77 -26.933333333333 -48.613333333333 -61.733333333333 -67.646666666667 -81.663333333333
HLN3-1_FLOW -83 -88.803333333333 -88.17 -92.406666666667 -82.423333333333 -83.413333333333 -95.743333333333 -100.883333333333 -86.14 -92.086666666667 -96.346666666667 -86.056666666667
HLN3-1_FLOW -86.363333333333 -77.783333333333 -60.583333333333 -101.85 -150.35 -156.86 -128.766666666667 -105.486666666667 -105.413333333333 -111.786666666667 -120.6 -138.386666666667
HLN3-1_FLOW -148.193333333333 -148.073333333333 -165.313333333333 -167.026666666667 -175.523333333333 -182.53 -173.953333333333 -165.696666666667 -147.413333333333 -155.513333333333 -161.916666666667 -162.723333333333
HLN3-1_FLOW -174.396666666667 -145.836666666667 -181.523333333333 -195.726666666667 -181.05 -169.323333333333 -162.846666666667 -173.263333333333 -173.863333333333 -170.7 -96.6 -118.133333333333
HLN3-1_FLOW -150.84 -155.423333333333 -131.61 -153.96 -200.623333333333 -174.69 -177.286666666667 -177.373333333333 -169.566666666667 -107.91 -116.046666666667 -126.82
HLN3-1_FLOW -133.463333333333 -154.176666666667 -159.426666666667 -168.15 -176.203333333333 -179.75 -183.083333333333 -177.503333333333 -167.25 -168.546666666667 -155.213333333333 -155.033333333333
HLN3-1_FLOW -168.233333333333 -166.086666666667 -168.936666666667 -181.026666666667 -164.113333333333 -132.466666666667 -112.253333333333 -163.56 -156.69 -155.063333333333 -168.666666666667 -174.26
HLN3-1_FLOW -177.223333333333 -151.953333333333 -105.9 -162.076666666667 -147.306666666667 -147.3 -135.726666666667 -132.36 -136.246666666667 -145.163333333333 -155.7 -146.333333333333
HLN3-1_FLOW -120.17 -137.123333333333 -133.176666666667 -103.236666666667 -103.973333333333 -124.493333333333 -115.873333333333 -107.536666666667 -109.176666666667 -118.013333333333 -118.56 -128.733333333333
HLN3-1_FLOW -152.946666666667 -126.78 -145.493333333333 -157.2 -161.833333333333 -167.36 -167.453333333333 -166.423333333333 -149.046666666667 -128.826666666667 -123.336666666667 -122.036666666667
HLN3-1_FLOW -129.013333333333 -135.073333333333 -146.4 -153.226666666667 -125.203333333333 -110.186666666667 -111.373333333333 -100.973333333333 -79.89 -99.48 -106.57 -106.21
HLN3-1_FLOW -90.186666666667 -86.08 -70.11 -90.643333333333 -81.863333333333 -92.083333333333 -100.746666666667 -103.396666666667 -100.613333333333 -47.726666666667 -73.44 -80.293333333333
HLN3-1_FLOW -87.776666666667 -84.786666666667 -102.706666666667 -134.21 -132.433333333333 -110.94 -126.363333333333 -90.106666666667 -81.886666666667 -83.436666666667 -72.196666666667 -77.403333333333
HLN3-1_FLOW -92.433333333333 -83.373333333333 -48.18 -35.74 -46.356666666667 -64.14 -70.426666666667 -86.256666666667 -77.043333333333 -78.693333333333 -105.31 -100.67
HLN3-1_FLOW -87.876666666667 -90.976666666667 -101.553333333333 -107.653333333333 -95.763333333333 -81.176666666667 -65.466666666667 -45.486666666667 -26.416666666667 -15.48 -20.303333333333 -33.45
HLN3-1_FLOW -38.27 -31.38 -20.71 -15.25 -21.65 -18.33 -13.62 -13.716666666667 -6.083333333333 -21.736666666667 -15.523333333333 -10.63
HLN3-1_FLOW -12.043333333333 -16.393333333333 -7.716666666667 -6.573333333333 -7.963333333333 -22.756666666667 -30.446666666667 -19.623333333333 -5.54 -7.706666666667 -4.536666666667 -13.006666666667
HLN3-1_FLOW -4.986666666667 -9.716666666667 -15.676666666667 -8.433333333333 7.36 4.596666666667 20.306666666667 28.69 24.59 33.12 32.026666666667 23.263333333333
HLN3-1_FLOW 27.39 36.963333333333 41.74 39.396666666667 55.286666666667 49.553333333333 50.67 52.063333333333 64.713333333333 72.73 68.726666666667 62.096666666667
HLN3-1_FLOW 57.25 57.953333333333 65.286666666667 70.033333333333 63.73 79.066666666667 97.563333333333 72.903333333333 74.793333333333 46.49 31.186666666667 34.553333333333
HLN3-1_FLOW 64.583333333333 65.71 26.91 66.7 72.193333333333 78.773333333333 100.136666666667 104.406666666667 106.83 72.953333333333 72.22 79.503333333333
HLN3-1_FLOW 86.326666666667 74.32 73.723333333333 99.08 92.206666666667 90.736666666667 72.77 82.733333333333 73.55 56.896666666667 84.926666666667 86.853333333333
HLN3-1_FLOW 65.746666666667 74.016666666667 83.286666666667 78.506666666667 73.776666666667 78.73 79.98 58.623333333333 56.436666666667 71.086666666667 63.86 53.873333333333
HLN3-1_FLOW 49.89 72.873333333333 73.753333333333 91.846666666667 104.826666666667 98.593333333333 78.183333333333 103.296666666667 91.316666666667 77.196666666667 76.13 84.63
HLN3-1_FLOW 56.29 42.36 53.176666666667 88.56 98.556666666667 87.623333333333 75.233333333333 59.4 72.693333333333 87.69 68.746666666667 63.7
HLN3-1_FLOW 72.593333333333 85.603333333333 62.61 81.703333333333 105.203333333333 67.763333333333 98.73 98.77 64.486666666667 49.54 66.373333333333 72.93
HLN3-1_FLOW 66.76 40.723333333333 36.723333333333 28.276666666667 31.63 41.13 26.263333333333 34.386666666667 22.52 10.7 7.913333333333 13.926666666667
HLN3-1_FLOW 8.166666666667 10.94 5.77 7.756666666667 7.403333333333 23.023333333333 -18.123333333333 -6.593333333333 -4.176666666667 -22.076666666667 -13.043333333333 -5.61
HLN3-1_FLOW -16.516666666667 -21.62 -3.916666666667 -9.473333333333 -19.48 -28.266666666667 -21.013333333333 -36.146666666667 -52.81 -37.566666666667 -14.353333333333 -33.866666666667
HLN3-1_FLOW -26.873333333333 -28.063333333333 -22.67 -33.99 -44.826666666667 -46.246666666667 -41.363333333333 -29.503333333333 -25.556666666667 -16.223333333333 -27.303333333333 -32.233333333333
HLN3-1_FLOW -36.793333333333 -66.35 -84.226666666667 -92.29 -113.66 -113.28 -121.133333333333 -120.276666666667 -126.063333333333 -112.436666666667 -114.07 -129.22
HLN3-1_FLOW -137.62 -117.516666666667 -125.613333333333 -131.43 -115.586666666667 -117.616666666667 -106.096666666667 -82.64 -138.936666666667 -205.086666666667 -215.08 -179.113333333333
HLN3-1_FLOW -143.886666666667 -143.793333333333 -152.493333333333 -164.51 -191.806666666667 -201.243333333333 -201.98 -225.5 -227.84 -239.43 -250.183333333333 -238.423333333333
HLN3-1_FLOW -226.033333333333 -201.096666666667 -212.136666666667 -220.873333333333 -222.11 -236.513333333333 -198.946666666667 -247.606666666667 -266.986666666667 -246.97 -228.98 -222.74
HLN3-1_FLOW -236.343333333333 -237.166666666667 -232.856666666667 -131.766666666667 -164.806666666667 -202.166666666667 -212.01 -179.533333333333 -210.016666666667 -273.666666666667 -233.873333333333 -241.136666666667
HLN3-1_FLOW -241.946666666667 -231.306666666667 -149.5 -160.77 -177.556666666667 -184.246666666667 -213.59 -220.873333333333 -232.956666666667 -244.103333333333 -249.63 -253.28
HLN3-1_FLOW -245.906666666667 -231.703333333333 -233.51 -215.033333333333 -214.746666666667 -231.456666666667 -230.1 -234.05 -250.8 -227.353333333333 -178.03 -157.49
HLN3-1_FLOW -226.593333333333 -217.073333333333 -214.813333333333 -233.67 -242.383333333333 -245.243333333333 -210.52 -146.71 -224.533333333333 -204.076666666667 -204.07 -189.43
HLN3-1_FLOW -183.366666666667 -188.746666666667 -201.096666666667 -215.696666666667 -201.113333333333 -169.56 -189.97 -184.49 -143.023333333333 -144.04 -176.016666666667 -161.88
HLN3-1_FLOW -148.976666666667 -151.256666666667 -163.496666666667 -164.256666666667 -180.103333333333 -209.1 -175.643333333333 -201.56 -217.786666666667 -224.2 -232.816666666667 -232.063333333333
HLN3-1_FLOW -230.553333333333 -206.483333333333 -178.476666666667 -170.866666666667 -168.85 -177.863333333333 -187.12 -202.823333333333 -212.276666666667 -173.493333333333 -150.033333333333 -153.916666666667
HLN3-1_FLOW -139.886666666667 -110.676666666667 -138.49 -148.486666666667 -146.95 -127.113333333333 -119.763333333333 -99.05 -128.556666666667 -113.823333333333 -129.323333333333 -138.71
HLN3-1_FLOW -143.313333333333 -139.396666666667 -66.12 -101.783333333333 -112.416666666667 -121.806666666667 -118.366666666667 -143.136666666667 -180.383333333333 -177.833333333333 -145.106666666667 -167.32
HLN3-1_FLOW -122.266666666667 -113.84 -116.206666666667 -105.476666666667 -106.393333333333 -124.873333333333 -113.876666666667 -75.533333333333 -55.296666666667 -68.05 -90.89 -97.33
HLN3-1_FLOW -117.21 -105.35 -108.416666666667 -144.053333333333 -136.626666666667 -121.3 -123.806666666667 -137.96 -145.473333333333 -129.326666666667 -108.706666666667 -92.45
HLN3-1_FLOW -64.48 -41.86 -30.94 -39.823333333333 -54.466666666667 -57.59 -47.236666666667 -35.24 -28.806666666667 -36.653333333333 -34.723333333333 -29.87
HLN3-1_FLOW -29.016666666667 -16.246666666667 -11.976666666667 -5.46 -21.523333333333 -11.17 -33.566666666667 -10.986666666667 -16.84 -11.683333333333 -14.533333333333 -23.016666666667
HLN3-1_FLOW -13.476666666667 -12.506666666667 -2.373333333333 -4.89 -6.2 -13.28 -20.293333333333 -28.576666666667 -6.906666666667 7.19 11.133333333333 9.683333333333
HLN3-1_FLOW 20.13 16.443333333333 25.2 24.58 14.886666666667 18.443333333333 26.34 31.853333333333 28.326666666667 43.856666666667 39.286666666667 39.316666666667
HLN3-1_FLOW 39.386666666667 55.1 63.403333333333 59.186666666667 49.41 45.393333333333 46.896666666667 54.73 61.01 56.92 71.683333333333 87.873333333333
HLN3-1_FLOW 62.743333333333 63.643333333333 37.64 22.873333333333 25.683333333333 49.583333333333 49.82 16.72 50.276666666667 54.13 60.473333333333 79.64
HLN3-1_FLOW 84.136666666667 86.32 53.716666666667 53.573333333333 61.293333333333 68.6 58.976666666667 57.12 77.183333333333 69.24 63.35 50.686666666667
HLN3-1_FLOW 64.593333333333 57.693333333333 43.02 65.956666666667 68.26 50.406666666667 57.243333333333 65.053333333333 62.106666666667 57.413333333333 60.643333333333 61.853333333333
HLN3-1_FLOW 42.556666666667 39.033333333333 54.523333333333 47.916666666667 38.023333333333 32.196666666667 52.746666666667 53.93 72.463333333333 84.306666666667 78.393333333333 62.103333333333
HLN3-1_FLOW 83.7 73.593333333333 61.026666666667 58.893333333333 67.22 45.356666666667 34.716666666667 41.99 69.05 78.126666666667 69.116666666667 59.54
HLN3-1_FLOW 46.64 54.6 69.81 51.32 45.7 54.306666666667 66.553333333333 51.34 65.28 86.276666666667 55.563333333333 80.966666666667
HLN3-1_FLOW 81.006666666667 48.406666666667 34.1 48.543333333333 53.873333333333 49.39 26.85 23.09 15.063333333333 16.986666666667 26.593333333333 12.133333333333
HLN3-1_FLOW 18.686666666667 6.193333333333 10.086666666667 20.386666666667 28.1 11.07 10.446666666667 14.196666666667 7.993333333333 16.486666666667 33.473333333333 -28.53
HLN3-1_FLOW -10.196666666667 -13.046666666667 -34.563333333333 -25.413333333333 -16.003333333333 -22.683333333333 -28.153333333333 -8.04 -21.606666666667 -34.976666666667 -44.643333333333 -37.443333333333
HLN3-1_FLOW -51.316666666667 -67.07 -51.11 -27.22 -46.316666666667 -38.41 -40.073333333333 -33.07 -45.423333333333 -59.303333333333 -60.573333333333 -54.566666666667
HLN3-1_FLOW -41.596666666667 -39.166666666667 -29.246666666667 -39.35 -44.656666666667 -50.026666666667 -85.066666666667 -105.273333333333 -115.176666666667 -141.163333333333 -140.566666666667 -149.176666666667
HLN3-1_FLOW -149.06 -156.58 -139.713333333333 -142.096666666667 -162.226666666667 -170.25 -145.833333333333 -155.243333333333 -162.503333333333 -142.736666666667 -145.483333333333 -132.293333333333
HLN3-1_FLOW -102.05 -171.57 -253.27 -265.603333333333 -216.913333333333 -181.126666666667 -177.573333333333 -188.31 -203.156666666667 -236.863333333333 -249.63 -249.44
HLN3-1_FLOW -278.473333333333 -281.36 -295.686666666667 -308.956666666667 -293.026666666667 -280.346666666667 -248.33 -261.963333333333 -272.756666666667 -274.293333333333 -293.786666666667 -249.89
HLN3-1_FLOW -305.776666666667 -329.71 -304.996666666667 -282.766666666667 -274.323333333333 -290.32 -292.883333333333 -287.553333333333 -162.733333333333 -203.526666666667 -254.096666666667 -261.133333333333
HLN3-1_FLOW -221.71 -259.36 -337.963333333333 -288.82 -298.643333333333 -298.78 -285.646666666667 -156.883333333333 -168.703333333333 -186.323333333333 -194.02 -221.493333333333
HLN3-1_FLOW -231.77 -244.453333333333 -256.166666666667 -261.963333333333 -266.16 -258.76 -243.153333333333 -245.033333333333 -225.643333333333 -225.35 -244.576666666667 -241.733333333333
HLN3-1_FLOW -245.603333333333 -263.18 -238.583333333333 -186.83 -163.19 -231.24 -227.79 -225.416666666667 -245.206666666667 -254.353333333333 -257.64 -224.13
HLN3-1_FLOW -153.966666666667 -235.63 -214.15 -214.146666666667 -197.313333333333 -192.85 -198.073333333333 -211.023333333333 -226.356666666667 -211.046666666667 -174.736666666667 -197.196666666667
HLN3-1_FLOW -193.61 -150.1 -151.156666666667 -184.71 -168.453333333333 -157.403333333333 -158.726666666667 -171.57 -172.366666666667 -189.003333333333 -222.346666666667 -187.653333333333
HLN3-1_FLOW -211.516666666667 -228.54 -235.266666666667 -244.31 -243.436666666667 -242.066666666667 -216.683333333333 -187.293333333333 -179.303333333333 -177.193333333333 -187.56 -195.593333333333
HLN3-1_FLOW -212.846666666667 -222.756666666667 -182.043333333333 -157.443333333333 -161.91 -148.12 -116.136666666667 -145.116666666667 -155.556666666667 -154.176666666667 -131.326666666667 -125.993333333333
HLN3-1_FLOW -103.356666666667 -133.99 -119.323333333333 -135.68 -146.486666666667 -150.026666666667 -146.273333333333 -69.386666666667 -106.793333333333 -117.97 -128.553333333333 -124.39
HLN3-1_FLOW -149.95 -186.48 -183.846666666667 -149.99 -175.153333333333 -130.446666666667 -117.816666666667 -120.276666666667 -109.33 -110.11 -130.76 -119.003333333333
HLN3-1_FLOW -78.46 -57.413333333333 -70.55 -94.053333333333 -101.51 -119.866666666667 -108.98 -112.163333333333 -149.01 -141.323333333333 -123.8 -127.676666666667
HLN3-1_FLOW -142.666666666667 -150.416666666667 -133.713333333333 -112.433333333333 -94.366666666667 -69.18 -43.503333333333 -32.363333333333 -41.626666666667 -56.623333333333 -59.426666666667 -50.066666666667
HLN3-1_FLOW -36.693333333333 -30.073333333333 -38.163333333333 -36.253333333333 -31.62 -30.856666666667 -17.16 -11.81 -5.213333333333 -22.523333333333 -12.063333333333 -33.89
HLN3-1_FLOW -11.753333333333 -17.846666666667 -12.5 -14.49 -23.19 -13.503333333333 -13.136666666667 -2.49 -5.266666666667 -6.04 -14.023333333333 -20.963333333333
HLN3-1_FLOW -29.803333333333 -7.486666666667 7.756666666667 11.81 9.856666666667 19.456666666667 16.45 25.403333333333 24.786666666667 14.86 18.22 26.616666666667
HLN3-1_FLOW 32.106666666667 28.456666666667 44.306666666667 39.676666666667 39.3 39.926666666667 55.863333333333 64.36 60.046666666667 49.956666666667 45.69 47.113333333333
HLN3-1_FLOW 55.443333333333 61.926666666667 57.843333333333 72.886666666667 89.176666666667 64.443333333333 64.533333333333 38.07 23.103333333333 25.95 49.85 50.47
HLN3-1_FLOW 16.84 50.803333333333 54.693333333333 61.123333333333 81.256666666667 85.033333333333 87.323333333333 54.266666666667 54.123333333333 61.956666666667 70.166666666667 59.79
HLN3-1_FLOW 57.753333333333 78.04 69.963333333333 63.94 51.61 63.836666666667 58.343333333333 43.473333333333 66.686666666667 69.02 50.79 57.806666666667
HLN3-1_FLOW 65.773333333333 62.806666666667 58.046666666667 61.306666666667 62.533333333333 43.48 39.39 55.103333333333 48.413333333333 38.383333333333 31.336666666667 52.483333333333
HLN3-1_FLOW 54.47 73.276666666667 85.283333333333 79.28 62.92 84.426666666667 74.45 61.716666666667 59.53 67.98 46.513333333333 35.09
HLN3-1_FLOW 42.47 69.813333333333 79.013333333333 69.896666666667 60.433333333333 47.196666666667 55.17 70.606666666667 51.856666666667 46.143333333333 55.266666666667 66.953333333333
HLN3-1_FLOW 51.953333333333 66.023333333333 87.3 56.23 81.93 81.96 48.92 34.416666666667 49.026666666667 54.423333333333 50.113333333333 27.456666666667
HLN3-1_FLOW 23.256666666667 15.113333333333 17.05 26.786666666667 11.393333333333 18.586666666667 6.333333333333 10.406666666667 20.886666666667 28.726666666667 12.216666666667 10.873333333333
HLN3-1_FLOW 14.57 8.24 16.87 34.11 -28.506666666667 -10.1 -13.03 -34.843333333333 -25.52 -15.973333333333 -21.863333333333 -27.86
HLN3-1_FLOW -7.983333333333 -21.65 -35.18 -45 -37.356666666667 -51.31 -67.86 -51.643333333333 -27.346666666667 -46.82 -38.176666666667 -40.12
HLN3-1_FLOW -33.383333333333 -45.923333333333 -59.96 -61.256666666667 -54.483333333333 -42.693333333333 -39.496666666667 -29.426666666667 -39.72 -45.113333333333 -51.19 -83.366666666667
HLN3-1_FLOW -106.566666666667 -116.593333333333 -142.91 -142.31 -151.786666666667 -150.943333333333 -158.516666666667 -141.44 -143.843333333333 -164.226666666667 -173.17 -149.946666666667
HLN3-1_FLOW -157.18 -164.53 -144.513333333333 -147.296666666667 -132.666666666667 -105.903333333333 -173.72 -256.423333333333 -268.916666666667 -219.62 -179.9 -179.796666666667
HLN3-1_FLOW -190.663333333333 -205.693333333333 -239.826666666667 -252.746666666667 -252.54 -279.37 -284.876666666667 -299.373333333333 -312.806666666667 -296.686666666667 -282.613333333333 -254.17
HLN3-1_FLOW -265.24 -276.153333333333 -277.713333333333 -297.446666666667 -248.74 -304.25 -333.83 -308.796666666667 -286.293333333333 -277.75 -295.496666666667 -296.45
HLN3-1_FLOW -291.146666666667 -164.76 -206.066666666667 -257.27 -265.08 -228.036666666667 -262.596666666667 -342.173333333333 -292.426666666667 -302.366666666667 -302.516666666667 -290.376666666667
HLN3-1_FLOW -158.84 -170.81 -188.653333333333 -196.443333333333 -226.926666666667 -233.99 -247.503333333333 -259.36 -265.24 -269.486666666667 -261.266666666667 -247.496666666667
HLN3-1_FLOW -248.093333333333 -228.463333333333 -228.16 -247.616666666667 -244.483333333333 -248.296666666667 -266.46 -241.556666666667 -189.163333333333 -165.223333333333 -240.75 -231.52
HLN3-1_FLOW -228.236666666667 -248.263333333333 -257.526666666667 -260.853333333333 -223.666666666667 -161.823333333333 -238.563333333333 -216.826666666667 -216.82 -199.773333333333 -194.816666666667 -200.043333333333
HLN3-1_FLOW -213.656666666667 -229.176666666667 -213.676666666667 -176.923333333333 -201.836666666667 -196.53 -151.97 -153.043333333333 -187.02 -170.553333333333 -158.286666666667 -160.496666666667
HLN3-1_FLOW -173.706666666667 -174.516666666667 -191.36 -225.13 -186.616666666667 -211.743333333333 -231.39 -238.213333333333 -247.363333333333 -246.476666666667 -244.956666666667 -88.306666666667
HLN3-1_FLOW -219.386666666667 -189.62 -181.543333333333 -179.406666666667 -189.903333333333 -198.033333333333 -215.496666666667 -225.53 -184.323333333333 -159.41 -163.923333333333 -149.97
HLN3-1_FLOW -117.59 -146.923333333333 -157.483333333333 -156.093333333333 -132.956666666667 -127.556666666667 -104.603333333333 -135.61 -120.796666666667 -137.37 -148.32 -151.893333333333
HLN3-1_FLOW -148.106666666667 -70.253333333333 -108.123333333333 -119.443333333333 -130.13 -125.93 -151.796666666667 -188.796666666667 -186.13 -151.863333333333 -177.34 -132.043333333333
HLN3-1_FLOW -119.19 -121.683333333333 -110.493333333333 -111.4 -132.333333333333 -120.43 -79.186666666667 -57.963333333333 -71.3 -95.163333333333 -102.686666666667 -121.333333333333
HLN3-1_FLOW -110.293333333333 -113.5 -150.8 -143.023333333333 -125.296666666667 -129.223333333333 -144.406666666667 -152.273333333333 -135.363333333333 -113.79 -95.463333333333 -69.96
HLN3-1_FLOW -43.893333333333 -32.516666666667 -41.84 -57.116666666667 -60.033333333333 -50.57 -36.97 -30.256666666667 -38.45 -36.466666666667 -31.693333333333 -30.966666666667
HLN3-1_FLOW -17.13 -12.336666666667 -5.566666666667 -22.623333333333 -11.866666666667 -34.02 -11.633333333333 -17.78 -12.37 -15.026666666667 -23.88 -13.956666666667
HLN3-1_FLOW -13.16 -2.496666666667 -5.186666666667 -6.363333333333 -14 -21.04 -29.993333333333 -7.353333333333 7.636666666667 11.76 10.356666666667 20.113333333333
HLN3-1_FLOW 17.02 26.153333333333 25.516666666667 15.396666666667 18.866666666667 27.466666666667 33.053333333333 29.36 45.543333333333 40.79 40.453333333333 41.113333333333
HLN3-1_FLOW 57.29 65.946666666667 61.55 51.316666666667 46.97 48.41 56.89 63.453333333333 59.23 74.603333333333 91.296666666667 66.05
HLN3-1_FLOW 66.176666666667 39.11 23.723333333333 26.64 51.123333333333 51.776666666667 17.393333333333 52.133333333333 56.14 62.693333333333 83.223333333333 87.073333333333
HLN3-1_FLOW 89.413333333333 55.726666666667 55.57 63.54 71.86 61.263333333333 59.21 80 71.8 65.753333333333 53.086666666667 65.456666666667
HLN3-1_FLOW 59.786666666667 44.606666666667 68.366666666667 70.73 52.09 59.273333333333 67.423333333333 64.36 59.513333333333 62.863333333333 64.12 44.666666666667
HLN3-1_FLOW 40.533333333333 56.516666666667 49.686666666667 39.463333333333 32.366666666667 53.936666666667 55.943333333333 75.083333333333 87.34 81.223333333333 64.456666666667 86.44
HLN3-1_FLOW 76.243333333333 63.24 61.043333333333 69.656666666667 47.61 35.91 43.51 71.56 80.95 71.623333333333 61.916666666667 48.373333333333
HLN3-1_FLOW 56.626666666667 72.33 53.23 47.42 56.71 68.643333333333 53.173333333333 67.63 89.353333333333 57.55 83.86 83.886666666667
HLN3-1_FLOW 50.196666666667 35.416666666667 50.36 55.883333333333 51.446666666667 28.303333333333 24.016666666667 15.713333333333 17.716666666667 27.643333333333 11.96 19.32
HLN3-1_FLOW 6.346666666667 10.253333333333 20.866666666667 28.823333333333 12.11 10.72 14.503333333333 8.13 16.896666666667 34.436666666667 -28.546666666667 -10.106666666667
HLN3-1_FLOW -13.043333333333 -34.906666666667 -25.566666666667 -15.993333333333 -21.91 -27.906666666667 -7.99 -21.68 -35.236666666667 -45.08 -37.413333333333 -51.393333333333
HLN3-1_FLOW -67.986666666667 -51.74 -27.4 -46.896666666667 -38.24 -40.186666666667 -33.436666666667 -46 -60.06 -61.366666666667 -54.583333333333 -42.773333333333
HLN3-1_FLOW -39.563333333333 -29.466666666667 -39.796666666667 -45.19 -51.283333333333 -83.503333333333 -106.756666666667 -116.796666666667 -143.156666666667 -142.563333333333 -152.056666666667 -151.216666666667
HLN3-1_FLOW -158.8 -141.693333333333 -144.1 -164.51 -173.48 -150.206666666667 -157.46 -164.83 -144.77 -147.563333333333 -132.903333333333 -106.08
HLN3-1_FLOW -174.023333333333 -256.88 -269.4 -220.01 -180.226666666667 -180.12 -190.996666666667 -206.053333333333 -240.253333333333 -253.203333333333 -252.986666666667 -279.87
HLN3-1_FLOW -285.38 -299.903333333333 -313.366666666667 -297.216666666667 -283.116666666667 -254.613333333333 -265.713333333333 -276.65 -278.206666666667 -297.986666666667 -249.186666666667 -304.8
HLN3-1_FLOW -334.416666666667 -309.35 -286.803333333333 -278.236666666667 -296.03 -296.973333333333 -291.666666666667 -165.05 -206.433333333333 -257.723333333333 -265.543333333333 -228.443333333333
HLN3-1_FLOW -263.056666666667 -342.78 -292.95 -302.906666666667 -303.05 -290.89 -159.123333333333 -171.113333333333 -188.983333333333 -196.793333333333 -227.336666666667 -234.41
HLN3-1_FLOW -247.95 -259.823333333333 -265.703333333333 -269.96 -261.736666666667 -247.946666666667 -248.536666666667 -228.873333333333 -228.57 -248.063333333333 -244.91 -248.74
HLN3-1_FLOW -266.936666666667 -241.993333333333 -189.496666666667 -165.52 -241.186666666667 -231.93 -228.646666666667 -248.71 -257.99 -261.316666666667 -224.073333333333 -162.12
HLN3-1_FLOW -238.99 -217.216666666667 -217.2 -200.136666666667 -195.166666666667 -200.393333333333 -214.036666666667 -229.586666666667 -214.056666666667 -177.236666666667 -202.196666666667 -196.886666666667
HLN3-1_FLOW -152.236666666667 -153.313333333333 -187.35 -170.856666666667 -158.573333333333 -160.783333333333 -174.02 -174.83 -191.7 -225.53 -186.946666666667 -212.12
HLN3-1_FLOW -231.8 -238.63 -247.806666666667 -246.916666666667 -245.396666666667 -222.03 -189.966666666667 -181.86 -179.72 -190.236666666667 -199.166666666667 -214.42
HLN3-1_FLOW -225.94 -184.646666666667 -159.693333333333 -164.226666666667 -148.893333333333 -120.526666666667 -147.176666666667 -157.763333333333 -156.38 -133.196666666667 -127.296666666667 -106.536666666667
HLN3-1_FLOW -135.846666666667 -121.016666666667 -137.616666666667 -148.576666666667 -152.51 -148.736666666667 -70.38 -108.313333333333 -119.653333333333 -130.366666666667 -125.683333333333 -149.76
HLN3-1_FLOW -189.13 -186.463333333333 -152.136666666667 -177.66 -128.22 -119.683333333333 -121.893333333333 -110.686666666667 -111.59 -132.566666666667 -119.423333333333 -81.163333333333
HLN3-1_FLOW -58.06 -71.416666666667 -95.323333333333 -102.87 -122.903333333333 -111.476666666667 -113.703333333333 -151.06 -143.276666666667 -125.516666666667 -129.813333333333 -143.37
HLN3-1_FLOW -152.546666666667 -135.603333333333 -113.996666666667 -95.64 -67.643333333333 -45.48 -32.556666666667 -41.913333333333 -57.21 -60.13 -49.58 -37.696666666667
HLN3-1_FLOW -30.3 -38.516666666667 -36.523333333333 -31.746666666667 -30.563333333333 -18.12 -12.37 -5.583333333333 -22.656666666667 -11.88 -35.336666666667 -12.686666666667
HLN3-1_FLOW -17.796666666667 -12.383333333333 -15.06 -23.933333333333 -13.99 -12.86 -2.503333333333 -5.19 -6.38 -14.023333333333 -21.363333333333 -29.393333333333
HLN3-1_FLOW -7.35 7.643333333333 11.773333333333 10.383333333333 20.896666666667 17.053333333333 26.21 25.573333333333 15.43 18.913333333333 27.37 32.773333333333
HLN3-1_FLOW 29.43 45.643333333333 40.876666666667 40.54 40.956666666667 56.133333333333 66.086666666667 61.686666666667 51.433333333333 47.083333333333 48.82 56.65
HLN3-1_FLOW 63.593333333333 59.353333333333 74.76 91.48 65.383333333333 66.563333333333 39.193333333333 23.776666666667 26.696666666667 51.24 51.77 17.796666666667
HLN3-1_FLOW 52.246666666667 56.256666666667 62.823333333333 83.406666666667 87.343333333333 89.55 55.853333333333 55.693333333333 63.683333333333 72.013333333333 61.236666666667 59.72
HLN3-1_FLOW 80.166666666667 71.966666666667 65.906666666667 53.2 67.09 59.736666666667 44.706666666667 68.51 70.883333333333 52.206666666667 59.46 67.506666666667
HLN3-1_FLOW 64.5 59.64 63.003333333333 64.246666666667 44.26 41.116666666667 56.643333333333 49.79 39.546666666667 32.446666666667 54.85 55.94
HLN3-1_FLOW 75.253333333333 87.523333333333 81.393333333333 64.596666666667 86.873333333333 76.486666666667 63.37 61.17 69.806666666667 47.716666666667 36.03 44.056666666667
HLN3-1_FLOW 71.716666666667 81.126666666667 71.776666666667 62.053333333333 48.433333333333 57.58 72.483333333333 53.343333333333 47.52 56.836666666667 69.13 52.25
HLN3-1_FLOW 67.773333333333 89.54 57.673333333333 84.03 84.07 51.573333333333 35.5 50.47 56.01 51.56 27.97 24.21
HLN3-1_FLOW 15.756666666667 17.76 27.716666666667 11.99 19.536666666667 7.41 10.263333333333 20.893333333333 28.866666666667 12.123333333333 10.633333333333 14.516666666667
HLN3-1_FLOW 8.136666666667 16.923333333333 34.496666666667 -28.546666666667 -10.106666666667 -13.043333333333 -34.906666666667 -25.566666666667 -15.993333333333 -21.91 -28.526666666667 -8.08
HLN3-1_FLOW -21.68 -35.236666666667 -45.08 -37.413333333333 -51.896666666667 -67.403333333333 -51.74 -27.4 -46.896666666667 -38.24 -40.523333333333 -34.116666666667
HLN3-1_FLOW -46 -60.06 -61.366666666667 -54.583333333333 -42.086666666667 -39.366666666667 -29.466666666667 -39.796666666667 -45.19 -51.283333333333 -86.21 -105.273333333333
HLN3-1_FLOW -116.796666666667 -143.156666666667 -142.563333333333 -152.056666666667 -151.173333333333 -158.066666666667 -141.693333333333 -144.1 -164.51 -173.48 -147.896666666667 -156.723333333333
HLN3-1_FLOW -164.83 -144.77 -147.563333333333 -132.903333333333 -103.503333333333 -167.836666666667 -256.88 -269.4 -220.01 -180.226666666667 -180.11 -190.043333333333
HLN3-1_FLOW -206.053333333333 -240.253333333333 -253.203333333333 -252.986666666667 -282.453333333333 -285.123333333333 -299.903333333333 -313.366666666667 -297.216666666667 -283.116666666667 -251.873333333333 -264.5
HLN3-1_FLOW -276.65 -278.206666666667 -297.986666666667 -249.186666666667 -310.146666666667 -332.29 -309.35 -286.803333333333 -278.236666666667 -296.03 -297.066666666667 -292.143333333333
HLN3-1_FLOW -165.05 -206.433333333333 -257.723333333333 -265.543333333333 -224.876666666667 -259.706666666667 -342.78 -292.95 -302.906666666667 -303.05 -289.72 -170.58
HLN3-1_FLOW -171.113333333333 -188.983333333333 -196.793333333333 -227.336666666667 -235.086666666667 -246.82 -259.823333333333 -265.703333333333 -269.96 -261.736666666667 -246.62 -248.37
HLN3-1_FLOW -228.873333333333 -228.57 -248.063333333333 -244.91 -249.11 -265.37 -241.993333333333 -189.496666666667 -165.52 -241.186666666667 -231.04 -228.856666666667
HLN3-1_FLOW -248.71 -257.99 -261.316666666667 -224.073333333333 -156.16 -231.723333333333 -217.216666666667 -217.2 -200.136666666667 -195.166666666667 -200.896666666667 -212.883333333333
HLN3-1_FLOW -229.586666666667 -214.056666666667 -177.236666666667 -202.196666666667 -196.376666666667 -156.11 -153.313333333333 -187.35 -170.856666666667 -158.573333333333 -160.996666666667 -172.88
HLN3-1_FLOW -174.83 -191.7 -225.53 -186.946666666667 -214.54 -230.286666666667 -238.63 -247.806666666667 -246.916666666667 -245.396666666667 -219.783333333333 -192.583333333333
HLN3-1_FLOW -181.86 -179.72 -190.236666666667 -199.166666666667 -215.886666666667 -225.056666666667 -184.646666666667 -159.693333333333 -164.226666666667 -148.893333333333 -117.8 -144.493333333333
HLN3-1_FLOW -157.763333333333 -156.38 -133.196666666667 -127.296666666667 -104.79 -132.953333333333 -121.016666666667 -137.616666666667 -148.576666666667 -152.51 -148.363333333333 -77.223333333333
HLN3-1_FLOW -108.313333333333 -119.653333333333 -130.366666666667 -125.683333333333 -152.066666666667 -185.936666666667 -186.463333333333 -152.136666666667 -177.66 -128.22 -119.4 -121.616666666667
HLN3-1_FLOW -110.686666666667 -111.59 -132.566666666667 -119.423333333333 -79.32 -60.6 -71.416666666667 -95.323333333333 -102.87 -122.903333333333 -110.483333333333 -113.26
HLN3-1_FLOW -151.06 -143.276666666667 -125.516666666667 -129.813333333333 -144.67 -151.983333333333 -135.603333333333 -113.996666666667 -95.64 -67.643333333333 -43.963333333333 -32.7
HLN3-1_FLOW -41.913333333333 -57.21 -60.13 -49.58 -37.036666666667 -30.716666666667 -38.516666666667 -36.523333333333 -31.746666666667 -30.563333333333 -17.153333333333 -12.37
HLN3-1_FLOW -5.583333333333 -22.656666666667 -11.88 -35.336666666667 -11.643333333333 -17.796666666667 -12.383333333333 -15.06 -23.933333333333 -13.99 -13.18 -2.503333333333
HLN3-1_FLOW -5.19 -6.38 -14.023333333333 -21.363333333333 -30.046666666667 -7.543333333333 7.643333333333 11.773333333333 10.383333333333 20.896666666667 17.063333333333 25.896666666667
HLN3-1_FLOW 25.573333333333 15.43 18.913333333333 27.37 33.133333333333 29.856666666667 45.643333333333 40.876666666667 40.54 40.956666666667 57.416666666667 65.766666666667
HLN3-1_FLOW 61.686666666667 51.433333333333 47.083333333333 48.82 57.013333333333 62.993333333333 59.353333333333 74.76 91.48 65.383333333333 66.326666666667 39.316666666667
HLN3-1_FLOW 23.776666666667 26.696666666667 51.24 51.77 17.433333333333 51.986666666667 56.256666666667 62.823333333333 83.406666666667 87.343333333333 89.606666666667 57.213333333333
HLN3-1_FLOW 55.693333333333 63.683333333333 72.013333333333 61.236666666667 59.336666666667 80.376666666667 71.966666666667 65.906666666667 53.2 67.09 59.916666666667 44.993333333333
HLN3-1_FLOW 68.51 70.883333333333 52.206666666667 59.46 67.566666666667 64.226666666667 59.64 63.003333333333 64.246666666667 44.26 40.63 55.663333333333
HLN3-1_FLOW 49.79 39.546666666667 32.446666666667 54.85 56.07 74.206666666667 87.523333333333 81.393333333333 64.596666666667 86.873333333333 76.406666666667 63.653333333333
HLN3-1_FLOW 61.17 69.806666666667 47.716666666667 36.03 43.603333333333 72.27 81.126666666667 71.776666666667 62.053333333333 48.433333333333 56.75 71.66
HLN3-1_FLOW 53.343333333333 47.52 56.836666666667 69.13 53.283333333333 68.263333333333 89.54 57.673333333333 84.03 84.07 50.306666666667 36.076666666667
HLN3-1_FLOW 50.47 56.01 51.56 27.97 24.073333333333 16.066666666667 17.76 27.716666666667 11.99 19.536666666667 6.363333333333 10.013333333333
HLN3-1_FLOW 20.893333333333 28.866666666667 12.123333333333 10.633333333333 14.523333333333 7.286666666667 16.923333333333 34.496666666667 -28.546666666667 -10.106666666667 -13.043333333333 -33.483333333333
HLN3-1_FLOW -25.566666666667 -15.993333333333 -21.91 -28.526666666667 -7.99 -21.166666666667 -35.236666666667 -45.08 -37.413333333333 -51.896666666667 -67.986666666667 -52.673333333333
HLN3-1_FLOW -27.4 -46.896666666667 -38.24 -40.523333333333 -33.436666666667 -45.176666666667 -60.06 -61.366666666667 -54.583333333333 -42.086666666667 -39.563333333333 -30.08
HLN3-1_FLOW -39.796666666667 -45.19 -51.283333333333 -86.21 -106.756666666667 -115.923333333333 -143.156666666667 -142.563333333333 -152.056666666667 -151.173333333333 -158.8 -143.2
HLN3-1_FLOW -144.1 -164.51 -173.48 -147.896666666667 -157.46 -164.17 -144.77 -147.563333333333 -132.903333333333 -103.503333333333 -174.023333333333 -249.613333333333
HLN3-1_FLOW -269.4 -220.01 -180.226666666667 -180.11 -190.996666666667 -204.733333333333 -240.253333333333 -253.203333333333 -252.986666666667 -282.453333333333 -285.38 -298.63
HLN3-1_FLOW -313.366666666667 -297.216666666667 -283.116666666667 -251.873333333333 -265.713333333333 -275.69 -278.206666666667 -297.986666666667 -249.186666666667 -310.146666666667 -334.416666666667 -311.546666666667
HLN3-1_FLOW -286.803333333333 -278.236666666667 -296.03 -297.066666666667 -291.666666666667 -176.156666666667 -206.433333333333 -257.723333333333 -265.543333333333 -224.876666666667 -263.056666666667 -335.786666666667
HLN3-1_FLOW -292.95 -302.906666666667 -303.05 -289.72 -159.123333333333 -170.06 -188.983333333333 -196.793333333333 -227.336666666667 -235.086666666667 -247.95 -258.783333333333
HLN3-1_FLOW -265.703333333333 -269.96 -261.736666666667 -246.62 -248.536666666667 -230.596666666667 -228.57 -248.063333333333 -244.91 -249.11 -266.936666666667 -244.183333333333
HLN3-1_FLOW -189.496666666667 -165.52 -241.186666666667 -231.04 -228.646666666667 -246.95 -257.99 -261.316666666667 -224.073333333333 -156.16 -238.99 -219.126666666667
HLN3-1_FLOW -217.2 -200.136666666667 -195.166666666667 -200.896666666667 -214.036666666667 -228.223333333333 -214.056666666667 -177.236666666667 -202.196666666667 -196.376666666667 -152.236666666667 -153.216666666667
HLN3-1_FLOW -187.35 -170.856666666667 -158.573333333333 -160.996666666667 -174.02 -174.756666666667 -191.7 -225.53 -186.946666666667 -214.54 -231.8 -238.03
HLN3-1_FLOW -247.806666666667 -246.916666666667 -245.396666666667 -219.783333333333 -189.966666666667 -182.57 -179.72 -190.236666666667 -199.166666666667 -215.886666666667 -225.94 -188.26
HLN3-1_FLOW -159.693333333333 -164.226666666667 -148.893333333333 -117.8 -147.176666666667 -156.806666666667 -156.38 -133.196666666667 -127.296666666667 -104.79 -135.846666666667 -122.733333333333
HLN3-1_FLOW -137.616666666667 -148.576666666667 -152.51 -148.363333333333 -70.38 -104.976666666667 -119.653333333333 -130.366666666667 -125.683333333333 -152.066666666667 -189.13 -186.73
HLN3-1_FLOW -152.136666666667 -177.66 -128.22 -119.4 -121.893333333333 -110.846666666667 -111.59 -132.566666666667 -119.423333333333 -79.32 -58.06 -70.523333333333
HLN3-1_FLOW -95.323333333333 -102.87 -122.903333333333 -110.483333333333 -113.703333333333 -147.79 -143.276666666667 -125.516666666667 -129.813333333333 -144.67 -152.546666666667 -137.13
HLN3-1_FLOW -113.996666666667 -95.64 -67.643333333333 -43.963333333333 -32.556666666667 -40.653333333333 -57.21 -60.13 -49.58 -37.036666666667 -30.3 -37.94
HLN3-1_FLOW -36.523333333333 -31.746666666667 -30.563333333333 -17.153333333333 -12.37 -5.583333333333 -22.656666666667 -11.88 -35.336666666667 -11.643333333333 -17.796666666667 -12.383333333333
HLN3-1_FLOW -15.06 -23.933333333333 -13.99 -13.18 -2.503333333333 -5.19 -6.38 -14.023333333333 -21.363333333333 -30.046666666667 -7.35 7.53
HLN3-1_FLOW 11.773333333333 10.383333333333 20.896666666667 17.063333333333 26.21 25.46 15.43 18.913333333333 27.37 33.133333333333 29.43 45.29
HLN3-1_FLOW 40.876666666667 40.54 40.956666666667 57.416666666667 66.086666666667 61.866666666667 51.433333333333 47.083333333333 48.82 57.013333333333 63.593333333333 58.87
HLN3-1_FLOW 74.76 91.48 65.383333333333 66.326666666667 39.193333333333 23.213333333333 26.696666666667 51.24 51.77 17.433333333333 52.246666666667 56.44
HLN3-1_FLOW 62.823333333333 83.406666666667 87.343333333333 89.606666666667 55.853333333333 55.566666666667 63.683333333333 72.013333333333 61.236666666667 59.336666666667 80.166666666667 72.616666666667
HLN3-1_FLOW 65.906666666667 53.2 67.09 59.916666666667 44.706666666667 68.52 70.883333333333 52.206666666667 59.46 67.566666666667 64.5 59.87
HLN3-1_FLOW 63.003333333333 64.246666666667 44.26 40.63 56.643333333333 49.98 39.546666666667 32.446666666667 54.85 56.07 75.253333333333 87.183333333333
HLN3-1_FLOW 81.393333333333 64.596666666667 86.873333333333 76.406666666667 63.37 61.526666666667 69.806666666667 47.716666666667 36.03 43.603333333333 71.716666666667 80.876666666667
HLN3-1_FLOW 71.776666666667 62.053333333333 48.433333333333 56.75 72.483333333333 54.176666666667 47.52 56.836666666667 69.13 53.283333333333 67.773333333333 89.05
HLN3-1_FLOW 57.673333333333 84.03 84.07 50.306666666667 35.5 50.293333333333 56.01 51.56 27.97 24.073333333333 15.756666666667 17.993333333333
HLN3-1_FLOW 27.716666666667 11.99 19.536666666667 6.363333333333 10.263333333333 21.936666666667 28.866666666667 12.123333333333 10.633333333333 14.523333333333 8.136666666667 16.923333333333
HLN3-1_FLOW 34.496666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47
HLN3-1_FLOW -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333 -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17
HLN3-1_FLOW -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333 -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667
HLN3-1_FLOW -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667 -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667
HLN3-1_FLOW -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93 -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69
HLN3-1_FLOW -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667 -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333
HLN3-1_FLOW -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333 -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667
HLN3-1_FLOW -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667 -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333
HLN3-1_FLOW -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81 -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667
HLN3-1_FLOW -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28 -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74
HLN3-1_FLOW -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333
HLN3-1_FLOW -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333 -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38
HLN3-1_FLOW -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5 -248.423333333333 -246.886666666667 -73.826666666667 -221.113333333333 -191.12 -183.686666666667
HLN3-1_FLOW -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -189.403333333333 -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -157.776666666667
HLN3-1_FLOW -157.33 -134.006666666667 -128.086666666667 -105.46 -136.72 -123.486666666667 -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -105.623333333333
HLN3-1_FLOW -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.87 -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.686666666667
HLN3-1_FLOW -112.34 -133.42 -120.186666666667 -80.01 -58.55 -71.07 -95.97 -103.56 -123.686666666667 -111.196666666667 -114.45 -148.746666666667
HLN3-1_FLOW -144.196666666667 -126.313333333333 -130.65 -145.58 -153.493333333333 -137.98 -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -41.146666666667
HLN3-1_FLOW -57.73 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.316666666667 -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333
HLN3-1_FLOW -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333
HLN3-1_FLOW -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.753333333333 12.006666666667 10.15 20.69 16.87 26.013333333333 25.28
HLN3-1_FLOW 15.236666666667 18.69 27.11 32.886666666667 29.156666666667 45.013333333333 40.626666666667 40.26 40.653333333333 57.166666666667 65.85 61.63
HLN3-1_FLOW 51.14 46.78 48.556666666667 56.75 63.36 58.683333333333 74.563333333333 91.23 65.13 66.036666666667 38.973333333333 23.083333333333
HLN3-1_FLOW 26.57 51.013333333333 51.536666666667 17.263333333333 51.996666666667 56.173333333333 62.556666666667 83.13 87.076666666667 89.336666666667 55.55 55.276666666667
HLN3-1_FLOW 63.403333333333 71.79 61.026666666667 59.1 79.86 72.273333333333 65.48 52.853333333333 66.83 59.69 44.496666666667 68.256666666667
HLN3-1_FLOW 70.62 51.98 59.22 67.313333333333 64.263333333333 59.633333333333 62.74 63.993333333333 44 40.34 56.396666666667 49.746666666667
HLN3-1_FLOW 39.3 32.12 54.53 55.756666666667 74.976666666667 86.903333333333 81.116666666667 64.376666666667 86.623333333333 76.17 63.146666666667 61.28
HLN3-1_FLOW 69.56 47.58 35.936666666667 43.45 71.436666666667 80.596666666667 71.526666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.92
HLN3-1_FLOW 47.243333333333 56.57 68.856666666667 53.146666666667 67.55 88.81 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.013333333333
HLN3-1_FLOW 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.736666666667 27.453333333333 11.716666666667 19.26 6.446666666667 10.553333333333 22.303333333333
HLN3-1_FLOW 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333
HLN3-1_FLOW -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47 -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333
HLN3-1_FLOW -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17 -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333
HLN3-1_FLOW -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667 -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667
HLN3-1_FLOW -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667 -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93
HLN3-1_FLOW -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69 -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667
HLN3-1_FLOW -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333 -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333
HLN3-1_FLOW -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667 -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667
HLN3-1_FLOW -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333 -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81
HLN3-1_FLOW -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667 -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28
HLN3-1_FLOW -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74 -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53
HLN3-1_FLOW -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333 -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333
HLN3-1_FLOW -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38 -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5
HLN3-1_FLOW -248.423333333333 -246.886666666667 -221.113333333333 -191.12 -182.97 -181.003333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -162.873333333333
HLN3-1_FLOW -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -158.74 -157.573333333333 -134.006666666667 -128.086666666667 -105.46 -136.72 -121.76 -137.04
HLN3-1_FLOW -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -119.39 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -156.13
HLN3-1_FLOW -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -113.213333333333 -133.42 -120.186666666667 -80.01 -58.55 -71.966666666667 -94.406666666667
HLN3-1_FLOW -103.56 -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.94 -126.313333333333 -130.65 -145.58 -153.493333333333 -136.443333333333 -116.436666666667
HLN3-1_FLOW -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.196666666667 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.62
HLN3-1_FLOW -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.043333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667
HLN3-1_FLOW -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.26
HLN3-1_FLOW 10.15 20.69 16.87 26.013333333333 25.393333333333 15.67 18.69 27.11 32.886666666667 29.156666666667 45.366666666667 40.476666666667
HLN3-1_FLOW 40.26 40.653333333333 57.166666666667 65.85 61.45 52.063333333333 46.78 48.556666666667 56.75 63.36 59.17 74.346666666667
HLN3-1_FLOW 91.23 65.13 66.036666666667 38.973333333333 23.65 26.556666666667 51.013333333333 51.536666666667 17.263333333333 51.996666666667 55.99 62.336666666667
HLN3-1_FLOW 83.13 87.076666666667 89.336666666667 55.55 55.403333333333 63 71.79 61.026666666667 59.1 79.86 71.616666666667 66.566666666667
HLN3-1_FLOW 52.853333333333 66.83 59.69 44.496666666667 68.243333333333 70.453333333333 51.98 59.22 67.313333333333 64.263333333333 59.403333333333 62.933333333333
HLN3-1_FLOW 63.993333333333 44 40.34 56.396666666667 49.553333333333 39.693333333333 32.12 54.53 55.756666666667 74.976666666667 87.246666666667 81.303333333333
HLN3-1_FLOW 64.376666666667 86.623333333333 76.17 63.146666666667 60.923333333333 69.243333333333 47.58 35.936666666667 43.45 71.436666666667 80.85 71.536666666667
HLN3-1_FLOW 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.08 47.586666666667 56.57 68.856666666667 53.146666666667 67.55 89.303333333333 57.52
HLN3-1_FLOW 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.726666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.5 27.033333333333
HLN3-1_FLOW 11.716666666667 19.26 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667
HLN3-1_FLOW -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.98 -22.066666666667 -28.716666666667 -8.166666666667 -22 -35.64 -44.933333333333
HLN3-1_FLOW -37.83 -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -46.553333333333 -38.553333333333 -40.87 -33.73 -46.343333333333 -60.496666666667 -61.766666666667
HLN3-1_FLOW -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.26 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -144.05 -143.506666666667
HLN3-1_FLOW -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -145 -163.786666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.21
HLN3-1_FLOW -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -225.71 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -253.6
HLN3-1_FLOW -254.533333333333 -284.173333333333 -287.12 -301.73 -315.276666666667 -300.456666666667 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.9 -298.046666666667
HLN3-1_FLOW -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -280.69 -297.826666666667 -298.87 -293.436666666667 -166.06 -207.69 -254.776666666667
HLN3-1_FLOW -267.17 -226.243333333333 -264.67 -344.87 -294.726666666667 -303.88 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.31
HLN3-1_FLOW -228.713333333333 -236.52 -249.46 -261.403333333333 -267.33 -271.23 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.96 -247.856666666667
HLN3-1_FLOW -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -168.64 -242.65 -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.616666666667
HLN3-1_FLOW -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -202.86 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -181.556666666667
HLN3-1_FLOW -203.423333333333 -197.57 -153.16 -154.25 -188.496666666667 -173.356666666667 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -223.92
HLN3-1_FLOW -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -249.31 -248.503333333333 -246.886666666667 -221.113333333333 -191.12 -182.97 -180.813333333333 -190.466666666667
HLN3-1_FLOW -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -164.823333333333 -149.796666666667 -118.513333333333 -148.09 -158.74 -157.33 -136.023333333333
HLN3-1_FLOW -128.086666666667 -105.46 -136.72 -121.76 -138.453333333333 -148.526666666667 -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -130.023333333333
HLN3-1_FLOW -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -176.493333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -131.793333333333
HLN3-1_FLOW -120.186666666667 -80.01 -58.55 -71.966666666667 -95.97 -102.776666666667 -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -128.01
HLN3-1_FLOW -130.65 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -97.623333333333 -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.926666666667
HLN3-1_FLOW -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.94 -31.926666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333
HLN3-1_FLOW -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26
HLN3-1_FLOW -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 9.723333333333 20.69 16.87 26.013333333333 25.393333333333 15.236666666667 18.916666666667
HLN3-1_FLOW 27.11 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.62 40.653333333333 57.166666666667 65.85 61.45 51.14 46.94
HLN3-1_FLOW 48.556666666667 56.75 63.36 59.17 74.563333333333 91.383333333333 65.13 66.036666666667 38.973333333333 23.65 26.57 51.296666666667
HLN3-1_FLOW 51.536666666667 17.263333333333 51.996666666667 55.99 62.556666666667 82.413333333333 87.076666666667 89.336666666667 55.55 55.403333333333 63.403333333333 70.993333333333
HLN3-1_FLOW 61.026666666667 59.1 79.86 71.616666666667 65.48 52.383333333333 66.83 59.69 44.496666666667 68.243333333333 70.62 52.14
HLN3-1_FLOW 59.22 67.313333333333 64.263333333333 59.403333333333 62.74 63.986666666667 44 40.34 56.396666666667 49.553333333333 39.3 33.243333333333
HLN3-1_FLOW 54.53 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.26 86.623333333333 76.17 63.146666666667 60.923333333333 69.56 46.943333333333
HLN3-1_FLOW 35.936666666667 43.45 71.436666666667 80.85 71.526666666667 61.606666666667 48.253333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.163333333333
HLN3-1_FLOW 68.856666666667 53.146666666667 67.55 89.303333333333 57.516666666667 83.803333333333 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.076666666667
HLN3-1_FLOW 27.733333333333 23.836666666667 15.52 17.5 27.453333333333 12.47 19.26 6.446666666667 10.553333333333 21.25 29.253333333333 11.583333333333
HLN3-1_FLOW 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -29.156666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -23.15
HLN3-1_FLOW -28.716666666667 -8.166666666667 -22 -35.64 -45.503333333333 -38.163333333333 -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -39.18
HLN3-1_FLOW -40.87 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -55.67 -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.026666666667
HLN3-1_FLOW -86.793333333333 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.22 -152.106666666667 -159.783333333333 -142.566666666667 -145 -165.536666666667 -173.726666666667
HLN3-1_FLOW -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -135.006666666667 -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -184.836666666667
HLN3-1_FLOW -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.553333333333 -284.173333333333 -287.12 -301.73 -315.276666666667 -299.03 -286.083333333333
HLN3-1_FLOW -253.413333333333 -267.33 -278.333333333333 -279.9 -299.79 -255.01 -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -296.256666666667
HLN3-1_FLOW -298.87 -293.436666666667 -166.06 -207.69 -259.303333333333 -266.48 -226.243333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.89
HLN3-1_FLOW -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -226.016666666667 -236.52 -249.46 -261.403333333333 -267.33 -271.606666666667 -264.05
HLN3-1_FLOW -248.12 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.68 -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -235.97
HLN3-1_FLOW -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -228.72 -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.793333333333
HLN3-1_FLOW -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -201.233333333333 -197.57 -153.16 -154.25 -188.496666666667 -171.903333333333 -160.62
HLN3-1_FLOW -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -191.49 -215.84 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -247.02
HLN3-1_FLOW -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15
HLN3-1_FLOW -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57 -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09
HLN3-1_FLOW -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333
HLN3-1_FLOW -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42 -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32
HLN3-1_FLOW -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58
HLN3-1_FLOW -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333 -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43
HLN3-1_FLOW -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333
HLN3-1_FLOW -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333
HLN3-1_FLOW 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91
HLN3-1_FLOW 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667
HLN3-1_FLOW 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99
HLN3-1_FLOW 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333
HLN3-1_FLOW 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667
HLN3-1_FLOW 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37
HLN3-1_FLOW 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333
HLN3-1_FLOW 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667
HLN3-1_FLOW 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667
HLN3-1_FLOW 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667
HLN3-1_FLOW -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667 -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667
HLN3-1_FLOW -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12
HLN3-1_FLOW -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15
HLN3-1_FLOW -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333
HLN3-1_FLOW -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333
HLN3-1_FLOW -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17 -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667
HLN3-1_FLOW -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78 -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333
HLN3-1_FLOW -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667
HLN3-1_FLOW -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667
HLN3-1_FLOW -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667
HLN3-1_FLOW -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333
HLN3-1_FLOW -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667
HLN3-1_FLOW -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -89.006666666667 -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667
HLN3-1_FLOW -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15 -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57
HLN3-1_FLOW -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667
HLN3-1_FLOW -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42
HLN3-1_FLOW -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28
HLN3-1_FLOW -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333
HLN3-1_FLOW -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667
HLN3-1_FLOW -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333
HLN3-1_FLOW -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333
HLN3-1_FLOW 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667
HLN3-1_FLOW 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333
HLN3-1_FLOW 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18
HLN3-1_FLOW 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333
HLN3-1_FLOW 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74
HLN3-1_FLOW 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667
HLN3-1_FLOW 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52
HLN3-1_FLOW 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13
HLN3-1_FLOW 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03
HLN3-1_FLOW 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667
HLN3-1_FLOW -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53
HLN3-1_FLOW -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07
HLN3-1_FLOW -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15 -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667
HLN3-1_FLOW -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333
HLN3-1_FLOW -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333 -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17
HLN3-1_FLOW -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78
HLN3-1_FLOW -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667
HLN3-1_FLOW -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667 -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667
HLN3-1_FLOW -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333
HLN3-1_FLOW -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667
HLN3-1_FLOW -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333 -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76
HLN3-1_FLOW -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -223.373333333333
HLN3-1_FLOW -191.12 -182.97 -180.813333333333 -191.396666666667 -200.383333333333 -215.723333333333 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -149.796666666667 -121.256666666667
HLN3-1_FLOW -148.09 -158.74 -157.33 -134.006666666667 -128.086666666667 -107.216666666667 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.44 -149.64
HLN3-1_FLOW -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.463333333333 -150.693333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -129.026666666667 -120.49
HLN3-1_FLOW -122.713333333333 -111.523333333333 -112.34 -133.42 -120.186666666667 -81.863333333333 -58.55 -71.966666666667 -95.97 -103.56 -123.686666666667 -112.196666666667
HLN3-1_FLOW -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.65 -144.273333333333 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -68.126666666667 -45.88
HLN3-1_FLOW -32.973333333333 -42.413333333333 -57.73 -60.61 -49.986666666667 -38.063333333333 -30.65 -38.896666666667 -36.94 -32.196666666667 -30.98 -18.463333333333
HLN3-1_FLOW -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -13.02 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.04
HLN3-1_FLOW -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -29.716666666667 -7.593333333333 7.866666666667 12.006666666667 10.15 20.69 16.86
HLN3-1_FLOW 26.013333333333 25.393333333333 15.236666666667 18.69 27.11 32.526666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.653333333333 55.873333333333
HLN3-1_FLOW 65.85 61.45 51.14 46.78 48.556666666667 56.386666666667 63.36 59.17 74.563333333333 91.23 65.13 66.276666666667
HLN3-1_FLOW 38.973333333333 23.65 26.57 51.013333333333 51.536666666667 17.63 51.996666666667 55.99 62.556666666667 83.13 87.076666666667 89.283333333333
HLN3-1_FLOW 55.55 55.403333333333 63.403333333333 71.79 61.026666666667 59.486666666667 79.86 71.616666666667 65.48 52.853333333333 66.83 59.51
HLN3-1_FLOW 44.496666666667 68.243333333333 70.62 51.98 59.22 67.253333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44 40.83
HLN3-1_FLOW 56.396666666667 49.553333333333 39.3 32.12 54.53 55.626666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.623333333333 76.246666666667
HLN3-1_FLOW 63.146666666667 60.923333333333 69.56 47.58 35.936666666667 43.906666666667 71.436666666667 80.85 71.526666666667 61.833333333333 48.253333333333 57.31
HLN3-1_FLOW 72.233333333333 53.08 47.243333333333 56.57 68.856666666667 52.106666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 51.343333333333
HLN3-1_FLOW 35.253333333333 50.193333333333 55.716666666667 51.296666666667 27.733333333333 23.973333333333 15.52 17.5 27.453333333333 11.716666666667 19.26 7.5
HLN3-1_FLOW 10.553333333333 21.25 29.253333333333 12.406666666667 10.93 14.803333333333 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333
HLN3-1_FLOW -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.28 -22 -35.64 -45.503333333333 -37.83 -52.333333333333 -67.84
HLN3-1_FLOW -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.87 -34.413333333333 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -42.426666666667 -39.73
HLN3-1_FLOW -29.806666666667 -40.13 -45.55 -51.676666666667 -86.793333333333 -105.93 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.106666666667 -159.046666666667
HLN3-1_FLOW -142.566666666667 -145 -165.536666666667 -174.55 -148.813333333333 -157.683333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -104.14 -168.863333333333
HLN3-1_FLOW -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.213333333333 -191.206666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -284.173333333333 -286.86
HLN3-1_FLOW -301.73 -315.276666666667 -299.03 -284.84 -253.413333333333 -266.11 -278.333333333333 -279.9 -299.79 -250.703333333333 -312.026666666667 -334.31
HLN3-1_FLOW -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.87 -293.913333333333 -166.06 -207.69 -259.303333333333 -267.17 -226.243333333333 -261.3
HLN3-1_FLOW -344.87 -294.726666666667 -304.76 -304.903333333333 -291.49 -171.62 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -236.52 -248.323333333333
HLN3-1_FLOW -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -248.12 -249.87 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.626666666667 -266.99
HLN3-1_FLOW -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -232.446666666667 -230.243333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -157.11 -233.133333333333
HLN3-1_FLOW -218.53 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -214.186666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -197.57 -157.053333333333
HLN3-1_FLOW -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.973333333333 -173.933333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -215.84 -231.7
HLN3-1_FLOW -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -221.113333333333 -193.753333333333 -182.97 -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -226.43
HLN3-1_FLOW -185.766666666667 -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -145.39 -158.74 -157.33 -134.006666666667 -128.086666666667 -105.46 -133.806666666667
HLN3-1_FLOW -121.76 -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -77.69 -108.976666666667 -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -187.083333333333
HLN3-1_FLOW -187.603333333333 -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.436666666667 -111.523333333333 -112.34 -133.42 -120.186666666667 -80.01 -61.103333333333
HLN3-1_FLOW -71.966666666667 -95.97 -103.56 -123.686666666667 -111.196666666667 -114.003333333333 -152.036666666667 -144.196666666667 -126.313333333333 -130.65 -145.58 -152.926666666667
HLN3-1_FLOW -136.443333333333 -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -33.116666666667 -42.413333333333 -57.73 -60.61 -49.986666666667 -37.396666666667 -31.07
HLN3-1_FLOW -38.896666666667 -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333
HLN3-1_FLOW -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.82
HLN3-1_FLOW 7.866666666667 12.006666666667 10.15 20.69 16.87 25.696666666667 25.393333333333 15.236666666667 18.69 27.11 32.886666666667 29.586666666667
HLN3-1_FLOW 45.366666666667 40.626666666667 40.26 40.653333333333 57.166666666667 65.526666666667 61.45 51.14 46.78 48.556666666667 56.75 62.756666666667
HLN3-1_FLOW 59.17 74.563333333333 91.23 65.13 66.036666666667 39.1 23.65 26.57 51.013333333333 51.536666666667 17.263333333333 51.736666666667
HLN3-1_FLOW 55.99 62.556666666667 83.13 87.076666666667 89.336666666667 56.92 55.403333333333 63.403333333333 71.79 61.026666666667 59.1 80.07
HLN3-1_FLOW 71.616666666667 65.48 52.853333333333 66.83 59.69 44.786666666667 68.243333333333 70.62 51.98 59.22 67.313333333333 63.986666666667
HLN3-1_FLOW 59.403333333333 62.74 63.993333333333 44 40.34 55.41 49.553333333333 39.3 32.12 54.53 55.756666666667 73.926666666667
HLN3-1_FLOW 87.246666666667 81.116666666667 64.376666666667 86.623333333333 76.17 63.43 60.923333333333 69.56 47.58 35.936666666667 43.45 71.996666666667
HLN3-1_FLOW 80.85 71.526666666667 61.833333333333 48.253333333333 56.473333333333 71.406666666667 53.08 47.243333333333 56.57 68.856666666667 53.146666666667 68.043333333333
HLN3-1_FLOW 89.303333333333 57.516666666667 83.806666666667 83.846666666667 50.07 35.833333333333 50.193333333333 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.833333333333
HLN3-1_FLOW 17.5 27.453333333333 11.716666666667 19.26 6.446666666667 10.3 21.25 29.253333333333 12.406666666667 10.93 14.81 7.533333333333
HLN3-1_FLOW 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -33.803333333333 -25.883333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -21.456666666667
HLN3-1_FLOW -35.64 -45.503333333333 -37.83 -52.333333333333 -68.43 -53.073333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.87 -33.73 -45.513333333333
HLN3-1_FLOW -60.496666666667 -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -30.423333333333 -40.13 -45.55 -51.676666666667 -86.793333333333 -107.42 -116.646666666667
HLN3-1_FLOW -144.05 -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -144.083333333333 -145 -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.163333333333
HLN3-1_FLOW -145.653333333333 -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -251.136666666667 -271.036666666667 -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -205.98
HLN3-1_FLOW -241.71 -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -300.45 -315.276666666667 -299.03 -284.84 -253.413333333333 -267.33 -277.366666666667
HLN3-1_FLOW -279.9 -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -313.45 -288.543333333333 -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -177.233333333333
HLN3-1_FLOW -207.69 -259.303333333333 -267.17 -226.243333333333 -264.67 -337.833333333333 -294.726666666667 -304.76 -304.903333333333 -291.49 -160.093333333333 -171.1
HLN3-1_FLOW -190.143333333333 -197.996666666667 -228.713333333333 -236.52 -249.46 -260.356666666667 -267.33 -271.606666666667 -263.323333333333 -248.12 -250.04 -231.996666666667
HLN3-1_FLOW -229.96 -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -245.666666666667 -190.646666666667 -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -248.46
HLN3-1_FLOW -259.556666666667 -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -220.453333333333 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -229.61
HLN3-1_FLOW -215.363333333333 -178.313333333333 -203.423333333333 -197.57 -153.16 -154.156666666667 -188.496666666667 -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.82
HLN3-1_FLOW -192.866666666667 -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -239.48 -249.31 -248.423333333333 -246.886666666667 -221.113333333333 -191.12 -183.686666666667
HLN3-1_FLOW -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -189.403333333333 -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -157.776666666667
HLN3-1_FLOW -157.33 -134.006666666667 -128.086666666667 -105.46 -136.72 -123.486666666667 -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -105.623333333333
HLN3-1_FLOW -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.87 -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.686666666667
HLN3-1_FLOW -112.34 -133.42 -120.186666666667 -80.01 -58.55 -71.07 -95.97 -103.56 -123.686666666667 -111.196666666667 -114.45 -148.746666666667
HLN3-1_FLOW -144.196666666667 -126.313333333333 -130.65 -145.58 -153.493333333333 -137.98 -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -41.146666666667
HLN3-1_FLOW -57.73 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.316666666667 -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333
HLN3-1_FLOW -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333
HLN3-1_FLOW -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.753333333333 12.006666666667 10.15 20.69 16.87 26.013333333333 25.28
HLN3-1_FLOW 15.236666666667 18.69 27.11 32.886666666667 29.156666666667 45.013333333333 40.626666666667 40.26 40.653333333333 57.166666666667 65.85 61.63
HLN3-1_FLOW 51.14 46.78 48.556666666667 56.75 63.36 58.683333333333 74.563333333333 91.23 65.13 66.036666666667 38.973333333333 23.083333333333
HLN3-1_FLOW 26.57 51.013333333333 51.536666666667 17.263333333333 51.996666666667 56.173333333333 62.556666666667 83.13 87.076666666667 89.336666666667 55.55 55.276666666667
HLN3-1_FLOW 63.403333333333 71.79 61.026666666667 59.1 79.86 72.273333333333 65.48 52.853333333333 66.83 59.69 44.496666666667 68.256666666667
HLN3-1_FLOW 70.62 51.98 59.22 67.313333333333 64.263333333333 59.633333333333 62.74 63.993333333333 44 40.34 56.396666666667 49.746666666667
HLN3-1_FLOW 39.3 32.12 54.53 55.756666666667 74.976666666667 86.903333333333 81.116666666667 64.376666666667 86.623333333333 76.17 63.146666666667 61.28
HLN3-1_FLOW 69.56 47.58 35.936666666667 43.45 71.436666666667 80.596666666667 71.526666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.92
HLN3-1_FLOW 47.243333333333 56.57 68.856666666667 53.146666666667 67.55 88.81 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.013333333333
HLN3-1_FLOW 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.736666666667 27.453333333333 11.716666666667 19.26 6.446666666667 10.553333333333 22.303333333333
HLN3-1_FLOW 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333
HLN3-1_FLOW -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47 -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333
HLN3-1_FLOW -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17 -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333
HLN3-1_FLOW -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667 -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667
HLN3-1_FLOW -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667 -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93
HLN3-1_FLOW -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69 -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667
HLN3-1_FLOW -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333 -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333
HLN3-1_FLOW -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667 -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667
HLN3-1_FLOW -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333 -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81
HLN3-1_FLOW -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667 -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28
HLN3-1_FLOW -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74 -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53
HLN3-1_FLOW -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333 -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333
HLN3-1_FLOW -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38 -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5
HLN3-1_FLOW -248.423333333333 -246.886666666667 -73.826666666667 -221.113333333333 -191.12 -183.686666666667 -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -189.403333333333
HLN3-1_FLOW -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -157.776666666667 -157.33 -134.006666666667 -128.086666666667 -105.46 -136.72 -123.486666666667
HLN3-1_FLOW -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -105.623333333333 -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.87
HLN3-1_FLOW -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.686666666667 -112.34 -133.42 -120.186666666667 -80.01 -58.55 -71.07
HLN3-1_FLOW -95.97 -103.56 -123.686666666667 -111.196666666667 -114.45 -148.746666666667 -144.196666666667 -126.313333333333 -130.65 -145.58 -153.493333333333 -137.98
HLN3-1_FLOW -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -41.146666666667 -57.73 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.316666666667
HLN3-1_FLOW -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667
HLN3-1_FLOW -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.753333333333
HLN3-1_FLOW 12.006666666667 10.15 20.69 16.87 26.013333333333 25.28 15.236666666667 18.69 27.11 32.886666666667 29.156666666667 45.013333333333
HLN3-1_FLOW 40.626666666667 40.26 40.653333333333 57.166666666667 65.85 61.63 51.14 46.78 48.556666666667 56.75 63.36 58.683333333333
HLN3-1_FLOW 74.563333333333 91.23 65.13 66.036666666667 38.973333333333 23.083333333333 26.57 51.013333333333 51.536666666667 17.263333333333 51.996666666667 56.173333333333
HLN3-1_FLOW 62.556666666667 83.13 87.076666666667 89.336666666667 55.55 55.276666666667 63.403333333333 71.79 61.026666666667 59.1 79.86 72.273333333333
HLN3-1_FLOW 65.48 52.853333333333 66.83 59.69 44.496666666667 68.256666666667 70.62 51.98 59.22 67.313333333333 64.263333333333 59.633333333333
HLN3-1_FLOW 62.74 63.993333333333 44 40.34 56.396666666667 49.746666666667 39.3 32.12 54.53 55.756666666667 74.976666666667 86.903333333333
HLN3-1_FLOW 81.116666666667 64.376666666667 86.623333333333 76.17 63.146666666667 61.28 69.56 47.58 35.936666666667 43.45 71.436666666667 80.596666666667
HLN3-1_FLOW 71.526666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.92 47.243333333333 56.57 68.856666666667 53.146666666667 67.55 88.81
HLN3-1_FLOW 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.013333333333 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.736666666667
HLN3-1_FLOW 27.453333333333 11.716666666667 19.26 6.446666666667 10.553333333333 22.303333333333 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333
HLN3-1_FLOW 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47
HLN3-1_FLOW -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333 -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17
HLN3-1_FLOW -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333 -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667
HLN3-1_FLOW -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667 -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667
HLN3-1_FLOW -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93 -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69
HLN3-1_FLOW -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667 -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333
HLN3-1_FLOW -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333 -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667
HLN3-1_FLOW -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667 -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333
HLN3-1_FLOW -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81 -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667
HLN3-1_FLOW -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28 -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74
HLN3-1_FLOW -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333
HLN3-1_FLOW -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333 -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38
HLN3-1_FLOW -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5 -248.423333333333 -246.886666666667 -221.113333333333 -191.12 -182.97 -181.003333333333
HLN3-1_FLOW -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -162.873333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -158.74 -157.573333333333
HLN3-1_FLOW -134.006666666667 -128.086666666667 -105.46 -136.72 -121.76 -137.04 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -119.39
HLN3-1_FLOW -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -156.13 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -113.213333333333
HLN3-1_FLOW -133.42 -120.186666666667 -80.01 -58.55 -71.966666666667 -94.406666666667 -103.56 -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.94
HLN3-1_FLOW -126.313333333333 -130.65 -145.58 -153.493333333333 -136.443333333333 -116.436666666667 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.196666666667
HLN3-1_FLOW -60.61 -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.62 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.043333333333
HLN3-1_FLOW -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22
HLN3-1_FLOW -14.26 -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.26 10.15 20.69 16.87 26.013333333333 25.393333333333 15.67
HLN3-1_FLOW 18.69 27.11 32.886666666667 29.156666666667 45.366666666667 40.476666666667 40.26 40.653333333333 57.166666666667 65.85 61.45 52.063333333333
HLN3-1_FLOW 46.78 48.556666666667 56.75 63.36 59.17 74.346666666667 91.23 65.13 66.036666666667 38.973333333333 23.65 26.556666666667
HLN3-1_FLOW 51.013333333333 51.536666666667 17.263333333333 51.996666666667 55.99 62.336666666667 83.13 87.076666666667 89.336666666667 55.55 55.403333333333 63
HLN3-1_FLOW 71.79 61.026666666667 59.1 79.86 71.616666666667 66.566666666667 52.853333333333 66.83 59.69 44.496666666667 68.243333333333 70.453333333333
HLN3-1_FLOW 51.98 59.22 67.313333333333 64.263333333333 59.403333333333 62.933333333333 63.993333333333 44 40.34 56.396666666667 49.553333333333 39.693333333333
HLN3-1_FLOW 32.12 54.53 55.756666666667 74.976666666667 87.246666666667 81.303333333333 64.376666666667 86.623333333333 76.17 63.146666666667 60.923333333333 69.243333333333
HLN3-1_FLOW 47.58 35.936666666667 43.45 71.436666666667 80.85 71.536666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.08 47.586666666667
HLN3-1_FLOW 56.57 68.856666666667 53.146666666667 67.55 89.303333333333 57.52 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.726666666667
HLN3-1_FLOW 51.296666666667 27.733333333333 23.836666666667 15.52 17.5 27.033333333333 11.716666666667 19.26 6.446666666667 10.553333333333 21.25 29.253333333333
HLN3-1_FLOW 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.98
HLN3-1_FLOW -22.066666666667 -28.716666666667 -8.166666666667 -22 -35.64 -44.933333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -46.553333333333
HLN3-1_FLOW -38.553333333333 -40.87 -33.73 -46.343333333333 -60.496666666667 -61.766666666667 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.26
HLN3-1_FLOW -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -144.05 -143.506666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -145 -163.786666666667
HLN3-1_FLOW -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.21 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -225.71
HLN3-1_FLOW -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -253.6 -254.533333333333 -284.173333333333 -287.12 -301.73 -315.276666666667 -300.456666666667
HLN3-1_FLOW -284.84 -253.413333333333 -267.33 -278.333333333333 -279.9 -298.046666666667 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -280.69
HLN3-1_FLOW -297.826666666667 -298.87 -293.436666666667 -166.06 -207.69 -254.776666666667 -267.17 -226.243333333333 -264.67 -344.87 -294.726666666667 -303.88
HLN3-1_FLOW -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.31 -228.713333333333 -236.52 -249.46 -261.403333333333 -267.33 -271.23
HLN3-1_FLOW -263.323333333333 -248.12 -250.04 -230.263333333333 -229.96 -247.856666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -168.64
HLN3-1_FLOW -242.65 -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.616666666667 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -202.86
HLN3-1_FLOW -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -181.556666666667 -203.423333333333 -197.57 -153.16 -154.25 -188.496666666667 -173.356666666667
HLN3-1_FLOW -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -223.92 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -249.31 -248.503333333333
HLN3-1_FLOW -246.886666666667 -221.113333333333 -191.12 -182.97 -180.813333333333 -190.466666666667 -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -164.823333333333
HLN3-1_FLOW -149.796666666667 -118.513333333333 -148.09 -158.74 -157.33 -136.023333333333 -128.086666666667 -105.46 -136.72 -121.76 -138.453333333333 -148.526666666667
HLN3-1_FLOW -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -130.023333333333 -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -176.493333333333
HLN3-1_FLOW -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -131.793333333333 -120.186666666667 -80.01 -58.55 -71.966666666667 -95.97 -102.776666666667
HLN3-1_FLOW -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -128.01 -130.65 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -97.623333333333
HLN3-1_FLOW -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.926666666667 -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.94 -31.926666666667
HLN3-1_FLOW -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333
HLN3-1_FLOW -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 9.723333333333
HLN3-1_FLOW 20.69 16.87 26.013333333333 25.393333333333 15.236666666667 18.916666666667 27.11 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.62
HLN3-1_FLOW 40.653333333333 57.166666666667 65.85 61.45 51.14 46.94 48.556666666667 56.75 63.36 59.17 74.563333333333 91.383333333333
HLN3-1_FLOW 65.13 66.036666666667 38.973333333333 23.65 26.57 51.296666666667 51.536666666667 17.263333333333 51.996666666667 55.99 62.556666666667 82.413333333333
HLN3-1_FLOW 87.076666666667 89.336666666667 55.55 55.403333333333 63.403333333333 70.993333333333 61.026666666667 59.1 79.86 71.616666666667 65.48 52.383333333333
HLN3-1_FLOW 66.83 59.69 44.496666666667 68.243333333333 70.62 52.14 59.22 67.313333333333 64.263333333333 59.403333333333 62.74 63.986666666667
HLN3-1_FLOW 44 40.34 56.396666666667 49.553333333333 39.3 33.243333333333 54.53 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.26
HLN3-1_FLOW 86.623333333333 76.17 63.146666666667 60.923333333333 69.56 46.943333333333 35.936666666667 43.45 71.436666666667 80.85 71.526666666667 61.606666666667
HLN3-1_FLOW 48.253333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.163333333333 68.856666666667 53.146666666667 67.55 89.303333333333 57.516666666667 83.803333333333
HLN3-1_FLOW 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.076666666667 27.733333333333 23.836666666667 15.52 17.5 27.453333333333 12.47
HLN3-1_FLOW 19.26 6.446666666667 10.553333333333 21.25 29.253333333333 11.583333333333 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -29.156666666667
HLN3-1_FLOW -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -23.15 -28.716666666667 -8.166666666667 -22 -35.64 -45.503333333333 -38.163333333333
HLN3-1_FLOW -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -39.18 -40.87 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -55.67
HLN3-1_FLOW -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.026666666667 -86.793333333333 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.22
HLN3-1_FLOW -152.106666666667 -159.783333333333 -142.566666666667 -145 -165.536666666667 -173.726666666667 -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -135.006666666667
HLN3-1_FLOW -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -184.836666666667 -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.553333333333
HLN3-1_FLOW -284.173333333333 -287.12 -301.73 -315.276666666667 -299.03 -286.083333333333 -253.413333333333 -267.33 -278.333333333333 -279.9 -299.79 -255.01
HLN3-1_FLOW -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -296.256666666667 -298.87 -293.436666666667 -166.06 -207.69 -259.303333333333 -266.48
HLN3-1_FLOW -226.243333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.89 -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -226.016666666667
HLN3-1_FLOW -236.52 -249.46 -261.403333333333 -267.33 -271.606666666667 -264.05 -248.12 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.68
HLN3-1_FLOW -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -235.97 -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -228.72
HLN3-1_FLOW -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.793333333333 -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -201.233333333333
HLN3-1_FLOW -197.57 -153.16 -154.25 -188.496666666667 -171.903333333333 -160.62 -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -191.49
HLN3-1_FLOW -215.84 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -247.02 -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667
HLN3-1_FLOW -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15 -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57
HLN3-1_FLOW -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667
HLN3-1_FLOW -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42
HLN3-1_FLOW -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28
HLN3-1_FLOW -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333
HLN3-1_FLOW -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667
HLN3-1_FLOW -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333
HLN3-1_FLOW -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333
HLN3-1_FLOW 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667
HLN3-1_FLOW 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333
HLN3-1_FLOW 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18
HLN3-1_FLOW 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333
HLN3-1_FLOW 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74
HLN3-1_FLOW 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667
HLN3-1_FLOW 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52
HLN3-1_FLOW 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13
HLN3-1_FLOW 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03
HLN3-1_FLOW 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667
HLN3-1_FLOW -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53
HLN3-1_FLOW -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07
HLN3-1_FLOW -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15 -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667
HLN3-1_FLOW -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333
HLN3-1_FLOW -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333 -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17
HLN3-1_FLOW -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78
HLN3-1_FLOW -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667
HLN3-1_FLOW -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667 -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667
HLN3-1_FLOW -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333
HLN3-1_FLOW -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667
HLN3-1_FLOW -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333 -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76
HLN3-1_FLOW -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -89.006666666667
HLN3-1_FLOW -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15
HLN3-1_FLOW -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57 -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09
HLN3-1_FLOW -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333
HLN3-1_FLOW -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42 -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32
HLN3-1_FLOW -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58
HLN3-1_FLOW -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333 -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43
HLN3-1_FLOW -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333
HLN3-1_FLOW -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333
HLN3-1_FLOW 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91
HLN3-1_FLOW 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667
HLN3-1_FLOW 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99
HLN3-1_FLOW 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333
HLN3-1_FLOW 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667
HLN3-1_FLOW 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37
HLN3-1_FLOW 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333
HLN3-1_FLOW 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667
HLN3-1_FLOW 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667
HLN3-1_FLOW 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667
HLN3-1_FLOW -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667 -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667
HLN3-1_FLOW -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12
HLN3-1_FLOW -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15
HLN3-1_FLOW -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333
HLN3-1_FLOW -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333
HLN3-1_FLOW -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17 -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667
HLN3-1_FLOW -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78 -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333
HLN3-1_FLOW -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667
HLN3-1_FLOW -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667
HLN3-1_FLOW -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667
HLN3-1_FLOW -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333
HLN3-1_FLOW -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667
HLN3-1_FLOW -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -223.373333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -200.383333333333 -215.723333333333
HLN3-1_FLOW -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -149.796666666667 -121.256666666667 -148.09 -158.74 -157.33 -134.006666666667 -128.086666666667 -107.216666666667
HLN3-1_FLOW -136.72 -121.76 -138.453333333333 -149.486666666667 -153.44 -149.64 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.463333333333 -150.693333333333
HLN3-1_FLOW -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -129.026666666667 -120.49 -122.713333333333 -111.523333333333 -112.34 -133.42 -120.186666666667 -81.863333333333
HLN3-1_FLOW -58.55 -71.966666666667 -95.97 -103.56 -123.686666666667 -112.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.65 -144.273333333333
HLN3-1_FLOW -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -68.126666666667 -45.88 -32.973333333333 -42.413333333333 -57.73 -60.61 -49.986666666667 -38.063333333333
HLN3-1_FLOW -30.65 -38.896666666667 -36.94 -32.196666666667 -30.98 -18.463333333333 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -13.02
HLN3-1_FLOW -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.04 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -29.716666666667
HLN3-1_FLOW -7.593333333333 7.866666666667 12.006666666667 10.15 20.69 16.86 26.013333333333 25.393333333333 15.236666666667 18.69 27.11 32.526666666667
HLN3-1_FLOW 29.156666666667 45.366666666667 40.626666666667 40.26 40.653333333333 55.873333333333 65.85 61.45 51.14 46.78 48.556666666667 56.386666666667
HLN3-1_FLOW 63.36 59.17 74.563333333333 91.23 65.13 66.276666666667 38.973333333333 23.65 26.57 51.013333333333 51.536666666667 17.63
HLN3-1_FLOW 51.996666666667 55.99 62.556666666667 83.13 87.076666666667 89.283333333333 55.55 55.403333333333 63.403333333333 71.79 61.026666666667 59.486666666667
HLN3-1_FLOW 79.86 71.616666666667 65.48 52.853333333333 66.83 59.51 44.496666666667 68.243333333333 70.62 51.98 59.22 67.253333333333
HLN3-1_FLOW 64.263333333333 59.403333333333 62.74 63.993333333333 44 40.83 56.396666666667 49.553333333333 39.3 32.12 54.53 55.626666666667
HLN3-1_FLOW 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.623333333333 76.246666666667 63.146666666667 60.923333333333 69.56 47.58 35.936666666667 43.906666666667
HLN3-1_FLOW 71.436666666667 80.85 71.526666666667 61.833333333333 48.253333333333 57.31 72.233333333333 53.08 47.243333333333 56.57 68.856666666667 52.106666666667
HLN3-1_FLOW 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 51.343333333333 35.253333333333 50.193333333333 55.716666666667 51.296666666667 27.733333333333 23.973333333333
HLN3-1_FLOW 15.52 17.5 27.453333333333 11.716666666667 19.26 7.5 10.553333333333 21.25 29.253333333333 12.406666666667 10.93 14.803333333333
HLN3-1_FLOW 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.28
HLN3-1_FLOW -22 -35.64 -45.503333333333 -37.83 -52.333333333333 -67.84 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.87 -34.413333333333
HLN3-1_FLOW -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -42.426666666667 -39.73 -29.806666666667 -40.13 -45.55 -51.676666666667 -86.793333333333 -105.93
HLN3-1_FLOW -117.523333333333 -144.05 -143.446666666667 -152.99 -152.106666666667 -159.046666666667 -142.566666666667 -145 -165.536666666667 -174.55 -148.813333333333 -157.683333333333
HLN3-1_FLOW -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -104.14 -168.863333333333 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.213333333333 -191.206666666667
HLN3-1_FLOW -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -284.173333333333 -286.86 -301.73 -315.276666666667 -299.03 -284.84 -253.413333333333 -266.11
HLN3-1_FLOW -278.333333333333 -279.9 -299.79 -250.703333333333 -312.026666666667 -334.31 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.87 -293.913333333333
HLN3-1_FLOW -166.06 -207.69 -259.303333333333 -267.17 -226.243333333333 -261.3 -344.87 -294.726666666667 -304.76 -304.903333333333 -291.49 -291.49
HLN2-5-6_FLOW -22.813333333333 -24.533333333333 -27.096666666667 -28.216666666667 -32.593333333333 -33.44 -35.55 -37.25 -38.096666666667 -38.71 -37.526666666667 -35.873333333333
HLN2-5-6_FLOW -35.63 -32.813333333333 -32.77 -35.566666666667 -35.113333333333 -35.573333333333 -38.27 -34.693333333333 -27.17 -23.73 -34.58 -33.473333333333
HLN2-5-6_FLOW -32.78 -35.656666666667 -36.986666666667 -37.466666666667 -32.123333333333 -24.71 -34.266666666667 -31.14 -31.14 -28.693333333333 -27.983333333333 -28.61
HLN2-5-6_FLOW -30.686666666667 -32.916666666667 -30.686666666667 -25.376666666667 -28.99 -28.356666666667 -21.823333333333 -21.98 -26.863333333333 -24.5 -22.733333333333 -23
HLN2-5-6_FLOW -24.946666666667 -25.066666666667 -27.483333333333 -32.333333333333 -26.8 -29.816666666667 -33.233333333333 -34.213333333333 -35.526666666667 -35.403333333333 -35.183333333333 -32.383333333333
HLN2-5-6_FLOW -27.236666666667 -26.073333333333 -25.77 -27.273333333333 -28.56 -30.38 -32.393333333333 -26.45 -22.896666666667 -23.546666666667 -21.35 -17.95
HLN2-5-6_FLOW -20.706666666667 -22.116666666667 -22.36 -18.92 -17.946666666667 -14.563333333333 -17.703333333333 -17.106666666667 -19.683333333333 -21.28 -21.823333333333 -21.41
HLN2-5-6_FLOW -10.086666666667 -15.503333333333 -17.153333333333 -17.933333333333 -17.48 -20.396666666667 -26.816666666667 -26.55 -21.786666666667 -25.463333333333 -17.366666666667 -14.413333333333
HLN2-5-6_FLOW -14.45 -10.076666666667 -13.45 -17.28 -15.666666666667 -6.696666666667 -4.896666666667 -6.433333333333 -11.566666666667 -12.21 -16.543333333333 -14.8
HLN2-5-6_FLOW -14.28 -19.666666666667 -18.77 -16.7 -17.343333333333 -18.986666666667 -21.083333333333 -18.803333333333 -15.006666666667 -11.343333333333 -7.266666666667 -3.716666666667
HLN2-5-6_FLOW 6.153333333333 7.38 4.856666666667 5.18 4.216666666667 3.496666666667 4.54 3.83 5.546666666667 8.47 7.09 7.93
HLN2-5-6_FLOW 14.003333333333 11.806666666667 4.473333333333 13.44 7.263333333333 9.356666666667 10.696666666667 10.603333333333 13.506666666667 16.003333333333 11.1 4.106666666667
HLN2-5-6_FLOW 6.196666666667 5.336666666667 8.94 6.966666666667 4.736666666667 4.27 9.043333333333 8.363333333333 7.266666666667 13.723333333333 15.983333333333 14.163333333333
HLN2-5-6_FLOW 17.316666666667 16.613333333333 13.42 15.83 20.356666666667 21.623333333333 21.553333333333 27.863333333333 25.116666666667 26.24 27.34 29.94
HLN2-5-6_FLOW 33.35 31.936666666667 30.42 28.953333333333 28.673333333333 31.066666666667 32.143333333333 28.44 34.85 43.193333333333 33.903333333333 35.286666666667
HLN2-5-6_FLOW 22.986666666667 13.8 15.116666666667 27.546666666667 28.21 13.64 28.796666666667 31.32 33.606666666667 40.666666666667 42.2 43.04
HLN2-5-6_FLOW 32.163333333333 31.636666666667 33.933333333333 35 30.526666666667 31.16 41.456666666667 39.946666666667 40.96 33.383333333333 34.536666666667 30.493333333333
HLN2-5-6_FLOW 24.493333333333 35.636666666667 36.163333333333 28.016666666667 31.193333333333 34.733333333333 32.346666666667 30.9 33.143333333333 33.703333333333 26.173333333333 26.406666666667
HLN2-5-6_FLOW 30.196666666667 27.69 24.306666666667 24.97 32.62 32.676666666667 37.946666666667 42.463333333333 40.266666666667 32.023333333333 41.51 36.936666666667
HLN2-5-6_FLOW 31.833333333333 32.073333333333 34.983333333333 22.43 16.813333333333 22.126666666667 37.026666666667 40.52 36.2 30.866666666667 24.663333333333 31.813333333333
HLN2-5-6_FLOW 35.896666666667 29.943333333333 28.443333333333 31.35 35.893333333333 24.436666666667 33.326666666667 41.736666666667 26.883333333333 39.166666666667 39.183333333333 28.44
HLN2-5-6_FLOW 23.096666666667 29.44 32.06 29.206666666667 19.616666666667 18.33 15.513333333333 17.283333333333 20.433333333333 15.773333333333 18.673333333333 16.33
HLN2-5-6_FLOW 10.763333333333 9.836666666667 6.583333333333 9.77 11.056666666667 8.88 8.056666666667 4.893333333333 2.91 -2.716666666667 -8.603333333333 -6.406666666667
HLN2-5-6_FLOW -3.353333333333 -4.95 -6.34 -2.37 -3.18 -5.916666666667 -6.196666666667 -5.33 -4.246666666667 -5.42 -4.376666666667 -8.36
HLN2-5-6_FLOW -4.663333333333 -4.913333333333 -4.333333333333 -3.223333333333 -3.42 -2.82 -4.43 -6.136666666667 -6.643333333333 -6.08 -3.546666666667 -3.586666666667
HLN2-5-6_FLOW -4.513333333333 -3.36 -3.983333333333 -4.506666666667 -10.393333333333 -13.933333333333 -15.983333333333 -20.03 -19.976666666667 -21.593333333333 -21.343333333333 -21.92
HLN2-5-6_FLOW -19.773333333333 -19.886666666667 -23.003333333333 -24.18 -20.75 -22.213333333333 -23.506666666667 -20.756666666667 -21.156666666667 -19.056666666667 -14.84 -22.546666666667
HLN2-5-6_FLOW -36.83 -38.623333333333 -31.543333333333 -25.84 -25.823333333333 -27.016666666667 -29.54 -34.446666666667 -36.303333333333 -36.27 -40.496666666667 -40.816666666667
HLN2-5-6_FLOW -42.996666666667 -44.93 -42.613333333333 -40.59 -36.11 -37.623333333333 -39.663333333333 -39.89 -42.726666666667 -35.726666666667 -44.466666666667 -47.12
HLN2-5-6_FLOW -44.353333333333 -41.116666666667 -39.89 -42.446666666667 -42.593333333333 -42 -23.66 -29.6 -36.95 -38.07 -32.243333333333 -36.41
HLN2-5-6_FLOW -49.146666666667 -42 -43.426666666667 -43.453333333333 -41.536666666667 -27.596666666667 -24.99 -27.606666666667 -28.743333333333 -33.206666666667 -34.333333333333 -35.766666666667
HLN2-5-6_FLOW -37.95 -38.806666666667 -39.426666666667 -38.226666666667 -36.016666666667 -36.23 -33.426666666667 -33.38 -36.233333333333 -35.77 -36.383333333333 -38.366666666667
HLN2-5-6_FLOW -35.343333333333 -27.676666666667 -24.176666666667 -35.226666666667 -33.74 -33.473333333333 -36.323333333333 -37.676666666667 -38.166666666667 -32.723333333333 -22.81 -32.023333333333
HLN2-5-6_FLOW -31.726666666667 -31.726666666667 -29.233333333333 -28.506666666667 -29.34 -30.806666666667 -33.53 -31.256666666667 -25.85 -29.53 -28.683333333333 -23.77
HLN2-5-6_FLOW -22.39 -27.363333333333 -24.953333333333 -23.16 -23.513333333333 -24.966666666667 -25.533333333333 -28 -32.936666666667 -27.3 -31.333333333333 -33.253333333333
HLN2-5-6_FLOW -34.85 -36.19 -36.06 -35.84 -32.1 -28.783333333333 -26.563333333333 -26.25 -27.783333333333 -29.086666666667 -31.526666666667 -32.646666666667
HLN2-5-6_FLOW -26.94 -23.32 -23.983333333333 -21.743333333333 -17.203333333333 -20.033333333333 -22.533333333333 -22.776666666667 -19.28 -18.286666666667 -14.156666666667 -16.906666666667
HLN2-5-6_FLOW -17.43 -20.053333333333 -21.68 -22.233333333333 -21.66 -12.99 -15.79 -17.473333333333 -18.276666666667 -17.813333333333 -21.7 -26.683333333333
HLN2-5-6_FLOW -27.86 -22.856666666667 -26.716666666667 -18.266666666667 -15.133333333333 -15.186666666667 -10.7 -14.223333333333 -18.21 -16.5 -7.086666666667 -5.18
HLN2-5-6_FLOW -6.836666666667 -12.226666666667 -12.926666666667 -17.403333333333 -15.186666666667 -14.893333333333 -20.726666666667 -19.77 -17.573333333333 -18.256666666667 -20.506666666667 -21.923333333333
HLN2-5-6_FLOW -19.756666666667 -15.8 -12.006666666667 -7.733333333333 -3.933333333333 6.15 7.446666666667 5.123333333333 5.526666666667 4.5 3.85 4.403333333333
HLN2-5-6_FLOW 3.946666666667 5.59 8.446666666667 7.06 8.416666666667 13.58 11.933333333333 4.516666666667 13.546666666667 7.303333333333 10.206666666667 11.093333333333
HLN2-5-6_FLOW 10.676666666667 13.69 16.243333333333 11.256666666667 3.71 5.923333333333 5.376666666667 9.043333333333 6.993333333333 4.713333333333 4.043333333333 8.593333333333
HLN2-5-6_FLOW 8.426666666667 7.306666666667 13.886666666667 16.213333333333 14.36 17.45 16.87 13.603333333333 16.05 20.65 22.096666666667 22.04
HLN2-5-6_FLOW 28.3 25.51 26.643333333333 27.756666666667 30.95 33.793333333333 32.476666666667 30.9 29.406666666667 29.13 31.72 32.45
HLN2-5-6_FLOW 28.94 35.47 43.956666666667 34.48 35.78 23.41 15.57 17.073333333333 31.183333333333 31.916666666667 15.076666666667 32.426666666667
HLN2-5-6_FLOW 35.403333333333 38.05 46.243333333333 48.006666666667 49 37.013333333333 35.73 38.426666666667 39.806666666667 34.673333333333 35.143333333333 47.116666666667
HLN2-5-6_FLOW 45.156666666667 46.096666666667 37.553333333333 39.173333333333 34.68 27.856666666667 40.4 41.033333333333 31.72 35.35 39.423333333333 36.59
HLN2-5-6_FLOW 35.033333333333 37.553333333333 38.193333333333 29.51 29.456666666667 33.683333333333 31.3 27.363333333333 27.896666666667 36.77 36.916666666667 42.536666666667
HLN2-5-6_FLOW 48.293333333333 45.756666666667 36.383333333333 47.246666666667 41.983333333333 36.293333333333 36.346666666667 39.723333333333 25.55 19.16 24.92 42.28
HLN2-5-6_FLOW 46.023333333333 41.096666666667 35.066666666667 27.986666666667 35.596666666667 40.36 33.83 32.056666666667 35.45 40.693333333333 28.306666666667 38.136666666667
HLN2-5-6_FLOW 47.563333333333 30.636666666667 44.633333333333 44.653333333333 31.593333333333 26.246666666667 33.213333333333 36.193333333333 32.986666666667 21.98 20.426666666667 17.373333333333
HLN2-5-6_FLOW 19.183333333333 22.856666666667 17.393333333333 20.73 17.383333333333 11.43 10.286666666667 7.006666666667 10.423333333333 11.866666666667 9.396666666667 8.16
HLN2-5-6_FLOW 5.03 4.12 -3.923333333333 -8.9 -6.42 -4.793333333333 -5.356666666667 -6.243333333333 -3.826666666667 -5.07 -6.086666666667 -6.173333333333
HLN2-5-6_FLOW -6.093333333333 -6.193333333333 -6.26 -7.196666666667 -13.103333333333 -8.413333333333 -5.396666666667 -7.436666666667 -5.32 -5.613333333333 -4.62 -7.01
HLN2-5-6_FLOW -10.113333333333 -10.71 -9.703333333333 -5.84 -5.446666666667 -5.14 -5.506666666667 -6.606666666667 -7.46 -16.116666666667 -21.606666666667 -23.253333333333
HLN2-5-6_FLOW -29.546666666667 -29.453333333333 -31.706666666667 -31.393333333333 -32.76 -30.053333333333 -29.466666666667 -33.943333333333 -35.71 -30.586666666667 -32.973333333333 -34.09
HLN2-5-6_FLOW -30.386666666667 -30.973333333333 -27.893333333333 -21.726666666667 -36.523333333333 -49.776666666667 -56.543333333333 -46.173333333333 -37.826666666667 -37.8 -40.09 -42.496666666667
HLN2-5-6_FLOW -50.426666666667 -53.146666666667 -53.096666666667 -59.283333333333 -59.9 -62.22 -65.773333333333 -62.38 -59.42 -52.866666666667 -55.773333333333 -57.52
HLN2-5-6_FLOW -58.39 -62.543333333333 -52.3 -65.093333333333 -70.193333333333 -66.18 -60.2 -58.396666666667 -62.133333333333 -62.353333333333 -61.216666666667 -40.97
HLN2-5-6_FLOW -43.33 -54.093333333333 -55.736666666667 -47.196666666667 -55.213333333333 -67.96 -61.486666666667 -63.576666666667 -63.603333333333 -60.81 -49.92 -52.786666666667
HLN2-5-6_FLOW -59.29 -61.74 -71.32 -73.746666666667 -77.786666666667 -80.62 -83.353333333333 -84.69 -82.11 -77.366666666667 -77.97 -73.27
HLN2-5-6_FLOW -71.706666666667 -77.823333333333 -76.833333333333 -78.146666666667 -83.74 -77.78 -59.446666666667 -51.923333333333 -75.66 -72.476666666667 -71.723333333333 -76.523333333333
HLN2-5-6_FLOW -80.936666666667 -81.98 -70.29 -48.99 -74.976666666667 -69.77 -68.136666666667 -62.783333333333 -61.223333333333 -63.026666666667 -67.146666666667 -70.86
HLN2-5-6_FLOW -67.15 -55.583333333333 -63.43 -61.606666666667 -47.756666666667 -48.016666666667 -58.773333333333 -53.603333333333 -49.743333333333 -50.506666666667 -54.59 -54.783333333333
HLN2-5-6_FLOW -60.14 -70.753333333333 -58.643333333333 -67.303333333333 -72.72 -74.353333333333 -77.736666666667 -77.463333333333 -76.983333333333 -68.95 -59.596666666667 -57.656666666667
HLN2-5-6_FLOW -56.376666666667 -59.676666666667 -62.483333333333 -67.723333333333 -70.883333333333 -60.993333333333 -50.093333333333 -51.52 -46.706666666667 -36.953333333333 -45.963333333333 -48.406666666667
HLN2-5-6_FLOW -49.026666666667 -41.693333333333 -39.776666666667 -32.263333333333 -41.666666666667 -39.296666666667 -43.143333333333 -46.6 -47.823333333333 -46.54 -22.08 -31.126666666667
HLN2-5-6_FLOW -37.536666666667 -40.493333333333 -39.136666666667 -47.436666666667 -64.69 -64.073333333333 -52.126666666667 -60.883333333333 -43.513333333333 -39.723333333333 -40.49 -35.516666666667
HLN2-5-6_FLOW -37.16 -44.7 -40.31 -23.943333333333 -17.713333333333 -21.903333333333 -31.776666666667 -34.176666666667 -41.663333333333 -37.256666666667 -38.106666666667 -47.886666666667
HLN2-5-6_FLOW -48.35 -42.463333333333 -43.953333333333 -49.05 -51.943333333333 -47.623333333333 -38.5 -31.77 -22.15 -13.156666666667 -9.756666666667 -12.383333333333
HLN2-5-6_FLOW -16.943333333333 -18.84 -15.463333333333 -10.48 -8.7 -10.683333333333 -10.51 -10.166666666667 -9.516666666667 -6.88 -11.223333333333 -8.583333333333
HLN2-5-6_FLOW -6.85 -9.606666666667 -10.766666666667 -7.49 -8.403333333333 -7.853333333333 -11.393333333333 -14.6 -9.653333333333 -4.273333333333 -4.366666666667 -3.856666666667
HLN2-5-6_FLOW -6.89 -5.696666666667 -6.6 -8.473333333333 -6.406666666667 5.9 5.683333333333 10.686666666667 14.036666666667 12.18 15.85 15.18
HLN2-5-6_FLOW 11.403333333333 13.58 18.01 19.956666666667 19.153333333333 25.81 23.51 24.17 24.953333333333 29.913333333333 33.346666666667 31.813333333333
HLN2-5-6_FLOW 28.82 27.09 27.226666666667 30.33 32.12 28.526666666667 35.876666666667 44.253333333333 33.576666666667 34.573333333333 21.84 11.72
HLN2-5-6_FLOW 13.816666666667 26.023333333333 26.42 10.233333333333 26.773333333333 29.063333333333 31.85 40.97 42.776666666667 43.806666666667 29.08 28.76
HLN2-5-6_FLOW 32.24 35.336666666667 30.303333333333 29.84 40.17 37.43 35.32 28.613333333333 33.566666666667 29.883333333333 22.86 34.406666666667
HLN2-5-6_FLOW 35.35 26.5 29.94 33.793333333333 31.98 30.063333333333 31.756666666667 32.356666666667 23.27 22.093333333333 28.683333333333 25.733333333333
HLN2-5-6_FLOW 21.103333333333 18.99 28.903333333333 29.34 37.38 42.68 40.176666666667 31.906666666667 42.393333333333 37.413333333333 31.443333333333 31.05
HLN2-5-6_FLOW 34.603333333333 23.16 17.446666666667 21.65 35.913333333333 39.993333333333 35.66 30.683333333333 24.143333333333 29.15 35.79 28.106666666667
HLN2-5-6_FLOW 25.103333333333 29.13 34.686666666667 25.793333333333 33.383333333333 42.993333333333 27.913333333333 40.676666666667 40.693333333333 25.853333333333 19.37 26.28
HLN2-5-6_FLOW 29.093333333333 26.683333333333 15.733333333333 14.003333333333 10.353333333333 11.77 15.92 9.203333333333 12.646666666667 8.366666666667 5.976666666667 9.023333333333
HLN2-5-6_FLOW 10.43 5.776666666667 6.153333333333 5.956666666667 4.533333333333 6.493333333333 13.54 -11.27 -5.056666666667 -5.273333333333 -13.763333333333 -9.873333333333
HLN2-5-6_FLOW -6.313333333333 -9.14 -11.916666666667 -3.67 -8.276666666667 -12.85 -17.816666666667 -14.256666666667 -21.09 -28.646666666667 -21.31 -11.246666666667
HLN2-5-6_FLOW -19.383333333333 -15.586666666667 -16.433333333333 -13.47 -19.056666666667 -23.993333333333 -25.596666666667 -22.806666666667 -17.136666666667 -15.703333333333 -11.19 -15.876666666667
HLN2-5-6_FLOW -18.553333333333 -21.036666666667 -36.213333333333 -45.223333333333 -49.506666666667 -59.13 -60.533333333333 -64.633333333333 -64.233333333333 -67.416666666667 -60.15 -60.913333333333
HLN2-5-6_FLOW -69.846666666667 -73.636666666667 -62.806666666667 -66.966666666667 -70.08 -62.903333333333 -62.77 -56.536666666667 -44.026666666667 -74.03 -109.273333333333 -113.79
HLN2-5-6_FLOW -93.586666666667 -76.666666666667 -76.616666666667 -81.25 -87.653333333333 -99.996666666667 -107.706666666667 -107.62 -120.146666666667 -121.396666666667 -127.573333333333 -132.436666666667
HLN2-5-6_FLOW -126.433333333333 -120.433333333333 -107.143333333333 -113.03 -117.683333333333 -118.243333333333 -126.76 -106 -131.93 -142.256666666667 -131.593333333333 -123.456666666667
HLN2-5-6_FLOW -118.36 -125.926666666667 -126.366666666667 -124.066666666667 -70.206666666667 -85.143333333333 -109.63 -112.96 -95.656666666667 -111.903333333333 -145.816666666667 -127.826666666667
HLN2-5-6_FLOW -128.853333333333 -128.92 -123.243333333333 -65.213333333333 -70.126666666667 -76.346666666667 -80.656666666667 -93.17 -96.346666666667 -101.616666666667 -106.48 -108.533333333333
HLN2-5-6_FLOW -110.643333333333 -107.266666666667 -101.073333333333 -101.86 -93.803333333333 -93.696666666667 -101.666666666667 -100.373333333333 -102.096666666667 -109.396666666667 -99.176666666667 -80.92
HLN2-5-6_FLOW -67.83 -98.846666666667 -94.686666666667 -93.703333333333 -101.93 -105.156666666667 -107.096666666667 -91.826666666667 -64.003333333333 -97.95 -89.016666666667 -89.016666666667
HLN2-5-6_FLOW -82.02 -79.986666666667 -82.336666666667 -87.723333333333 -94.093333333333 -88.69 -72.59 -82.87 -80.48 -62.393333333333 -62.836666666667 -74.666666666667
HLN2-5-6_FLOW -70.026666666667 -64.983333333333 -65.983333333333 -71.32 -71.653333333333 -77.52 -92.426666666667 -76.613333333333 -87.93 -95 -97.8 -100.986666666667
HLN2-5-6_FLOW -101.196666666667 -100.566666666667 -30.073333333333 -90.073333333333 -77.853333333333 -75.04 -73.656666666667 -77.963333333333 -81.623333333333 -88.48 -92.596666666667 -78.203333333333
HLN2-5-6_FLOW -65.45 -67.303333333333 -61.023333333333 -48.276666666667 -59.816666666667 -63.343333333333 -64.01 -54.37 -51.79 -41.5 -53.426666666667 -50.503333333333
HLN2-5-6_FLOW -56.34 -60.863333333333 -62.453333333333 -60.796666666667 -28.843333333333 -41.996666666667 -49.036666666667 -52.47 -50.826666666667 -61.683333333333 -91.603333333333 -90.656666666667
HLN2-5-6_FLOW -73.923333333333 -86.35 -61.193333333333 -54.886666666667 -55.863333333333 -47.166666666667 -51.39 -62.51 -56.423333333333 -30.02 -22.463333333333 -29.363333333333
HLN2-5-6_FLOW -43.986666666667 -47.16 -58.536666666667 -52.11 -53.006666666667 -68.463333333333 -67.666666666667 -59.56 -61.69 -68.923333333333 -73.27 -66.486666666667
HLN2-5-6_FLOW -53.913333333333 -43.833333333333 -30.16 -16.34 -10.126666666667 -13.07 -20.816666666667 -24.563333333333 -20.073333333333 -12.526666666667 -9.706666666667 -13.063333333333
HLN2-5-6_FLOW -11.666666666667 -10.37 -9.46 -8.126666666667 -20.003333333333 -15.35 -7.026666666667 -14.436666666667 -10.946666666667 -10.15 -10.143333333333 -10.553333333333
HLN2-5-6_FLOW -20.26 -25.886666666667 -17.15 -4.41 -7.82 -5.596666666667 -12.293333333333 -6.74 -6.596666666667 -9.803333333333 -9.89 8.82
HLN2-5-6_FLOW 6.87 19.066666666667 24.93 21.64 28.103333333333 27.003333333333 20.273333333333 24.133333333333 31.976666666667 35.386666666667 33.993333333333 46.006666666667
HLN2-5-6_FLOW 41.653333333333 42.843333333333 44.246666666667 52.913333333333 58.96 56.116666666667 51.04 48.003333333333 48.216666666667 53.676666666667 56.79 50.793333333333
HLN2-5-6_FLOW 63.373333333333 78.18 59.38 61.16 38.676666666667 23.2 26.326666666667 49.1 49.976666666667 20.723333333333 50.753333333333 55.09
HLN2-5-6_FLOW 60.036666666667 75.856666666667 79.066666666667 80.89 55.6 54.923333333333 60.73 65.393333333333 56.35 55.996666666667 75.223333333333 70.643333333333
HLN2-5-6_FLOW 68.533333333333 55.633333333333 62.796666666667 55.806666666667 43.286666666667 64.496666666667 66.026666666667 49.98 56.223333333333 63.22 59.54 56.176666666667
HLN2-5-6_FLOW 59.66 60.753333333333 44.723333333333 43.183333333333 54.03 48.746666666667 40.86 38.42 55.606666666667 56.243333333333 69.666666666667 79.156666666667
HLN2-5-6_FLOW 74.596666666667 59.263333333333 78.193333333333 69.156666666667 58.55 58.076666666667 64.413333333333 42.583333333333 32.04 40.326666666667 67.23 74.546666666667
HLN2-5-6_FLOW 66.453333333333 57.036666666667 45.076666666667 55.33 66.47 52.94 48.356666666667 55.236666666667 65.003333333333 47.353333333333 61.916666666667 79.226666666667
HLN2-5-6_FLOW 51.25 74.676666666667 74.706666666667 49.083333333333 37.916666666667 50.483333333333 55.56 50.853333333333 31.263333333333 28.26 21.953333333333 24.71
HLN2-5-6_FLOW 31.94 20.566666666667 26.67 17.956666666667 8.953333333333 9.316666666667 10.37 7.926666666667 9.156666666667 7.223333333333 6.52 6.163333333333
HLN2-5-6_FLOW 16.263333333333 -13.243333333333 -6.863333333333 -5.643333333333 -16.14 -10.36 -6.09 -12.103333333333 -15.836666666667 -4.72 -8.42 -14.833333333333
HLN2-5-6_FLOW -20.99 -15.843333333333 -26.45 -38.703333333333 -27.503333333333 -11.823333333333 -25.206666666667 -19.663333333333 -20.53 -16.576666666667 -24.9 -31.856666666667
HLN2-5-6_FLOW -33.896666666667 -30.306666666667 -21.59 -18.673333333333 -12.39 -19.76 -23.77 -26.933333333333 -48.613333333333 -61.733333333333 -67.646666666667 -81.663333333333
HLN2-5-6_FLOW -83 -88.803333333333 -88.17 -92.406666666667 -82.423333333333 -83.413333333333 -95.743333333333 -100.883333333333 -86.14 -92.086666666667 -96.346666666667 -86.056666666667
HLN2-5-6_FLOW -86.363333333333 -77.783333333333 -60.583333333333 -101.85 -150.35 -156.86 -128.766666666667 -105.486666666667 -105.413333333333 -111.786666666667 -120.6 -138.386666666667
HLN2-5-6_FLOW -148.193333333333 -148.073333333333 -165.313333333333 -167.026666666667 -175.523333333333 -182.53 -173.953333333333 -165.696666666667 -147.413333333333 -155.513333333333 -161.916666666667 -162.723333333333
HLN2-5-6_FLOW -174.396666666667 -145.836666666667 -181.523333333333 -195.726666666667 -181.05 -169.323333333333 -162.846666666667 -173.263333333333 -173.863333333333 -170.7 -96.6 -118.133333333333
HLN2-5-6_FLOW -150.84 -155.423333333333 -131.61 -153.96 -200.623333333333 -174.69 -177.286666666667 -177.373333333333 -169.566666666667 -107.91 -116.046666666667 -126.82
HLN2-5-6_FLOW -133.463333333333 -154.176666666667 -159.426666666667 -168.15 -176.203333333333 -179.75 -183.083333333333 -177.503333333333 -167.25 -168.546666666667 -155.213333333333 -155.033333333333
HLN2-5-6_FLOW -168.233333333333 -166.086666666667 -168.936666666667 -181.026666666667 -164.113333333333 -132.466666666667 -112.253333333333 -163.56 -156.69 -155.063333333333 -168.666666666667 -174.26
HLN2-5-6_FLOW -177.223333333333 -151.953333333333 -105.9 -162.076666666667 -147.306666666667 -147.3 -135.726666666667 -132.36 -136.246666666667 -145.163333333333 -155.7 -146.333333333333
HLN2-5-6_FLOW -120.17 -137.123333333333 -133.176666666667 -103.236666666667 -103.973333333333 -124.493333333333 -115.873333333333 -107.536666666667 -109.176666666667 -118.013333333333 -118.56 -128.733333333333
HLN2-5-6_FLOW -152.946666666667 -126.78 -145.493333333333 -157.2 -161.833333333333 -167.36 -167.453333333333 -166.423333333333 -149.046666666667 -128.826666666667 -123.336666666667 -122.036666666667
HLN2-5-6_FLOW -129.013333333333 -135.073333333333 -146.4 -153.226666666667 -125.203333333333 -110.186666666667 -111.373333333333 -100.973333333333 -79.89 -99.48 -106.57 -106.21
HLN2-5-6_FLOW -90.186666666667 -86.08 -70.11 -90.643333333333 -81.863333333333 -92.083333333333 -100.746666666667 -103.396666666667 -100.613333333333 -47.726666666667 -73.44 -80.293333333333
HLN2-5-6_FLOW -87.776666666667 -84.786666666667 -102.706666666667 -134.21 -132.433333333333 -110.94 -126.363333333333 -90.106666666667 -81.886666666667 -83.436666666667 -72.196666666667 -77.403333333333
HLN2-5-6_FLOW -92.433333333333 -83.373333333333 -48.18 -35.74 -46.356666666667 -64.14 -70.426666666667 -86.256666666667 -77.043333333333 -78.693333333333 -105.31 -100.67
HLN2-5-6_FLOW -87.876666666667 -90.976666666667 -101.553333333333 -107.653333333333 -95.763333333333 -81.176666666667 -65.466666666667 -45.486666666667 -26.416666666667 -15.48 -20.303333333333 -33.45
HLN2-5-6_FLOW -38.27 -31.38 -20.71 -15.25 -21.65 -18.33 -13.62 -13.716666666667 -6.083333333333 -21.736666666667 -15.523333333333 -10.63
HLN2-5-6_FLOW -12.043333333333 -16.393333333333 -7.716666666667 -6.573333333333 -7.963333333333 -22.756666666667 -30.446666666667 -19.623333333333 -5.54 -7.706666666667 -4.536666666667 -13.006666666667
HLN2-5-6_FLOW -4.986666666667 -9.716666666667 -15.676666666667 -8.433333333333 7.36 4.596666666667 20.306666666667 28.69 24.59 33.12 32.026666666667 23.263333333333
HLN2-5-6_FLOW 27.39 36.963333333333 41.74 39.396666666667 55.286666666667 49.553333333333 50.67 52.063333333333 64.713333333333 72.73 68.726666666667 62.096666666667
HLN2-5-6_FLOW 57.25 57.953333333333 65.286666666667 70.033333333333 63.73 79.066666666667 97.563333333333 72.903333333333 74.793333333333 46.49 31.186666666667 34.553333333333
HLN2-5-6_FLOW 64.583333333333 65.71 26.91 66.7 72.193333333333 78.773333333333 100.136666666667 104.406666666667 106.83 72.953333333333 72.22 79.503333333333
HLN2-5-6_FLOW 86.326666666667 74.32 73.723333333333 99.08 92.206666666667 90.736666666667 72.77 82.733333333333 73.55 56.896666666667 84.926666666667 86.853333333333
HLN2-5-6_FLOW 65.746666666667 74.016666666667 83.286666666667 78.506666666667 73.776666666667 78.73 79.98 58.623333333333 56.436666666667 71.086666666667 63.86 53.873333333333
HLN2-5-6_FLOW 49.89 72.873333333333 73.753333333333 91.846666666667 104.826666666667 98.593333333333 78.183333333333 103.296666666667 91.316666666667 77.196666666667 76.13 84.63
HLN2-5-6_FLOW 56.29 42.36 53.176666666667 88.56 98.556666666667 87.623333333333 75.233333333333 59.4 72.693333333333 87.69 68.746666666667 63.7
HLN2-5-6_FLOW 72.593333333333 85.603333333333 62.61 81.703333333333 105.203333333333 67.763333333333 98.73 98.77 64.486666666667 49.54 66.373333333333 72.93
HLN2-5-6_FLOW 66.76 40.723333333333 36.723333333333 28.276666666667 31.63 41.13 26.263333333333 34.386666666667 22.52 10.7 7.913333333333 13.926666666667
HLN2-5-6_FLOW 8.166666666667 10.94 5.77 7.756666666667 7.403333333333 23.023333333333 -18.123333333333 -6.593333333333 -4.176666666667 -22.076666666667 -13.043333333333 -5.61
HLN2-5-6_FLOW -16.516666666667 -21.62 -3.916666666667 -9.473333333333 -19.48 -28.266666666667 -21.013333333333 -36.146666666667 -52.81 -37.566666666667 -14.353333333333 -33.866666666667
HLN2-5-6_FLOW -26.873333333333 -28.063333333333 -22.67 -33.99 -44.826666666667 -46.246666666667 -41.363333333333 -29.503333333333 -25.556666666667 -16.223333333333 -27.303333333333 -32.233333333333
HLN2-5-6_FLOW -36.793333333333 -66.35 -84.226666666667 -92.29 -113.66 -113.28 -121.133333333333 -120.276666666667 -126.063333333333 -112.436666666667 -114.07 -129.22
HLN2-5-6_FLOW -137.62 -117.516666666667 -125.613333333333 -131.43 -115.586666666667 -117.616666666667 -106.096666666667 -82.64 -138.936666666667 -205.086666666667 -215.08 -179.113333333333
HLN2-5-6_FLOW -143.886666666667 -143.793333333333 -152.493333333333 -164.51 -191.806666666667 -201.243333333333 -201.98 -225.5 -227.84 -239.43 -250.183333333333 -238.423333333333
HLN2-5-6_FLOW -226.033333333333 -201.096666666667 -212.136666666667 -220.873333333333 -222.11 -236.513333333333 -198.946666666667 -247.606666666667 -266.986666666667 -246.97 -228.98 -222.74
HLN2-5-6_FLOW -236.343333333333 -237.166666666667 -232.856666666667 -131.766666666667 -164.806666666667 -202.166666666667 -212.01 -179.533333333333 -210.016666666667 -273.666666666667 -233.873333333333 -241.136666666667
HLN2-5-6_FLOW -241.946666666667 -231.306666666667 -149.5 -160.77 -177.556666666667 -184.246666666667 -213.59 -220.873333333333 -232.956666666667 -244.103333333333 -249.63 -253.28
HLN2-5-6_FLOW -245.906666666667 -231.703333333333 -233.51 -215.033333333333 -214.746666666667 -231.456666666667 -230.1 -234.05 -250.8 -227.353333333333 -178.03 -157.49
HLN2-5-6_FLOW -226.593333333333 -217.073333333333 -214.813333333333 -233.67 -242.383333333333 -245.243333333333 -210.52 -146.71 -224.533333333333 -204.076666666667 -204.07 -189.43
HLN2-5-6_FLOW -183.366666666667 -188.746666666667 -201.096666666667 -215.696666666667 -201.113333333333 -169.56 -189.97 -184.49 -143.023333333333 -144.04 -176.016666666667 -161.88
HLN2-5-6_FLOW -148.976666666667 -151.256666666667 -163.496666666667 -164.256666666667 -180.103333333333 -209.1 -175.643333333333 -201.56 -217.786666666667 -224.2 -232.816666666667 -232.063333333333
HLN2-5-6_FLOW -230.553333333333 -206.483333333333 -178.476666666667 -170.866666666667 -168.85 -177.863333333333 -187.12 -202.823333333333 -212.276666666667 -173.493333333333 -150.033333333333 -153.916666666667
HLN2-5-6_FLOW -139.886666666667 -110.676666666667 -138.49 -148.486666666667 -146.95 -127.113333333333 -119.763333333333 -99.05 -128.556666666667 -113.823333333333 -129.323333333333 -138.71
HLN2-5-6_FLOW -143.313333333333 -139.396666666667 -66.12 -101.783333333333 -112.416666666667 -121.806666666667 -118.366666666667 -143.136666666667 -180.383333333333 -177.833333333333 -145.106666666667 -167.32
HLN2-5-6_FLOW -122.266666666667 -113.84 -116.206666666667 -105.476666666667 -106.393333333333 -124.873333333333 -113.876666666667 -75.533333333333 -55.296666666667 -68.05 -90.89 -97.33
HLN2-5-6_FLOW -117.21 -105.35 -108.416666666667 -144.053333333333 -136.626666666667 -121.3 -123.806666666667 -137.96 -145.473333333333 -129.326666666667 -108.706666666667 -92.45
HLN2-5-6_FLOW -64.48 -41.86 -30.94 -39.823333333333 -54.466666666667 -57.59 -47.236666666667 -35.24 -28.806666666667 -36.653333333333 -34.723333333333 -29.87
HLN2-5-6_FLOW -29.016666666667 -16.246666666667 -11.976666666667 -5.46 -21.523333333333 -11.17 -33.566666666667 -10.986666666667 -16.84 -11.683333333333 -14.533333333333 -23.016666666667
HLN2-5-6_FLOW -13.476666666667 -12.506666666667 -2.373333333333 -4.89 -6.2 -13.28 -20.293333333333 -28.576666666667 -6.906666666667 7.19 11.133333333333 9.683333333333
HLN2-5-6_FLOW 20.13 16.443333333333 25.2 24.58 14.886666666667 18.443333333333 26.34 31.853333333333 28.326666666667 43.856666666667 39.286666666667 39.316666666667
HLN2-5-6_FLOW 39.386666666667 55.1 63.403333333333 59.186666666667 49.41 45.393333333333 46.896666666667 54.73 61.01 56.92 71.683333333333 87.873333333333
HLN2-5-6_FLOW 62.743333333333 63.643333333333 37.64 22.873333333333 25.683333333333 49.583333333333 49.82 16.72 50.276666666667 54.13 60.473333333333 79.64
HLN2-5-6_FLOW 84.136666666667 86.32 53.716666666667 53.573333333333 61.293333333333 68.6 58.976666666667 57.12 77.183333333333 69.24 63.35 50.686666666667
HLN2-5-6_FLOW 64.593333333333 57.693333333333 43.02 65.956666666667 68.26 50.406666666667 57.243333333333 65.053333333333 62.106666666667 57.413333333333 60.643333333333 61.853333333333
HLN2-5-6_FLOW 42.556666666667 39.033333333333 54.523333333333 47.916666666667 38.023333333333 32.196666666667 52.746666666667 53.93 72.463333333333 84.306666666667 78.393333333333 62.103333333333
HLN2-5-6_FLOW 83.7 73.593333333333 61.026666666667 58.893333333333 67.22 45.356666666667 34.716666666667 41.99 69.05 78.126666666667 69.116666666667 59.54
HLN2-5-6_FLOW 46.64 54.6 69.81 51.32 45.7 54.306666666667 66.553333333333 51.34 65.28 86.276666666667 55.563333333333 80.966666666667
HLN2-5-6_FLOW 81.006666666667 48.406666666667 34.1 48.543333333333 53.873333333333 49.39 26.85 23.09 15.063333333333 16.986666666667 26.593333333333 12.133333333333
HLN2-5-6_FLOW 18.686666666667 6.193333333333 10.086666666667 20.386666666667 28.1 11.07 10.446666666667 14.196666666667 7.993333333333 16.486666666667 33.473333333333 -28.53
HLN2-5-6_FLOW -10.196666666667 -13.046666666667 -34.563333333333 -25.413333333333 -16.003333333333 -22.683333333333 -28.153333333333 -8.04 -21.606666666667 -34.976666666667 -44.643333333333 -37.443333333333
HLN2-5-6_FLOW -51.316666666667 -67.07 -51.11 -27.22 -46.316666666667 -38.41 -40.073333333333 -33.07 -45.423333333333 -59.303333333333 -60.573333333333 -54.566666666667
HLN2-5-6_FLOW -41.596666666667 -39.166666666667 -29.246666666667 -39.35 -44.656666666667 -50.026666666667 -85.066666666667 -105.273333333333 -115.176666666667 -141.163333333333 -140.566666666667 -149.176666666667
HLN2-5-6_FLOW -149.06 -156.58 -139.713333333333 -142.096666666667 -162.226666666667 -170.25 -145.833333333333 -155.243333333333 -162.503333333333 -142.736666666667 -145.483333333333 -132.293333333333
HLN2-5-6_FLOW -102.05 -171.57 -253.27 -265.603333333333 -216.913333333333 -181.126666666667 -177.573333333333 -188.31 -203.156666666667 -236.863333333333 -249.63 -249.44
HLN2-5-6_FLOW -278.473333333333 -281.36 -295.686666666667 -308.956666666667 -293.026666666667 -280.346666666667 -248.33 -261.963333333333 -272.756666666667 -274.293333333333 -293.786666666667 -249.89
HLN2-5-6_FLOW -305.776666666667 -329.71 -304.996666666667 -282.766666666667 -274.323333333333 -290.32 -292.883333333333 -287.553333333333 -162.733333333333 -203.526666666667 -254.096666666667 -261.133333333333
HLN2-5-6_FLOW -221.71 -259.36 -337.963333333333 -288.82 -298.643333333333 -298.78 -285.646666666667 -156.883333333333 -168.703333333333 -186.323333333333 -194.02 -221.493333333333
HLN2-5-6_FLOW -231.77 -244.453333333333 -256.166666666667 -261.963333333333 -266.16 -258.76 -243.153333333333 -245.033333333333 -225.643333333333 -225.35 -244.576666666667 -241.733333333333
HLN2-5-6_FLOW -245.603333333333 -263.18 -238.583333333333 -186.83 -163.19 -231.24 -227.79 -225.416666666667 -245.206666666667 -254.353333333333 -257.64 -224.13
HLN2-5-6_FLOW -153.966666666667 -235.63 -214.15 -214.146666666667 -197.313333333333 -192.85 -198.073333333333 -211.023333333333 -226.356666666667 -211.046666666667 -174.736666666667 -197.196666666667
HLN2-5-6_FLOW -193.61 -150.1 -151.156666666667 -184.71 -168.453333333333 -157.403333333333 -158.726666666667 -171.57 -172.366666666667 -189.003333333333 -222.346666666667 -187.653333333333
HLN2-5-6_FLOW -211.516666666667 -228.54 -235.266666666667 -244.31 -243.436666666667 -242.066666666667 -216.683333333333 -187.293333333333 -179.303333333333 -177.193333333333 -187.56 -195.593333333333
HLN2-5-6_FLOW -212.846666666667 -222.756666666667 -182.043333333333 -157.443333333333 -161.91 -148.12 -116.136666666667 -145.116666666667 -155.556666666667 -154.176666666667 -131.326666666667 -125.993333333333
HLN2-5-6_FLOW -103.356666666667 -133.99 -119.323333333333 -135.68 -146.486666666667 -150.026666666667 -146.273333333333 -69.386666666667 -106.793333333333 -117.97 -128.553333333333 -124.39
HLN2-5-6_FLOW -149.95 -186.48 -183.846666666667 -149.99 -175.153333333333 -130.446666666667 -117.816666666667 -120.276666666667 -109.33 -110.11 -130.76 -119.003333333333
HLN2-5-6_FLOW -78.46 -57.413333333333 -70.55 -94.053333333333 -101.51 -119.866666666667 -108.98 -112.163333333333 -149.01 -141.323333333333 -123.8 -127.676666666667
HLN2-5-6_FLOW -142.666666666667 -150.416666666667 -133.713333333333 -112.433333333333 -94.366666666667 -69.18 -43.503333333333 -32.363333333333 -41.626666666667 -56.623333333333 -59.426666666667 -50.066666666667
HLN2-5-6_FLOW -36.693333333333 -30.073333333333 -38.163333333333 -36.253333333333 -31.62 -30.856666666667 -17.16 -11.81 -5.213333333333 -22.523333333333 -12.063333333333 -33.89
HLN2-5-6_FLOW -11.753333333333 -17.846666666667 -12.5 -14.49 -23.19 -13.503333333333 -13.136666666667 -2.49 -5.266666666667 -6.04 -14.023333333333 -20.963333333333
HLN2-5-6_FLOW -29.803333333333 -7.486666666667 7.756666666667 11.81 9.856666666667 19.456666666667 16.45 25.403333333333 24.786666666667 14.86 18.22 26.616666666667
HLN2-5-6_FLOW 32.106666666667 28.456666666667 44.306666666667 39.676666666667 39.3 39.926666666667 55.863333333333 64.36 60.046666666667 49.956666666667 45.69 47.113333333333
HLN2-5-6_FLOW 55.443333333333 61.926666666667 57.843333333333 72.886666666667 89.176666666667 64.443333333333 64.533333333333 38.07 23.103333333333 25.95 49.85 50.47
HLN2-5-6_FLOW 16.84 50.803333333333 54.693333333333 61.123333333333 81.256666666667 85.033333333333 87.323333333333 54.266666666667 54.123333333333 61.956666666667 70.166666666667 59.79
HLN2-5-6_FLOW 57.753333333333 78.04 69.963333333333 63.94 51.61 63.836666666667 58.343333333333 43.473333333333 66.686666666667 69.02 50.79 57.806666666667
HLN2-5-6_FLOW 65.773333333333 62.806666666667 58.046666666667 61.306666666667 62.533333333333 43.48 39.39 55.103333333333 48.413333333333 38.383333333333 31.336666666667 52.483333333333
HLN2-5-6_FLOW 54.47 73.276666666667 85.283333333333 79.28 62.92 84.426666666667 74.45 61.716666666667 59.53 67.98 46.513333333333 35.09
HLN2-5-6_FLOW 42.47 69.813333333333 79.013333333333 69.896666666667 60.433333333333 47.196666666667 55.17 70.606666666667 51.856666666667 46.143333333333 55.266666666667 66.953333333333
HLN2-5-6_FLOW 51.953333333333 66.023333333333 87.3 56.23 81.93 81.96 48.92 34.416666666667 49.026666666667 54.423333333333 50.113333333333 27.456666666667
HLN2-5-6_FLOW 23.256666666667 15.113333333333 17.05 26.786666666667 11.393333333333 18.586666666667 6.333333333333 10.406666666667 20.886666666667 28.726666666667 12.216666666667 10.873333333333
HLN2-5-6_FLOW 14.57 8.24 16.87 34.11 -28.506666666667 -10.1 -13.03 -34.843333333333 -25.52 -15.973333333333 -21.863333333333 -27.86
HLN2-5-6_FLOW -7.983333333333 -21.65 -35.18 -45 -37.356666666667 -51.31 -67.86 -51.643333333333 -27.346666666667 -46.82 -38.176666666667 -40.12
HLN2-5-6_FLOW -33.383333333333 -45.923333333333 -59.96 -61.256666666667 -54.483333333333 -42.693333333333 -39.496666666667 -29.426666666667 -39.72 -45.113333333333 -51.19 -83.366666666667
HLN2-5-6_FLOW -106.566666666667 -116.593333333333 -142.91 -142.31 -151.786666666667 -150.943333333333 -158.516666666667 -141.44 -143.843333333333 -164.226666666667 -173.17 -149.946666666667
HLN2-5-6_FLOW -157.18 -164.53 -144.513333333333 -147.296666666667 -132.666666666667 -105.903333333333 -173.72 -256.423333333333 -268.916666666667 -219.62 -179.9 -179.796666666667
