[TITLE]
Heerlen ON mines - reduced EPANET thermal test for RMT integration
- Derived from nieuw-model-hh4-06(2).inp, version 20260623
- Default seasonal pattern: days 1-182 warm production, days 183-364 cold production, day 365 idle.
- Well coordinates and elevations are the original mine tie-ins listed below.
    HLH-GT-03-01 uses node 20193 to represent HH1 + HH3.
    HLH-GT-02-05 uses node 875 to represent HH2 + HH5.
    HLH-GT-04-06 uses node 20196 to represent HH4 + HH6.
    HLN3-1 uses node 321 to represent HLN1 + HLN3.
    HLN2-5-6 uses node 1707 to represent HLN2 + HLN5 + HLN6.
    HLN4 uses node 1866 to represent HLN4.


[JUNCTIONS]
;ID Elevation_m Demand_m3_h Pattern
HLN2-5-6_FLOW -190.663333333333 -205.693333333333 -239.826666666667 -252.746666666667 -252.54 -279.37 -284.876666666667 -299.373333333333 -312.806666666667 -296.686666666667 -282.613333333333 -254.17
HLN2-5-6_FLOW -265.24 -276.153333333333 -277.713333333333 -297.446666666667 -248.74 -304.25 -333.83 -308.796666666667 -286.293333333333 -277.75 -295.496666666667 -296.45
HLN2-5-6_FLOW -291.146666666667 -164.76 -206.066666666667 -257.27 -265.08 -228.036666666667 -262.596666666667 -342.173333333333 -292.426666666667 -302.366666666667 -302.516666666667 -290.376666666667
HLN2-5-6_FLOW -158.84 -170.81 -188.653333333333 -196.443333333333 -226.926666666667 -233.99 -247.503333333333 -259.36 -265.24 -269.486666666667 -261.266666666667 -247.496666666667
HLN2-5-6_FLOW -248.093333333333 -228.463333333333 -228.16 -247.616666666667 -244.483333333333 -248.296666666667 -266.46 -241.556666666667 -189.163333333333 -165.223333333333 -240.75 -231.52
HLN2-5-6_FLOW -228.236666666667 -248.263333333333 -257.526666666667 -260.853333333333 -223.666666666667 -161.823333333333 -238.563333333333 -216.826666666667 -216.82 -199.773333333333 -194.816666666667 -200.043333333333
HLN2-5-6_FLOW -213.656666666667 -229.176666666667 -213.676666666667 -176.923333333333 -201.836666666667 -196.53 -151.97 -153.043333333333 -187.02 -170.553333333333 -158.286666666667 -160.496666666667
HLN2-5-6_FLOW -173.706666666667 -174.516666666667 -191.36 -225.13 -186.616666666667 -211.743333333333 -231.39 -238.213333333333 -247.363333333333 -246.476666666667 -244.956666666667 -88.306666666667
HLN2-5-6_FLOW -219.386666666667 -189.62 -181.543333333333 -179.406666666667 -189.903333333333 -198.033333333333 -215.496666666667 -225.53 -184.323333333333 -159.41 -163.923333333333 -149.97
HLN2-5-6_FLOW -117.59 -146.923333333333 -157.483333333333 -156.093333333333 -132.956666666667 -127.556666666667 -104.603333333333 -135.61 -120.796666666667 -137.37 -148.32 -151.893333333333
HLN2-5-6_FLOW -148.106666666667 -70.253333333333 -108.123333333333 -119.443333333333 -130.13 -125.93 -151.796666666667 -188.796666666667 -186.13 -151.863333333333 -177.34 -132.043333333333
HLN2-5-6_FLOW -119.19 -121.683333333333 -110.493333333333 -111.4 -132.333333333333 -120.43 -79.186666666667 -57.963333333333 -71.3 -95.163333333333 -102.686666666667 -121.333333333333
HLN2-5-6_FLOW -110.293333333333 -113.5 -150.8 -143.023333333333 -125.296666666667 -129.223333333333 -144.406666666667 -152.273333333333 -135.363333333333 -113.79 -95.463333333333 -69.96
HLN2-5-6_FLOW -43.893333333333 -32.516666666667 -41.84 -57.116666666667 -60.033333333333 -50.57 -36.97 -30.256666666667 -38.45 -36.466666666667 -31.693333333333 -30.966666666667
HLN2-5-6_FLOW -17.13 -12.336666666667 -5.566666666667 -22.623333333333 -11.866666666667 -34.02 -11.633333333333 -17.78 -12.37 -15.026666666667 -23.88 -13.956666666667
HLN2-5-6_FLOW -13.16 -2.496666666667 -5.186666666667 -6.363333333333 -14 -21.04 -29.993333333333 -7.353333333333 7.636666666667 11.76 10.356666666667 20.113333333333
HLN2-5-6_FLOW 17.02 26.153333333333 25.516666666667 15.396666666667 18.866666666667 27.466666666667 33.053333333333 29.36 45.543333333333 40.79 40.453333333333 41.113333333333
HLN2-5-6_FLOW 57.29 65.946666666667 61.55 51.316666666667 46.97 48.41 56.89 63.453333333333 59.23 74.603333333333 91.296666666667 66.05
HLN2-5-6_FLOW 66.176666666667 39.11 23.723333333333 26.64 51.123333333333 51.776666666667 17.393333333333 52.133333333333 56.14 62.693333333333 83.223333333333 87.073333333333
HLN2-5-6_FLOW 89.413333333333 55.726666666667 55.57 63.54 71.86 61.263333333333 59.21 80 71.8 65.753333333333 53.086666666667 65.456666666667
HLN2-5-6_FLOW 59.786666666667 44.606666666667 68.366666666667 70.73 52.09 59.273333333333 67.423333333333 64.36 59.513333333333 62.863333333333 64.12 44.666666666667
HLN2-5-6_FLOW 40.533333333333 56.516666666667 49.686666666667 39.463333333333 32.366666666667 53.936666666667 55.943333333333 75.083333333333 87.34 81.223333333333 64.456666666667 86.44
HLN2-5-6_FLOW 76.243333333333 63.24 61.043333333333 69.656666666667 47.61 35.91 43.51 71.56 80.95 71.623333333333 61.916666666667 48.373333333333
HLN2-5-6_FLOW 56.626666666667 72.33 53.23 47.42 56.71 68.643333333333 53.173333333333 67.63 89.353333333333 57.55 83.86 83.886666666667
HLN2-5-6_FLOW 50.196666666667 35.416666666667 50.36 55.883333333333 51.446666666667 28.303333333333 24.016666666667 15.713333333333 17.716666666667 27.643333333333 11.96 19.32
HLN2-5-6_FLOW 6.346666666667 10.253333333333 20.866666666667 28.823333333333 12.11 10.72 14.503333333333 8.13 16.896666666667 34.436666666667 -28.546666666667 -10.106666666667
HLN2-5-6_FLOW -13.043333333333 -34.906666666667 -25.566666666667 -15.993333333333 -21.91 -27.906666666667 -7.99 -21.68 -35.236666666667 -45.08 -37.413333333333 -51.393333333333
HLN2-5-6_FLOW -67.986666666667 -51.74 -27.4 -46.896666666667 -38.24 -40.186666666667 -33.436666666667 -46 -60.06 -61.366666666667 -54.583333333333 -42.773333333333
HLN2-5-6_FLOW -39.563333333333 -29.466666666667 -39.796666666667 -45.19 -51.283333333333 -83.503333333333 -106.756666666667 -116.796666666667 -143.156666666667 -142.563333333333 -152.056666666667 -151.216666666667
HLN2-5-6_FLOW -158.8 -141.693333333333 -144.1 -164.51 -173.48 -150.206666666667 -157.46 -164.83 -144.77 -147.563333333333 -132.903333333333 -106.08
HLN2-5-6_FLOW -174.023333333333 -256.88 -269.4 -220.01 -180.226666666667 -180.12 -190.996666666667 -206.053333333333 -240.253333333333 -253.203333333333 -252.986666666667 -279.87
HLN2-5-6_FLOW -285.38 -299.903333333333 -313.366666666667 -297.216666666667 -283.116666666667 -254.613333333333 -265.713333333333 -276.65 -278.206666666667 -297.986666666667 -249.186666666667 -304.8
HLN2-5-6_FLOW -334.416666666667 -309.35 -286.803333333333 -278.236666666667 -296.03 -296.973333333333 -291.666666666667 -165.05 -206.433333333333 -257.723333333333 -265.543333333333 -228.443333333333
HLN2-5-6_FLOW -263.056666666667 -342.78 -292.95 -302.906666666667 -303.05 -290.89 -159.123333333333 -171.113333333333 -188.983333333333 -196.793333333333 -227.336666666667 -234.41
HLN2-5-6_FLOW -247.95 -259.823333333333 -265.703333333333 -269.96 -261.736666666667 -247.946666666667 -248.536666666667 -228.873333333333 -228.57 -248.063333333333 -244.91 -248.74
HLN2-5-6_FLOW -266.936666666667 -241.993333333333 -189.496666666667 -165.52 -241.186666666667 -231.93 -228.646666666667 -248.71 -257.99 -261.316666666667 -224.073333333333 -162.12
HLN2-5-6_FLOW -238.99 -217.216666666667 -217.2 -200.136666666667 -195.166666666667 -200.393333333333 -214.036666666667 -229.586666666667 -214.056666666667 -177.236666666667 -202.196666666667 -196.886666666667
HLN2-5-6_FLOW -152.236666666667 -153.313333333333 -187.35 -170.856666666667 -158.573333333333 -160.783333333333 -174.02 -174.83 -191.7 -225.53 -186.946666666667 -212.12
HLN2-5-6_FLOW -231.8 -238.63 -247.806666666667 -246.916666666667 -245.396666666667 -222.03 -189.966666666667 -181.86 -179.72 -190.236666666667 -199.166666666667 -214.42
HLN2-5-6_FLOW -225.94 -184.646666666667 -159.693333333333 -164.226666666667 -148.893333333333 -120.526666666667 -147.176666666667 -157.763333333333 -156.38 -133.196666666667 -127.296666666667 -106.536666666667
HLN2-5-6_FLOW -135.846666666667 -121.016666666667 -137.616666666667 -148.576666666667 -152.51 -148.736666666667 -70.38 -108.313333333333 -119.653333333333 -130.366666666667 -125.683333333333 -149.76
HLN2-5-6_FLOW -189.13 -186.463333333333 -152.136666666667 -177.66 -128.22 -119.683333333333 -121.893333333333 -110.686666666667 -111.59 -132.566666666667 -119.423333333333 -81.163333333333
HLN2-5-6_FLOW -58.06 -71.416666666667 -95.323333333333 -102.87 -122.903333333333 -111.476666666667 -113.703333333333 -151.06 -143.276666666667 -125.516666666667 -129.813333333333 -143.37
HLN2-5-6_FLOW -152.546666666667 -135.603333333333 -113.996666666667 -95.64 -67.643333333333 -45.48 -32.556666666667 -41.913333333333 -57.21 -60.13 -49.58 -37.696666666667
HLN2-5-6_FLOW -30.3 -38.516666666667 -36.523333333333 -31.746666666667 -30.563333333333 -18.12 -12.37 -5.583333333333 -22.656666666667 -11.88 -35.336666666667 -12.686666666667
HLN2-5-6_FLOW -17.796666666667 -12.383333333333 -15.06 -23.933333333333 -13.99 -12.86 -2.503333333333 -5.19 -6.38 -14.023333333333 -21.363333333333 -29.393333333333
HLN2-5-6_FLOW -7.35 7.643333333333 11.773333333333 10.383333333333 20.896666666667 17.053333333333 26.21 25.573333333333 15.43 18.913333333333 27.37 32.773333333333
HLN2-5-6_FLOW 29.43 45.643333333333 40.876666666667 40.54 40.956666666667 56.133333333333 66.086666666667 61.686666666667 51.433333333333 47.083333333333 48.82 56.65
HLN2-5-6_FLOW 63.593333333333 59.353333333333 74.76 91.48 65.383333333333 66.563333333333 39.193333333333 23.776666666667 26.696666666667 51.24 51.77 17.796666666667
HLN2-5-6_FLOW 52.246666666667 56.256666666667 62.823333333333 83.406666666667 87.343333333333 89.55 55.853333333333 55.693333333333 63.683333333333 72.013333333333 61.236666666667 59.72
HLN2-5-6_FLOW 80.166666666667 71.966666666667 65.906666666667 53.2 67.09 59.736666666667 44.706666666667 68.51 70.883333333333 52.206666666667 59.46 67.506666666667
HLN2-5-6_FLOW 64.5 59.64 63.003333333333 64.246666666667 44.26 41.116666666667 56.643333333333 49.79 39.546666666667 32.446666666667 54.85 55.94
HLN2-5-6_FLOW 75.253333333333 87.523333333333 81.393333333333 64.596666666667 86.873333333333 76.486666666667 63.37 61.17 69.806666666667 47.716666666667 36.03 44.056666666667
HLN2-5-6_FLOW 71.716666666667 81.126666666667 71.776666666667 62.053333333333 48.433333333333 57.58 72.483333333333 53.343333333333 47.52 56.836666666667 69.13 52.25
HLN2-5-6_FLOW 67.773333333333 89.54 57.673333333333 84.03 84.07 51.573333333333 35.5 50.47 56.01 51.56 27.97 24.21
HLN2-5-6_FLOW 15.756666666667 17.76 27.716666666667 11.99 19.536666666667 7.41 10.263333333333 20.893333333333 28.866666666667 12.123333333333 10.633333333333 14.516666666667
HLN2-5-6_FLOW 8.136666666667 16.923333333333 34.496666666667 -28.546666666667 -10.106666666667 -13.043333333333 -34.906666666667 -25.566666666667 -15.993333333333 -21.91 -28.526666666667 -8.08
HLN2-5-6_FLOW -21.68 -35.236666666667 -45.08 -37.413333333333 -51.896666666667 -67.403333333333 -51.74 -27.4 -46.896666666667 -38.24 -40.523333333333 -34.116666666667
HLN2-5-6_FLOW -46 -60.06 -61.366666666667 -54.583333333333 -42.086666666667 -39.366666666667 -29.466666666667 -39.796666666667 -45.19 -51.283333333333 -86.21 -105.273333333333
HLN2-5-6_FLOW -116.796666666667 -143.156666666667 -142.563333333333 -152.056666666667 -151.173333333333 -158.066666666667 -141.693333333333 -144.1 -164.51 -173.48 -147.896666666667 -156.723333333333
HLN2-5-6_FLOW -164.83 -144.77 -147.563333333333 -132.903333333333 -103.503333333333 -167.836666666667 -256.88 -269.4 -220.01 -180.226666666667 -180.11 -190.043333333333
HLN2-5-6_FLOW -206.053333333333 -240.253333333333 -253.203333333333 -252.986666666667 -282.453333333333 -285.123333333333 -299.903333333333 -313.366666666667 -297.216666666667 -283.116666666667 -251.873333333333 -264.5
HLN2-5-6_FLOW -276.65 -278.206666666667 -297.986666666667 -249.186666666667 -310.146666666667 -332.29 -309.35 -286.803333333333 -278.236666666667 -296.03 -297.066666666667 -292.143333333333
HLN2-5-6_FLOW -165.05 -206.433333333333 -257.723333333333 -265.543333333333 -224.876666666667 -259.706666666667 -342.78 -292.95 -302.906666666667 -303.05 -289.72 -170.58
HLN2-5-6_FLOW -171.113333333333 -188.983333333333 -196.793333333333 -227.336666666667 -235.086666666667 -246.82 -259.823333333333 -265.703333333333 -269.96 -261.736666666667 -246.62 -248.37
HLN2-5-6_FLOW -228.873333333333 -228.57 -248.063333333333 -244.91 -249.11 -265.37 -241.993333333333 -189.496666666667 -165.52 -241.186666666667 -231.04 -228.856666666667
HLN2-5-6_FLOW -248.71 -257.99 -261.316666666667 -224.073333333333 -156.16 -231.723333333333 -217.216666666667 -217.2 -200.136666666667 -195.166666666667 -200.896666666667 -212.883333333333
HLN2-5-6_FLOW -229.586666666667 -214.056666666667 -177.236666666667 -202.196666666667 -196.376666666667 -156.11 -153.313333333333 -187.35 -170.856666666667 -158.573333333333 -160.996666666667 -172.88
HLN2-5-6_FLOW -174.83 -191.7 -225.53 -186.946666666667 -214.54 -230.286666666667 -238.63 -247.806666666667 -246.916666666667 -245.396666666667 -219.783333333333 -192.583333333333
HLN2-5-6_FLOW -181.86 -179.72 -190.236666666667 -199.166666666667 -215.886666666667 -225.056666666667 -184.646666666667 -159.693333333333 -164.226666666667 -148.893333333333 -117.8 -144.493333333333
HLN2-5-6_FLOW -157.763333333333 -156.38 -133.196666666667 -127.296666666667 -104.79 -132.953333333333 -121.016666666667 -137.616666666667 -148.576666666667 -152.51 -148.363333333333 -77.223333333333
HLN2-5-6_FLOW -108.313333333333 -119.653333333333 -130.366666666667 -125.683333333333 -152.066666666667 -185.936666666667 -186.463333333333 -152.136666666667 -177.66 -128.22 -119.4 -121.616666666667
HLN2-5-6_FLOW -110.686666666667 -111.59 -132.566666666667 -119.423333333333 -79.32 -60.6 -71.416666666667 -95.323333333333 -102.87 -122.903333333333 -110.483333333333 -113.26
HLN2-5-6_FLOW -151.06 -143.276666666667 -125.516666666667 -129.813333333333 -144.67 -151.983333333333 -135.603333333333 -113.996666666667 -95.64 -67.643333333333 -43.963333333333 -32.7
HLN2-5-6_FLOW -41.913333333333 -57.21 -60.13 -49.58 -37.036666666667 -30.716666666667 -38.516666666667 -36.523333333333 -31.746666666667 -30.563333333333 -17.153333333333 -12.37
HLN2-5-6_FLOW -5.583333333333 -22.656666666667 -11.88 -35.336666666667 -11.643333333333 -17.796666666667 -12.383333333333 -15.06 -23.933333333333 -13.99 -13.18 -2.503333333333
HLN2-5-6_FLOW -5.19 -6.38 -14.023333333333 -21.363333333333 -30.046666666667 -7.543333333333 7.643333333333 11.773333333333 10.383333333333 20.896666666667 17.063333333333 25.896666666667
HLN2-5-6_FLOW 25.573333333333 15.43 18.913333333333 27.37 33.133333333333 29.856666666667 45.643333333333 40.876666666667 40.54 40.956666666667 57.416666666667 65.766666666667
HLN2-5-6_FLOW 61.686666666667 51.433333333333 47.083333333333 48.82 57.013333333333 62.993333333333 59.353333333333 74.76 91.48 65.383333333333 66.326666666667 39.316666666667
HLN2-5-6_FLOW 23.776666666667 26.696666666667 51.24 51.77 17.433333333333 51.986666666667 56.256666666667 62.823333333333 83.406666666667 87.343333333333 89.606666666667 57.213333333333
HLN2-5-6_FLOW 55.693333333333 63.683333333333 72.013333333333 61.236666666667 59.336666666667 80.376666666667 71.966666666667 65.906666666667 53.2 67.09 59.916666666667 44.993333333333
HLN2-5-6_FLOW 68.51 70.883333333333 52.206666666667 59.46 67.566666666667 64.226666666667 59.64 63.003333333333 64.246666666667 44.26 40.63 55.663333333333
HLN2-5-6_FLOW 49.79 39.546666666667 32.446666666667 54.85 56.07 74.206666666667 87.523333333333 81.393333333333 64.596666666667 86.873333333333 76.406666666667 63.653333333333
HLN2-5-6_FLOW 61.17 69.806666666667 47.716666666667 36.03 43.603333333333 72.27 81.126666666667 71.776666666667 62.053333333333 48.433333333333 56.75 71.66
HLN2-5-6_FLOW 53.343333333333 47.52 56.836666666667 69.13 53.283333333333 68.263333333333 89.54 57.673333333333 84.03 84.07 50.306666666667 36.076666666667
HLN2-5-6_FLOW 50.47 56.01 51.56 27.97 24.073333333333 16.066666666667 17.76 27.716666666667 11.99 19.536666666667 6.363333333333 10.013333333333
HLN2-5-6_FLOW 20.893333333333 28.866666666667 12.123333333333 10.633333333333 14.523333333333 7.286666666667 16.923333333333 34.496666666667 -28.546666666667 -10.106666666667 -13.043333333333 -33.483333333333
HLN2-5-6_FLOW -25.566666666667 -15.993333333333 -21.91 -28.526666666667 -7.99 -21.166666666667 -35.236666666667 -45.08 -37.413333333333 -51.896666666667 -67.986666666667 -52.673333333333
HLN2-5-6_FLOW -27.4 -46.896666666667 -38.24 -40.523333333333 -33.436666666667 -45.176666666667 -60.06 -61.366666666667 -54.583333333333 -42.086666666667 -39.563333333333 -30.08
HLN2-5-6_FLOW -39.796666666667 -45.19 -51.283333333333 -86.21 -106.756666666667 -115.923333333333 -143.156666666667 -142.563333333333 -152.056666666667 -151.173333333333 -158.8 -143.2
HLN2-5-6_FLOW -144.1 -164.51 -173.48 -147.896666666667 -157.46 -164.17 -144.77 -147.563333333333 -132.903333333333 -103.503333333333 -174.023333333333 -249.613333333333
HLN2-5-6_FLOW -269.4 -220.01 -180.226666666667 -180.11 -190.996666666667 -204.733333333333 -240.253333333333 -253.203333333333 -252.986666666667 -282.453333333333 -285.38 -298.63
HLN2-5-6_FLOW -313.366666666667 -297.216666666667 -283.116666666667 -251.873333333333 -265.713333333333 -275.69 -278.206666666667 -297.986666666667 -249.186666666667 -310.146666666667 -334.416666666667 -311.546666666667
HLN2-5-6_FLOW -286.803333333333 -278.236666666667 -296.03 -297.066666666667 -291.666666666667 -176.156666666667 -206.433333333333 -257.723333333333 -265.543333333333 -224.876666666667 -263.056666666667 -335.786666666667
HLN2-5-6_FLOW -292.95 -302.906666666667 -303.05 -289.72 -159.123333333333 -170.06 -188.983333333333 -196.793333333333 -227.336666666667 -235.086666666667 -247.95 -258.783333333333
HLN2-5-6_FLOW -265.703333333333 -269.96 -261.736666666667 -246.62 -248.536666666667 -230.596666666667 -228.57 -248.063333333333 -244.91 -249.11 -266.936666666667 -244.183333333333
HLN2-5-6_FLOW -189.496666666667 -165.52 -241.186666666667 -231.04 -228.646666666667 -246.95 -257.99 -261.316666666667 -224.073333333333 -156.16 -238.99 -219.126666666667
HLN2-5-6_FLOW -217.2 -200.136666666667 -195.166666666667 -200.896666666667 -214.036666666667 -228.223333333333 -214.056666666667 -177.236666666667 -202.196666666667 -196.376666666667 -152.236666666667 -153.216666666667
HLN2-5-6_FLOW -187.35 -170.856666666667 -158.573333333333 -160.996666666667 -174.02 -174.756666666667 -191.7 -225.53 -186.946666666667 -214.54 -231.8 -238.03
HLN2-5-6_FLOW -247.806666666667 -246.916666666667 -245.396666666667 -219.783333333333 -189.966666666667 -182.57 -179.72 -190.236666666667 -199.166666666667 -215.886666666667 -225.94 -188.26
HLN2-5-6_FLOW -159.693333333333 -164.226666666667 -148.893333333333 -117.8 -147.176666666667 -156.806666666667 -156.38 -133.196666666667 -127.296666666667 -104.79 -135.846666666667 -122.733333333333
HLN2-5-6_FLOW -137.616666666667 -148.576666666667 -152.51 -148.363333333333 -70.38 -104.976666666667 -119.653333333333 -130.366666666667 -125.683333333333 -152.066666666667 -189.13 -186.73
HLN2-5-6_FLOW -152.136666666667 -177.66 -128.22 -119.4 -121.893333333333 -110.846666666667 -111.59 -132.566666666667 -119.423333333333 -79.32 -58.06 -70.523333333333
HLN2-5-6_FLOW -95.323333333333 -102.87 -122.903333333333 -110.483333333333 -113.703333333333 -147.79 -143.276666666667 -125.516666666667 -129.813333333333 -144.67 -152.546666666667 -137.13
HLN2-5-6_FLOW -113.996666666667 -95.64 -67.643333333333 -43.963333333333 -32.556666666667 -40.653333333333 -57.21 -60.13 -49.58 -37.036666666667 -30.3 -37.94
HLN2-5-6_FLOW -36.523333333333 -31.746666666667 -30.563333333333 -17.153333333333 -12.37 -5.583333333333 -22.656666666667 -11.88 -35.336666666667 -11.643333333333 -17.796666666667 -12.383333333333
HLN2-5-6_FLOW -15.06 -23.933333333333 -13.99 -13.18 -2.503333333333 -5.19 -6.38 -14.023333333333 -21.363333333333 -30.046666666667 -7.35 7.53
HLN2-5-6_FLOW 11.773333333333 10.383333333333 20.896666666667 17.063333333333 26.21 25.46 15.43 18.913333333333 27.37 33.133333333333 29.43 45.29
HLN2-5-6_FLOW 40.876666666667 40.54 40.956666666667 57.416666666667 66.086666666667 61.866666666667 51.433333333333 47.083333333333 48.82 57.013333333333 63.593333333333 58.87
HLN2-5-6_FLOW 74.76 91.48 65.383333333333 66.326666666667 39.193333333333 23.213333333333 26.696666666667 51.24 51.77 17.433333333333 52.246666666667 56.44
HLN2-5-6_FLOW 62.823333333333 83.406666666667 87.343333333333 89.606666666667 55.853333333333 55.566666666667 63.683333333333 72.013333333333 61.236666666667 59.336666666667 80.166666666667 72.616666666667
HLN2-5-6_FLOW 65.906666666667 53.2 67.09 59.916666666667 44.706666666667 68.52 70.883333333333 52.206666666667 59.46 67.566666666667 64.5 59.87
HLN2-5-6_FLOW 63.003333333333 64.246666666667 44.26 40.63 56.643333333333 49.98 39.546666666667 32.446666666667 54.85 56.07 75.253333333333 87.183333333333
HLN2-5-6_FLOW 81.393333333333 64.596666666667 86.873333333333 76.406666666667 63.37 61.526666666667 69.806666666667 47.716666666667 36.03 43.603333333333 71.716666666667 80.876666666667
HLN2-5-6_FLOW 71.776666666667 62.053333333333 48.433333333333 56.75 72.483333333333 54.176666666667 47.52 56.836666666667 69.13 53.283333333333 67.773333333333 89.05
HLN2-5-6_FLOW 57.673333333333 84.03 84.07 50.306666666667 35.5 50.293333333333 56.01 51.56 27.97 24.073333333333 15.756666666667 17.993333333333
HLN2-5-6_FLOW 27.716666666667 11.99 19.536666666667 6.363333333333 10.263333333333 21.936666666667 28.866666666667 12.123333333333 10.633333333333 14.523333333333 8.136666666667 16.923333333333
HLN2-5-6_FLOW 34.496666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47
HLN2-5-6_FLOW -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333 -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17
HLN2-5-6_FLOW -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333 -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667
HLN2-5-6_FLOW -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667 -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667
HLN2-5-6_FLOW -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93 -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69
HLN2-5-6_FLOW -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667 -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333
HLN2-5-6_FLOW -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333 -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667
HLN2-5-6_FLOW -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667 -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333
HLN2-5-6_FLOW -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81 -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667
HLN2-5-6_FLOW -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28 -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74
HLN2-5-6_FLOW -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333
HLN2-5-6_FLOW -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333 -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38
HLN2-5-6_FLOW -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5 -248.423333333333 -246.886666666667 -73.826666666667 -221.113333333333 -191.12 -183.686666666667
HLN2-5-6_FLOW -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -189.403333333333 -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -157.776666666667
HLN2-5-6_FLOW -157.33 -134.006666666667 -128.086666666667 -105.46 -136.72 -123.486666666667 -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -105.623333333333
HLN2-5-6_FLOW -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.87 -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.686666666667
HLN2-5-6_FLOW -112.34 -133.42 -120.186666666667 -80.01 -58.55 -71.07 -95.97 -103.56 -123.686666666667 -111.196666666667 -114.45 -148.746666666667
HLN2-5-6_FLOW -144.196666666667 -126.313333333333 -130.65 -145.58 -153.493333333333 -137.98 -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -41.146666666667
HLN2-5-6_FLOW -57.73 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.316666666667 -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333
HLN2-5-6_FLOW -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333
HLN2-5-6_FLOW -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.753333333333 12.006666666667 10.15 20.69 16.87 26.013333333333 25.28
HLN2-5-6_FLOW 15.236666666667 18.69 27.11 32.886666666667 29.156666666667 45.013333333333 40.626666666667 40.26 40.653333333333 57.166666666667 65.85 61.63
HLN2-5-6_FLOW 51.14 46.78 48.556666666667 56.75 63.36 58.683333333333 74.563333333333 91.23 65.13 66.036666666667 38.973333333333 23.083333333333
HLN2-5-6_FLOW 26.57 51.013333333333 51.536666666667 17.263333333333 51.996666666667 56.173333333333 62.556666666667 83.13 87.076666666667 89.336666666667 55.55 55.276666666667
HLN2-5-6_FLOW 63.403333333333 71.79 61.026666666667 59.1 79.86 72.273333333333 65.48 52.853333333333 66.83 59.69 44.496666666667 68.256666666667
HLN2-5-6_FLOW 70.62 51.98 59.22 67.313333333333 64.263333333333 59.633333333333 62.74 63.993333333333 44 40.34 56.396666666667 49.746666666667
HLN2-5-6_FLOW 39.3 32.12 54.53 55.756666666667 74.976666666667 86.903333333333 81.116666666667 64.376666666667 86.623333333333 76.17 63.146666666667 61.28
HLN2-5-6_FLOW 69.56 47.58 35.936666666667 43.45 71.436666666667 80.596666666667 71.526666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.92
HLN2-5-6_FLOW 47.243333333333 56.57 68.856666666667 53.146666666667 67.55 88.81 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.013333333333
HLN2-5-6_FLOW 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.736666666667 27.453333333333 11.716666666667 19.26 6.446666666667 10.553333333333 22.303333333333
HLN2-5-6_FLOW 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333
HLN2-5-6_FLOW -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47 -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333
HLN2-5-6_FLOW -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17 -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333
HLN2-5-6_FLOW -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667 -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667
HLN2-5-6_FLOW -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667 -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93
HLN2-5-6_FLOW -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69 -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667
HLN2-5-6_FLOW -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333 -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333
HLN2-5-6_FLOW -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667 -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667
HLN2-5-6_FLOW -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333 -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81
HLN2-5-6_FLOW -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667 -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28
HLN2-5-6_FLOW -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74 -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53
HLN2-5-6_FLOW -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333 -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333
HLN2-5-6_FLOW -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38 -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5
HLN2-5-6_FLOW -248.423333333333 -246.886666666667 -221.113333333333 -191.12 -182.97 -181.003333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -162.873333333333
HLN2-5-6_FLOW -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -158.74 -157.573333333333 -134.006666666667 -128.086666666667 -105.46 -136.72 -121.76 -137.04
HLN2-5-6_FLOW -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -119.39 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -156.13
HLN2-5-6_FLOW -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -113.213333333333 -133.42 -120.186666666667 -80.01 -58.55 -71.966666666667 -94.406666666667
HLN2-5-6_FLOW -103.56 -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.94 -126.313333333333 -130.65 -145.58 -153.493333333333 -136.443333333333 -116.436666666667
HLN2-5-6_FLOW -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.196666666667 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.62
HLN2-5-6_FLOW -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.043333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667
HLN2-5-6_FLOW -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.26
HLN2-5-6_FLOW 10.15 20.69 16.87 26.013333333333 25.393333333333 15.67 18.69 27.11 32.886666666667 29.156666666667 45.366666666667 40.476666666667
HLN2-5-6_FLOW 40.26 40.653333333333 57.166666666667 65.85 61.45 52.063333333333 46.78 48.556666666667 56.75 63.36 59.17 74.346666666667
HLN2-5-6_FLOW 91.23 65.13 66.036666666667 38.973333333333 23.65 26.556666666667 51.013333333333 51.536666666667 17.263333333333 51.996666666667 55.99 62.336666666667
HLN2-5-6_FLOW 83.13 87.076666666667 89.336666666667 55.55 55.403333333333 63 71.79 61.026666666667 59.1 79.86 71.616666666667 66.566666666667
HLN2-5-6_FLOW 52.853333333333 66.83 59.69 44.496666666667 68.243333333333 70.453333333333 51.98 59.22 67.313333333333 64.263333333333 59.403333333333 62.933333333333
HLN2-5-6_FLOW 63.993333333333 44 40.34 56.396666666667 49.553333333333 39.693333333333 32.12 54.53 55.756666666667 74.976666666667 87.246666666667 81.303333333333
HLN2-5-6_FLOW 64.376666666667 86.623333333333 76.17 63.146666666667 60.923333333333 69.243333333333 47.58 35.936666666667 43.45 71.436666666667 80.85 71.536666666667
HLN2-5-6_FLOW 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.08 47.586666666667 56.57 68.856666666667 53.146666666667 67.55 89.303333333333 57.52
HLN2-5-6_FLOW 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.726666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.5 27.033333333333
HLN2-5-6_FLOW 11.716666666667 19.26 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667
HLN2-5-6_FLOW -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.98 -22.066666666667 -28.716666666667 -8.166666666667 -22 -35.64 -44.933333333333
HLN2-5-6_FLOW -37.83 -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -46.553333333333 -38.553333333333 -40.87 -33.73 -46.343333333333 -60.496666666667 -61.766666666667
HLN2-5-6_FLOW -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.26 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -144.05 -143.506666666667
HLN2-5-6_FLOW -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -145 -163.786666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.21
HLN2-5-6_FLOW -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -225.71 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -253.6
HLN2-5-6_FLOW -254.533333333333 -284.173333333333 -287.12 -301.73 -315.276666666667 -300.456666666667 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.9 -298.046666666667
HLN2-5-6_FLOW -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -280.69 -297.826666666667 -298.87 -293.436666666667 -166.06 -207.69 -254.776666666667
HLN2-5-6_FLOW -267.17 -226.243333333333 -264.67 -344.87 -294.726666666667 -303.88 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.31
HLN2-5-6_FLOW -228.713333333333 -236.52 -249.46 -261.403333333333 -267.33 -271.23 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.96 -247.856666666667
HLN2-5-6_FLOW -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -168.64 -242.65 -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.616666666667
HLN2-5-6_FLOW -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -202.86 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -181.556666666667
HLN2-5-6_FLOW -203.423333333333 -197.57 -153.16 -154.25 -188.496666666667 -173.356666666667 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -223.92
HLN2-5-6_FLOW -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -249.31 -248.503333333333 -246.886666666667 -221.113333333333 -191.12 -182.97 -180.813333333333 -190.466666666667
HLN2-5-6_FLOW -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -164.823333333333 -149.796666666667 -118.513333333333 -148.09 -158.74 -157.33 -136.023333333333
HLN2-5-6_FLOW -128.086666666667 -105.46 -136.72 -121.76 -138.453333333333 -148.526666666667 -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -130.023333333333
HLN2-5-6_FLOW -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -176.493333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -131.793333333333
HLN2-5-6_FLOW -120.186666666667 -80.01 -58.55 -71.966666666667 -95.97 -102.776666666667 -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -128.01
HLN2-5-6_FLOW -130.65 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -97.623333333333 -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.926666666667
HLN2-5-6_FLOW -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.94 -31.926666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333
HLN2-5-6_FLOW -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26
HLN2-5-6_FLOW -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 9.723333333333 20.69 16.87 26.013333333333 25.393333333333 15.236666666667 18.916666666667
HLN2-5-6_FLOW 27.11 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.62 40.653333333333 57.166666666667 65.85 61.45 51.14 46.94
HLN2-5-6_FLOW 48.556666666667 56.75 63.36 59.17 74.563333333333 91.383333333333 65.13 66.036666666667 38.973333333333 23.65 26.57 51.296666666667
HLN2-5-6_FLOW 51.536666666667 17.263333333333 51.996666666667 55.99 62.556666666667 82.413333333333 87.076666666667 89.336666666667 55.55 55.403333333333 63.403333333333 70.993333333333
HLN2-5-6_FLOW 61.026666666667 59.1 79.86 71.616666666667 65.48 52.383333333333 66.83 59.69 44.496666666667 68.243333333333 70.62 52.14
HLN2-5-6_FLOW 59.22 67.313333333333 64.263333333333 59.403333333333 62.74 63.986666666667 44 40.34 56.396666666667 49.553333333333 39.3 33.243333333333
HLN2-5-6_FLOW 54.53 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.26 86.623333333333 76.17 63.146666666667 60.923333333333 69.56 46.943333333333
HLN2-5-6_FLOW 35.936666666667 43.45 71.436666666667 80.85 71.526666666667 61.606666666667 48.253333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.163333333333
HLN2-5-6_FLOW 68.856666666667 53.146666666667 67.55 89.303333333333 57.516666666667 83.803333333333 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.076666666667
HLN2-5-6_FLOW 27.733333333333 23.836666666667 15.52 17.5 27.453333333333 12.47 19.26 6.446666666667 10.553333333333 21.25 29.253333333333 11.583333333333
HLN2-5-6_FLOW 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -29.156666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -23.15
HLN2-5-6_FLOW -28.716666666667 -8.166666666667 -22 -35.64 -45.503333333333 -38.163333333333 -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -39.18
HLN2-5-6_FLOW -40.87 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -55.67 -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.026666666667
HLN2-5-6_FLOW -86.793333333333 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.22 -152.106666666667 -159.783333333333 -142.566666666667 -145 -165.536666666667 -173.726666666667
HLN2-5-6_FLOW -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -135.006666666667 -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -184.836666666667
HLN2-5-6_FLOW -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.553333333333 -284.173333333333 -287.12 -301.73 -315.276666666667 -299.03 -286.083333333333
HLN2-5-6_FLOW -253.413333333333 -267.33 -278.333333333333 -279.9 -299.79 -255.01 -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -296.256666666667
HLN2-5-6_FLOW -298.87 -293.436666666667 -166.06 -207.69 -259.303333333333 -266.48 -226.243333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.89
HLN2-5-6_FLOW -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -226.016666666667 -236.52 -249.46 -261.403333333333 -267.33 -271.606666666667 -264.05
HLN2-5-6_FLOW -248.12 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.68 -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -235.97
HLN2-5-6_FLOW -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -228.72 -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.793333333333
HLN2-5-6_FLOW -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -201.233333333333 -197.57 -153.16 -154.25 -188.496666666667 -171.903333333333 -160.62
HLN2-5-6_FLOW -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -191.49 -215.84 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -247.02
HLN2-5-6_FLOW -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15
HLN2-5-6_FLOW -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57 -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09
HLN2-5-6_FLOW -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333
HLN2-5-6_FLOW -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42 -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32
HLN2-5-6_FLOW -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58
HLN2-5-6_FLOW -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333 -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43
HLN2-5-6_FLOW -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333
HLN2-5-6_FLOW -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333
HLN2-5-6_FLOW 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91
HLN2-5-6_FLOW 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667
HLN2-5-6_FLOW 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99
HLN2-5-6_FLOW 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333
HLN2-5-6_FLOW 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667
HLN2-5-6_FLOW 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37
HLN2-5-6_FLOW 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333
HLN2-5-6_FLOW 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667
HLN2-5-6_FLOW 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667
HLN2-5-6_FLOW 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667
HLN2-5-6_FLOW -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667 -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667
HLN2-5-6_FLOW -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12
HLN2-5-6_FLOW -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15
HLN2-5-6_FLOW -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333
HLN2-5-6_FLOW -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333
HLN2-5-6_FLOW -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17 -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667
HLN2-5-6_FLOW -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78 -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333
HLN2-5-6_FLOW -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667
HLN2-5-6_FLOW -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667
HLN2-5-6_FLOW -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667
HLN2-5-6_FLOW -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333
HLN2-5-6_FLOW -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667
HLN2-5-6_FLOW -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -89.006666666667 -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667
HLN2-5-6_FLOW -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15 -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57
HLN2-5-6_FLOW -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667
HLN2-5-6_FLOW -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42
HLN2-5-6_FLOW -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28
HLN2-5-6_FLOW -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333
HLN2-5-6_FLOW -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667
HLN2-5-6_FLOW -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333
HLN2-5-6_FLOW -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333
HLN2-5-6_FLOW 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667
HLN2-5-6_FLOW 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333
HLN2-5-6_FLOW 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18
HLN2-5-6_FLOW 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333
HLN2-5-6_FLOW 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74
HLN2-5-6_FLOW 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667
HLN2-5-6_FLOW 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52
HLN2-5-6_FLOW 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13
HLN2-5-6_FLOW 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03
HLN2-5-6_FLOW 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667
HLN2-5-6_FLOW -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53
HLN2-5-6_FLOW -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07
HLN2-5-6_FLOW -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15 -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667
HLN2-5-6_FLOW -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333
HLN2-5-6_FLOW -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333 -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17
HLN2-5-6_FLOW -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78
HLN2-5-6_FLOW -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667
HLN2-5-6_FLOW -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667 -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667
HLN2-5-6_FLOW -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333
HLN2-5-6_FLOW -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667
HLN2-5-6_FLOW -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333 -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76
HLN2-5-6_FLOW -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -223.373333333333
HLN2-5-6_FLOW -191.12 -182.97 -180.813333333333 -191.396666666667 -200.383333333333 -215.723333333333 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -149.796666666667 -121.256666666667
HLN2-5-6_FLOW -148.09 -158.74 -157.33 -134.006666666667 -128.086666666667 -107.216666666667 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.44 -149.64
HLN2-5-6_FLOW -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.463333333333 -150.693333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -129.026666666667 -120.49
HLN2-5-6_FLOW -122.713333333333 -111.523333333333 -112.34 -133.42 -120.186666666667 -81.863333333333 -58.55 -71.966666666667 -95.97 -103.56 -123.686666666667 -112.196666666667
HLN2-5-6_FLOW -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.65 -144.273333333333 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -68.126666666667 -45.88
HLN2-5-6_FLOW -32.973333333333 -42.413333333333 -57.73 -60.61 -49.986666666667 -38.063333333333 -30.65 -38.896666666667 -36.94 -32.196666666667 -30.98 -18.463333333333
HLN2-5-6_FLOW -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -13.02 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.04
HLN2-5-6_FLOW -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -29.716666666667 -7.593333333333 7.866666666667 12.006666666667 10.15 20.69 16.86
HLN2-5-6_FLOW 26.013333333333 25.393333333333 15.236666666667 18.69 27.11 32.526666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.653333333333 55.873333333333
HLN2-5-6_FLOW 65.85 61.45 51.14 46.78 48.556666666667 56.386666666667 63.36 59.17 74.563333333333 91.23 65.13 66.276666666667
HLN2-5-6_FLOW 38.973333333333 23.65 26.57 51.013333333333 51.536666666667 17.63 51.996666666667 55.99 62.556666666667 83.13 87.076666666667 89.283333333333
HLN2-5-6_FLOW 55.55 55.403333333333 63.403333333333 71.79 61.026666666667 59.486666666667 79.86 71.616666666667 65.48 52.853333333333 66.83 59.51
HLN2-5-6_FLOW 44.496666666667 68.243333333333 70.62 51.98 59.22 67.253333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44 40.83
HLN2-5-6_FLOW 56.396666666667 49.553333333333 39.3 32.12 54.53 55.626666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.623333333333 76.246666666667
HLN2-5-6_FLOW 63.146666666667 60.923333333333 69.56 47.58 35.936666666667 43.906666666667 71.436666666667 80.85 71.526666666667 61.833333333333 48.253333333333 57.31
HLN2-5-6_FLOW 72.233333333333 53.08 47.243333333333 56.57 68.856666666667 52.106666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 51.343333333333
HLN2-5-6_FLOW 35.253333333333 50.193333333333 55.716666666667 51.296666666667 27.733333333333 23.973333333333 15.52 17.5 27.453333333333 11.716666666667 19.26 7.5
HLN2-5-6_FLOW 10.553333333333 21.25 29.253333333333 12.406666666667 10.93 14.803333333333 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333
HLN2-5-6_FLOW -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.28 -22 -35.64 -45.503333333333 -37.83 -52.333333333333 -67.84
HLN2-5-6_FLOW -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.87 -34.413333333333 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -42.426666666667 -39.73
HLN2-5-6_FLOW -29.806666666667 -40.13 -45.55 -51.676666666667 -86.793333333333 -105.93 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.106666666667 -159.046666666667
HLN2-5-6_FLOW -142.566666666667 -145 -165.536666666667 -174.55 -148.813333333333 -157.683333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -104.14 -168.863333333333
HLN2-5-6_FLOW -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.213333333333 -191.206666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -284.173333333333 -286.86
HLN2-5-6_FLOW -301.73 -315.276666666667 -299.03 -284.84 -253.413333333333 -266.11 -278.333333333333 -279.9 -299.79 -250.703333333333 -312.026666666667 -334.31
HLN2-5-6_FLOW -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.87 -293.913333333333 -166.06 -207.69 -259.303333333333 -267.17 -226.243333333333 -261.3
HLN2-5-6_FLOW -344.87 -294.726666666667 -304.76 -304.903333333333 -291.49 -171.62 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -236.52 -248.323333333333
HLN2-5-6_FLOW -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -248.12 -249.87 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.626666666667 -266.99
HLN2-5-6_FLOW -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -232.446666666667 -230.243333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -157.11 -233.133333333333
HLN2-5-6_FLOW -218.53 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -214.186666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -197.57 -157.053333333333
HLN2-5-6_FLOW -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.973333333333 -173.933333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -215.84 -231.7
HLN2-5-6_FLOW -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -221.113333333333 -193.753333333333 -182.97 -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -226.43
HLN2-5-6_FLOW -185.766666666667 -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -145.39 -158.74 -157.33 -134.006666666667 -128.086666666667 -105.46 -133.806666666667
HLN2-5-6_FLOW -121.76 -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -77.69 -108.976666666667 -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -187.083333333333
HLN2-5-6_FLOW -187.603333333333 -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.436666666667 -111.523333333333 -112.34 -133.42 -120.186666666667 -80.01 -61.103333333333
HLN2-5-6_FLOW -71.966666666667 -95.97 -103.56 -123.686666666667 -111.196666666667 -114.003333333333 -152.036666666667 -144.196666666667 -126.313333333333 -130.65 -145.58 -152.926666666667
HLN2-5-6_FLOW -136.443333333333 -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -33.116666666667 -42.413333333333 -57.73 -60.61 -49.986666666667 -37.396666666667 -31.07
HLN2-5-6_FLOW -38.896666666667 -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333
HLN2-5-6_FLOW -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.82
HLN2-5-6_FLOW 7.866666666667 12.006666666667 10.15 20.69 16.87 25.696666666667 25.393333333333 15.236666666667 18.69 27.11 32.886666666667 29.586666666667
HLN2-5-6_FLOW 45.366666666667 40.626666666667 40.26 40.653333333333 57.166666666667 65.526666666667 61.45 51.14 46.78 48.556666666667 56.75 62.756666666667
HLN2-5-6_FLOW 59.17 74.563333333333 91.23 65.13 66.036666666667 39.1 23.65 26.57 51.013333333333 51.536666666667 17.263333333333 51.736666666667
HLN2-5-6_FLOW 55.99 62.556666666667 83.13 87.076666666667 89.336666666667 56.92 55.403333333333 63.403333333333 71.79 61.026666666667 59.1 80.07
HLN2-5-6_FLOW 71.616666666667 65.48 52.853333333333 66.83 59.69 44.786666666667 68.243333333333 70.62 51.98 59.22 67.313333333333 63.986666666667
HLN2-5-6_FLOW 59.403333333333 62.74 63.993333333333 44 40.34 55.41 49.553333333333 39.3 32.12 54.53 55.756666666667 73.926666666667
HLN2-5-6_FLOW 87.246666666667 81.116666666667 64.376666666667 86.623333333333 76.17 63.43 60.923333333333 69.56 47.58 35.936666666667 43.45 71.996666666667
HLN2-5-6_FLOW 80.85 71.526666666667 61.833333333333 48.253333333333 56.473333333333 71.406666666667 53.08 47.243333333333 56.57 68.856666666667 53.146666666667 68.043333333333
HLN2-5-6_FLOW 89.303333333333 57.516666666667 83.806666666667 83.846666666667 50.07 35.833333333333 50.193333333333 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.833333333333
HLN2-5-6_FLOW 17.5 27.453333333333 11.716666666667 19.26 6.446666666667 10.3 21.25 29.253333333333 12.406666666667 10.93 14.81 7.533333333333
HLN2-5-6_FLOW 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -33.803333333333 -25.883333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -21.456666666667
HLN2-5-6_FLOW -35.64 -45.503333333333 -37.83 -52.333333333333 -68.43 -53.073333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.87 -33.73 -45.513333333333
HLN2-5-6_FLOW -60.496666666667 -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -30.423333333333 -40.13 -45.55 -51.676666666667 -86.793333333333 -107.42 -116.646666666667
HLN2-5-6_FLOW -144.05 -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -144.083333333333 -145 -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.163333333333
HLN2-5-6_FLOW -145.653333333333 -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -251.136666666667 -271.036666666667 -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -205.98
HLN2-5-6_FLOW -241.71 -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -300.45 -315.276666666667 -299.03 -284.84 -253.413333333333 -267.33 -277.366666666667
HLN2-5-6_FLOW -279.9 -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -313.45 -288.543333333333 -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -177.233333333333
HLN2-5-6_FLOW -207.69 -259.303333333333 -267.17 -226.243333333333 -264.67 -337.833333333333 -294.726666666667 -304.76 -304.903333333333 -291.49 -160.093333333333 -171.1
HLN2-5-6_FLOW -190.143333333333 -197.996666666667 -228.713333333333 -236.52 -249.46 -260.356666666667 -267.33 -271.606666666667 -263.323333333333 -248.12 -250.04 -231.996666666667
HLN2-5-6_FLOW -229.96 -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -245.666666666667 -190.646666666667 -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -248.46
HLN2-5-6_FLOW -259.556666666667 -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -220.453333333333 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -229.61
HLN2-5-6_FLOW -215.363333333333 -178.313333333333 -203.423333333333 -197.57 -153.16 -154.156666666667 -188.496666666667 -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.82
HLN2-5-6_FLOW -192.866666666667 -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -239.48 -249.31 -248.423333333333 -246.886666666667 -221.113333333333 -191.12 -183.686666666667
HLN2-5-6_FLOW -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -189.403333333333 -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -157.776666666667
HLN2-5-6_FLOW -157.33 -134.006666666667 -128.086666666667 -105.46 -136.72 -123.486666666667 -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -105.623333333333
HLN2-5-6_FLOW -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.87 -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.686666666667
HLN2-5-6_FLOW -112.34 -133.42 -120.186666666667 -80.01 -58.55 -71.07 -95.97 -103.56 -123.686666666667 -111.196666666667 -114.45 -148.746666666667
HLN2-5-6_FLOW -144.196666666667 -126.313333333333 -130.65 -145.58 -153.493333333333 -137.98 -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -41.146666666667
HLN2-5-6_FLOW -57.73 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.316666666667 -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333
HLN2-5-6_FLOW -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333
HLN2-5-6_FLOW -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.753333333333 12.006666666667 10.15 20.69 16.87 26.013333333333 25.28
HLN2-5-6_FLOW 15.236666666667 18.69 27.11 32.886666666667 29.156666666667 45.013333333333 40.626666666667 40.26 40.653333333333 57.166666666667 65.85 61.63
HLN2-5-6_FLOW 51.14 46.78 48.556666666667 56.75 63.36 58.683333333333 74.563333333333 91.23 65.13 66.036666666667 38.973333333333 23.083333333333
HLN2-5-6_FLOW 26.57 51.013333333333 51.536666666667 17.263333333333 51.996666666667 56.173333333333 62.556666666667 83.13 87.076666666667 89.336666666667 55.55 55.276666666667
HLN2-5-6_FLOW 63.403333333333 71.79 61.026666666667 59.1 79.86 72.273333333333 65.48 52.853333333333 66.83 59.69 44.496666666667 68.256666666667
HLN2-5-6_FLOW 70.62 51.98 59.22 67.313333333333 64.263333333333 59.633333333333 62.74 63.993333333333 44 40.34 56.396666666667 49.746666666667
HLN2-5-6_FLOW 39.3 32.12 54.53 55.756666666667 74.976666666667 86.903333333333 81.116666666667 64.376666666667 86.623333333333 76.17 63.146666666667 61.28
HLN2-5-6_FLOW 69.56 47.58 35.936666666667 43.45 71.436666666667 80.596666666667 71.526666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.92
HLN2-5-6_FLOW 47.243333333333 56.57 68.856666666667 53.146666666667 67.55 88.81 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.013333333333
HLN2-5-6_FLOW 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.736666666667 27.453333333333 11.716666666667 19.26 6.446666666667 10.553333333333 22.303333333333
HLN2-5-6_FLOW 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333
HLN2-5-6_FLOW -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47 -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333
HLN2-5-6_FLOW -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17 -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333
HLN2-5-6_FLOW -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667 -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667
HLN2-5-6_FLOW -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667 -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93
HLN2-5-6_FLOW -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69 -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667
HLN2-5-6_FLOW -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333 -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333
HLN2-5-6_FLOW -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667 -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667
HLN2-5-6_FLOW -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333 -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81
HLN2-5-6_FLOW -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667 -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28
HLN2-5-6_FLOW -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74 -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53
HLN2-5-6_FLOW -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333 -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333
HLN2-5-6_FLOW -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38 -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5
HLN2-5-6_FLOW -248.423333333333 -246.886666666667 -73.826666666667 -221.113333333333 -191.12 -183.686666666667 -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -189.403333333333
HLN2-5-6_FLOW -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -157.776666666667 -157.33 -134.006666666667 -128.086666666667 -105.46 -136.72 -123.486666666667
HLN2-5-6_FLOW -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -105.623333333333 -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.87
HLN2-5-6_FLOW -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.686666666667 -112.34 -133.42 -120.186666666667 -80.01 -58.55 -71.07
HLN2-5-6_FLOW -95.97 -103.56 -123.686666666667 -111.196666666667 -114.45 -148.746666666667 -144.196666666667 -126.313333333333 -130.65 -145.58 -153.493333333333 -137.98
HLN2-5-6_FLOW -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -41.146666666667 -57.73 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.316666666667
HLN2-5-6_FLOW -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667
HLN2-5-6_FLOW -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.753333333333
HLN2-5-6_FLOW 12.006666666667 10.15 20.69 16.87 26.013333333333 25.28 15.236666666667 18.69 27.11 32.886666666667 29.156666666667 45.013333333333
HLN2-5-6_FLOW 40.626666666667 40.26 40.653333333333 57.166666666667 65.85 61.63 51.14 46.78 48.556666666667 56.75 63.36 58.683333333333
HLN2-5-6_FLOW 74.563333333333 91.23 65.13 66.036666666667 38.973333333333 23.083333333333 26.57 51.013333333333 51.536666666667 17.263333333333 51.996666666667 56.173333333333
HLN2-5-6_FLOW 62.556666666667 83.13 87.076666666667 89.336666666667 55.55 55.276666666667 63.403333333333 71.79 61.026666666667 59.1 79.86 72.273333333333
HLN2-5-6_FLOW 65.48 52.853333333333 66.83 59.69 44.496666666667 68.256666666667 70.62 51.98 59.22 67.313333333333 64.263333333333 59.633333333333
HLN2-5-6_FLOW 62.74 63.993333333333 44 40.34 56.396666666667 49.746666666667 39.3 32.12 54.53 55.756666666667 74.976666666667 86.903333333333
HLN2-5-6_FLOW 81.116666666667 64.376666666667 86.623333333333 76.17 63.146666666667 61.28 69.56 47.58 35.936666666667 43.45 71.436666666667 80.596666666667
HLN2-5-6_FLOW 71.526666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.92 47.243333333333 56.57 68.856666666667 53.146666666667 67.55 88.81
HLN2-5-6_FLOW 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.013333333333 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.736666666667
HLN2-5-6_FLOW 27.453333333333 11.716666666667 19.26 6.446666666667 10.553333333333 22.303333333333 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333
HLN2-5-6_FLOW 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47
HLN2-5-6_FLOW -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333 -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17
HLN2-5-6_FLOW -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333 -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667
HLN2-5-6_FLOW -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667 -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667
HLN2-5-6_FLOW -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93 -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69
HLN2-5-6_FLOW -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667 -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333
HLN2-5-6_FLOW -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333 -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667
HLN2-5-6_FLOW -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667 -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333
HLN2-5-6_FLOW -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81 -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667
HLN2-5-6_FLOW -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28 -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74
HLN2-5-6_FLOW -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333
HLN2-5-6_FLOW -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333 -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38
HLN2-5-6_FLOW -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5 -248.423333333333 -246.886666666667 -221.113333333333 -191.12 -182.97 -181.003333333333
HLN2-5-6_FLOW -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -162.873333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -158.74 -157.573333333333
HLN2-5-6_FLOW -134.006666666667 -128.086666666667 -105.46 -136.72 -121.76 -137.04 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -119.39
HLN2-5-6_FLOW -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -156.13 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -113.213333333333
HLN2-5-6_FLOW -133.42 -120.186666666667 -80.01 -58.55 -71.966666666667 -94.406666666667 -103.56 -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.94
HLN2-5-6_FLOW -126.313333333333 -130.65 -145.58 -153.493333333333 -136.443333333333 -116.436666666667 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.196666666667
HLN2-5-6_FLOW -60.61 -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.62 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.043333333333
HLN2-5-6_FLOW -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22
HLN2-5-6_FLOW -14.26 -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.26 10.15 20.69 16.87 26.013333333333 25.393333333333 15.67
HLN2-5-6_FLOW 18.69 27.11 32.886666666667 29.156666666667 45.366666666667 40.476666666667 40.26 40.653333333333 57.166666666667 65.85 61.45 52.063333333333
HLN2-5-6_FLOW 46.78 48.556666666667 56.75 63.36 59.17 74.346666666667 91.23 65.13 66.036666666667 38.973333333333 23.65 26.556666666667
HLN2-5-6_FLOW 51.013333333333 51.536666666667 17.263333333333 51.996666666667 55.99 62.336666666667 83.13 87.076666666667 89.336666666667 55.55 55.403333333333 63
HLN2-5-6_FLOW 71.79 61.026666666667 59.1 79.86 71.616666666667 66.566666666667 52.853333333333 66.83 59.69 44.496666666667 68.243333333333 70.453333333333
HLN2-5-6_FLOW 51.98 59.22 67.313333333333 64.263333333333 59.403333333333 62.933333333333 63.993333333333 44 40.34 56.396666666667 49.553333333333 39.693333333333
HLN2-5-6_FLOW 32.12 54.53 55.756666666667 74.976666666667 87.246666666667 81.303333333333 64.376666666667 86.623333333333 76.17 63.146666666667 60.923333333333 69.243333333333
HLN2-5-6_FLOW 47.58 35.936666666667 43.45 71.436666666667 80.85 71.536666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.08 47.586666666667
HLN2-5-6_FLOW 56.57 68.856666666667 53.146666666667 67.55 89.303333333333 57.52 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.726666666667
HLN2-5-6_FLOW 51.296666666667 27.733333333333 23.836666666667 15.52 17.5 27.033333333333 11.716666666667 19.26 6.446666666667 10.553333333333 21.25 29.253333333333
HLN2-5-6_FLOW 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.98
HLN2-5-6_FLOW -22.066666666667 -28.716666666667 -8.166666666667 -22 -35.64 -44.933333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -46.553333333333
HLN2-5-6_FLOW -38.553333333333 -40.87 -33.73 -46.343333333333 -60.496666666667 -61.766666666667 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.26
HLN2-5-6_FLOW -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -144.05 -143.506666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -145 -163.786666666667
HLN2-5-6_FLOW -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.21 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -225.71
HLN2-5-6_FLOW -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -253.6 -254.533333333333 -284.173333333333 -287.12 -301.73 -315.276666666667 -300.456666666667
HLN2-5-6_FLOW -284.84 -253.413333333333 -267.33 -278.333333333333 -279.9 -298.046666666667 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -280.69
HLN2-5-6_FLOW -297.826666666667 -298.87 -293.436666666667 -166.06 -207.69 -254.776666666667 -267.17 -226.243333333333 -264.67 -344.87 -294.726666666667 -303.88
HLN2-5-6_FLOW -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.31 -228.713333333333 -236.52 -249.46 -261.403333333333 -267.33 -271.23
HLN2-5-6_FLOW -263.323333333333 -248.12 -250.04 -230.263333333333 -229.96 -247.856666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -168.64
HLN2-5-6_FLOW -242.65 -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.616666666667 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -202.86
HLN2-5-6_FLOW -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -181.556666666667 -203.423333333333 -197.57 -153.16 -154.25 -188.496666666667 -173.356666666667
HLN2-5-6_FLOW -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -223.92 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -249.31 -248.503333333333
HLN2-5-6_FLOW -246.886666666667 -221.113333333333 -191.12 -182.97 -180.813333333333 -190.466666666667 -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -164.823333333333
HLN2-5-6_FLOW -149.796666666667 -118.513333333333 -148.09 -158.74 -157.33 -136.023333333333 -128.086666666667 -105.46 -136.72 -121.76 -138.453333333333 -148.526666666667
HLN2-5-6_FLOW -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -130.023333333333 -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -176.493333333333
HLN2-5-6_FLOW -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -131.793333333333 -120.186666666667 -80.01 -58.55 -71.966666666667 -95.97 -102.776666666667
HLN2-5-6_FLOW -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -128.01 -130.65 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -97.623333333333
HLN2-5-6_FLOW -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.926666666667 -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.94 -31.926666666667
HLN2-5-6_FLOW -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333
HLN2-5-6_FLOW -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 9.723333333333
HLN2-5-6_FLOW 20.69 16.87 26.013333333333 25.393333333333 15.236666666667 18.916666666667 27.11 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.62
HLN2-5-6_FLOW 40.653333333333 57.166666666667 65.85 61.45 51.14 46.94 48.556666666667 56.75 63.36 59.17 74.563333333333 91.383333333333
HLN2-5-6_FLOW 65.13 66.036666666667 38.973333333333 23.65 26.57 51.296666666667 51.536666666667 17.263333333333 51.996666666667 55.99 62.556666666667 82.413333333333
HLN2-5-6_FLOW 87.076666666667 89.336666666667 55.55 55.403333333333 63.403333333333 70.993333333333 61.026666666667 59.1 79.86 71.616666666667 65.48 52.383333333333
HLN2-5-6_FLOW 66.83 59.69 44.496666666667 68.243333333333 70.62 52.14 59.22 67.313333333333 64.263333333333 59.403333333333 62.74 63.986666666667
HLN2-5-6_FLOW 44 40.34 56.396666666667 49.553333333333 39.3 33.243333333333 54.53 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.26
HLN2-5-6_FLOW 86.623333333333 76.17 63.146666666667 60.923333333333 69.56 46.943333333333 35.936666666667 43.45 71.436666666667 80.85 71.526666666667 61.606666666667
HLN2-5-6_FLOW 48.253333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.163333333333 68.856666666667 53.146666666667 67.55 89.303333333333 57.516666666667 83.803333333333
HLN2-5-6_FLOW 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.076666666667 27.733333333333 23.836666666667 15.52 17.5 27.453333333333 12.47
HLN2-5-6_FLOW 19.26 6.446666666667 10.553333333333 21.25 29.253333333333 11.583333333333 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -29.156666666667
HLN2-5-6_FLOW -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -23.15 -28.716666666667 -8.166666666667 -22 -35.64 -45.503333333333 -38.163333333333
HLN2-5-6_FLOW -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -39.18 -40.87 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -55.67
HLN2-5-6_FLOW -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.026666666667 -86.793333333333 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.22
HLN2-5-6_FLOW -152.106666666667 -159.783333333333 -142.566666666667 -145 -165.536666666667 -173.726666666667 -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -135.006666666667
HLN2-5-6_FLOW -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -184.836666666667 -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.553333333333
HLN2-5-6_FLOW -284.173333333333 -287.12 -301.73 -315.276666666667 -299.03 -286.083333333333 -253.413333333333 -267.33 -278.333333333333 -279.9 -299.79 -255.01
HLN2-5-6_FLOW -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -296.256666666667 -298.87 -293.436666666667 -166.06 -207.69 -259.303333333333 -266.48
HLN2-5-6_FLOW -226.243333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.89 -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -226.016666666667
HLN2-5-6_FLOW -236.52 -249.46 -261.403333333333 -267.33 -271.606666666667 -264.05 -248.12 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.68
HLN2-5-6_FLOW -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -235.97 -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -228.72
HLN2-5-6_FLOW -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.793333333333 -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -201.233333333333
HLN2-5-6_FLOW -197.57 -153.16 -154.25 -188.496666666667 -171.903333333333 -160.62 -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -191.49
HLN2-5-6_FLOW -215.84 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -247.02 -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667
HLN2-5-6_FLOW -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15 -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57
HLN2-5-6_FLOW -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667
HLN2-5-6_FLOW -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42
HLN2-5-6_FLOW -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28
HLN2-5-6_FLOW -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333
HLN2-5-6_FLOW -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667
HLN2-5-6_FLOW -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333
HLN2-5-6_FLOW -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333
HLN2-5-6_FLOW 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667
HLN2-5-6_FLOW 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333
HLN2-5-6_FLOW 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18
HLN2-5-6_FLOW 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333
HLN2-5-6_FLOW 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74
HLN2-5-6_FLOW 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667
HLN2-5-6_FLOW 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52
HLN2-5-6_FLOW 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13
HLN2-5-6_FLOW 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03
HLN2-5-6_FLOW 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667
HLN2-5-6_FLOW -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53
HLN2-5-6_FLOW -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07
HLN2-5-6_FLOW -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15 -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667
HLN2-5-6_FLOW -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333
HLN2-5-6_FLOW -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333 -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17
HLN2-5-6_FLOW -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78
HLN2-5-6_FLOW -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667
HLN2-5-6_FLOW -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667 -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667
HLN2-5-6_FLOW -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333
HLN2-5-6_FLOW -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667
HLN2-5-6_FLOW -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333 -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76
HLN2-5-6_FLOW -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -89.006666666667
HLN2-5-6_FLOW -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15
HLN2-5-6_FLOW -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57 -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09
HLN2-5-6_FLOW -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333
HLN2-5-6_FLOW -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42 -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32
HLN2-5-6_FLOW -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58
HLN2-5-6_FLOW -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333 -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43
HLN2-5-6_FLOW -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333
HLN2-5-6_FLOW -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333
HLN2-5-6_FLOW 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91
HLN2-5-6_FLOW 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667
HLN2-5-6_FLOW 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99
HLN2-5-6_FLOW 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333
HLN2-5-6_FLOW 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667
HLN2-5-6_FLOW 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37
HLN2-5-6_FLOW 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333
HLN2-5-6_FLOW 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667
HLN2-5-6_FLOW 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667
HLN2-5-6_FLOW 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667
HLN2-5-6_FLOW -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667 -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667
HLN2-5-6_FLOW -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12
HLN2-5-6_FLOW -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15
HLN2-5-6_FLOW -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333
HLN2-5-6_FLOW -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333
HLN2-5-6_FLOW -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17 -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667
HLN2-5-6_FLOW -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78 -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333
HLN2-5-6_FLOW -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667
HLN2-5-6_FLOW -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667
HLN2-5-6_FLOW -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667
HLN2-5-6_FLOW -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333
HLN2-5-6_FLOW -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667
HLN2-5-6_FLOW -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -223.373333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -200.383333333333 -215.723333333333
HLN2-5-6_FLOW -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -149.796666666667 -121.256666666667 -148.09 -158.74 -157.33 -134.006666666667 -128.086666666667 -107.216666666667
HLN2-5-6_FLOW -136.72 -121.76 -138.453333333333 -149.486666666667 -153.44 -149.64 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.463333333333 -150.693333333333
HLN2-5-6_FLOW -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -129.026666666667 -120.49 -122.713333333333 -111.523333333333 -112.34 -133.42 -120.186666666667 -81.863333333333
HLN2-5-6_FLOW -58.55 -71.966666666667 -95.97 -103.56 -123.686666666667 -112.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.65 -144.273333333333
HLN2-5-6_FLOW -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -68.126666666667 -45.88 -32.973333333333 -42.413333333333 -57.73 -60.61 -49.986666666667 -38.063333333333
HLN2-5-6_FLOW -30.65 -38.896666666667 -36.94 -32.196666666667 -30.98 -18.463333333333 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -13.02
HLN2-5-6_FLOW -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.04 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -29.716666666667
HLN2-5-6_FLOW -7.593333333333 7.866666666667 12.006666666667 10.15 20.69 16.86 26.013333333333 25.393333333333 15.236666666667 18.69 27.11 32.526666666667
HLN2-5-6_FLOW 29.156666666667 45.366666666667 40.626666666667 40.26 40.653333333333 55.873333333333 65.85 61.45 51.14 46.78 48.556666666667 56.386666666667
HLN2-5-6_FLOW 63.36 59.17 74.563333333333 91.23 65.13 66.276666666667 38.973333333333 23.65 26.57 51.013333333333 51.536666666667 17.63
HLN2-5-6_FLOW 51.996666666667 55.99 62.556666666667 83.13 87.076666666667 89.283333333333 55.55 55.403333333333 63.403333333333 71.79 61.026666666667 59.486666666667
HLN2-5-6_FLOW 79.86 71.616666666667 65.48 52.853333333333 66.83 59.51 44.496666666667 68.243333333333 70.62 51.98 59.22 67.253333333333
HLN2-5-6_FLOW 64.263333333333 59.403333333333 62.74 63.993333333333 44 40.83 56.396666666667 49.553333333333 39.3 32.12 54.53 55.626666666667
HLN2-5-6_FLOW 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.623333333333 76.246666666667 63.146666666667 60.923333333333 69.56 47.58 35.936666666667 43.906666666667
HLN2-5-6_FLOW 71.436666666667 80.85 71.526666666667 61.833333333333 48.253333333333 57.31 72.233333333333 53.08 47.243333333333 56.57 68.856666666667 52.106666666667
HLN2-5-6_FLOW 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 51.343333333333 35.253333333333 50.193333333333 55.716666666667 51.296666666667 27.733333333333 23.973333333333
HLN2-5-6_FLOW 15.52 17.5 27.453333333333 11.716666666667 19.26 7.5 10.553333333333 21.25 29.253333333333 12.406666666667 10.93 14.803333333333
HLN2-5-6_FLOW 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.28
HLN2-5-6_FLOW -22 -35.64 -45.503333333333 -37.83 -52.333333333333 -67.84 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.87 -34.413333333333
HLN2-5-6_FLOW -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -42.426666666667 -39.73 -29.806666666667 -40.13 -45.55 -51.676666666667 -86.793333333333 -105.93
HLN2-5-6_FLOW -117.523333333333 -144.05 -143.446666666667 -152.99 -152.106666666667 -159.046666666667 -142.566666666667 -145 -165.536666666667 -174.55 -148.813333333333 -157.683333333333
HLN2-5-6_FLOW -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -104.14 -168.863333333333 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.213333333333 -191.206666666667
HLN2-5-6_FLOW -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -284.173333333333 -286.86 -301.73 -315.276666666667 -299.03 -284.84 -253.413333333333 -266.11
HLN2-5-6_FLOW -278.333333333333 -279.9 -299.79 -250.703333333333 -312.026666666667 -334.31 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.87 -293.913333333333
HLN2-5-6_FLOW -166.06 -207.69 -259.303333333333 -267.17 -226.243333333333 -261.3 -344.87 -294.726666666667 -304.76 -304.903333333333 -291.49 -291.49
HLN4_FLOW -22.813333333333 -24.533333333333 -27.096666666667 -28.216666666667 -32.593333333333 -33.44 -35.55 -37.25 -38.096666666667 -38.71 -37.526666666667 -35.873333333333
HLN4_FLOW -35.63 -32.813333333333 -32.77 -35.566666666667 -35.113333333333 -35.573333333333 -38.27 -34.693333333333 -27.17 -23.73 -34.58 -33.473333333333
HLN4_FLOW -32.78 -35.656666666667 -36.986666666667 -37.466666666667 -32.123333333333 -24.71 -34.266666666667 -31.14 -31.14 -28.693333333333 -27.983333333333 -28.61
HLN4_FLOW -30.686666666667 -32.916666666667 -30.686666666667 -25.376666666667 -28.99 -28.356666666667 -21.823333333333 -21.98 -26.863333333333 -24.5 -22.733333333333 -23
HLN4_FLOW -24.946666666667 -25.066666666667 -27.483333333333 -32.333333333333 -26.8 -29.816666666667 -33.233333333333 -34.213333333333 -35.526666666667 -35.403333333333 -35.183333333333 -32.383333333333
HLN4_FLOW -27.236666666667 -26.073333333333 -25.77 -27.273333333333 -28.56 -30.38 -32.393333333333 -26.45 -22.896666666667 -23.546666666667 -21.35 -17.95
HLN4_FLOW -20.706666666667 -22.116666666667 -22.36 -18.92 -17.946666666667 -14.563333333333 -17.703333333333 -17.106666666667 -19.683333333333 -21.28 -21.823333333333 -21.41
HLN4_FLOW -10.086666666667 -15.503333333333 -17.153333333333 -17.933333333333 -17.48 -20.396666666667 -26.816666666667 -26.55 -21.786666666667 -25.463333333333 -17.366666666667 -14.413333333333
HLN4_FLOW -14.45 -10.076666666667 -13.45 -17.28 -15.666666666667 -6.696666666667 -4.896666666667 -6.433333333333 -11.566666666667 -12.21 -16.543333333333 -14.8
HLN4_FLOW -14.28 -19.666666666667 -18.77 -16.7 -17.343333333333 -18.986666666667 -21.083333333333 -18.803333333333 -15.006666666667 -11.343333333333 -7.266666666667 -3.716666666667
HLN4_FLOW 6.153333333333 7.38 4.856666666667 5.18 4.216666666667 3.496666666667 4.54 3.83 5.546666666667 8.47 7.09 7.93
HLN4_FLOW 14.003333333333 11.806666666667 4.473333333333 13.44 7.263333333333 9.356666666667 10.696666666667 10.603333333333 13.506666666667 16.003333333333 11.1 4.106666666667
HLN4_FLOW 6.196666666667 5.336666666667 8.94 6.966666666667 4.736666666667 4.27 9.043333333333 8.363333333333 7.266666666667 13.723333333333 15.983333333333 14.163333333333
HLN4_FLOW 17.316666666667 16.613333333333 13.42 15.83 20.356666666667 21.623333333333 21.553333333333 27.863333333333 25.116666666667 26.24 27.34 29.94
HLN4_FLOW 33.35 31.936666666667 30.42 28.953333333333 28.673333333333 31.066666666667 32.143333333333 28.44 34.85 43.193333333333 33.903333333333 35.286666666667
HLN4_FLOW 22.986666666667 13.8 15.116666666667 27.546666666667 28.21 13.64 28.796666666667 31.32 33.606666666667 40.666666666667 42.2 43.04
HLN4_FLOW 32.163333333333 31.636666666667 33.933333333333 35 30.526666666667 31.16 41.456666666667 39.946666666667 40.96 33.383333333333 34.536666666667 30.493333333333
HLN4_FLOW 24.493333333333 35.636666666667 36.163333333333 28.016666666667 31.193333333333 34.733333333333 32.346666666667 30.9 33.143333333333 33.703333333333 26.173333333333 26.406666666667
HLN4_FLOW 30.196666666667 27.69 24.306666666667 24.97 32.62 32.676666666667 37.946666666667 42.463333333333 40.266666666667 32.023333333333 41.51 36.936666666667
HLN4_FLOW 31.833333333333 32.073333333333 34.983333333333 22.43 16.813333333333 22.126666666667 37.026666666667 40.52 36.2 30.866666666667 24.663333333333 31.813333333333
HLN4_FLOW 35.896666666667 29.943333333333 28.443333333333 31.35 35.893333333333 24.436666666667 33.326666666667 41.736666666667 26.883333333333 39.166666666667 39.183333333333 28.44
HLN4_FLOW 23.096666666667 29.44 32.06 29.206666666667 19.616666666667 18.33 15.513333333333 17.283333333333 20.433333333333 15.773333333333 18.673333333333 16.33
HLN4_FLOW 10.763333333333 9.836666666667 6.583333333333 9.77 11.056666666667 8.88 8.056666666667 4.893333333333 2.91 -2.716666666667 -8.603333333333 -6.406666666667
HLN4_FLOW -3.353333333333 -4.95 -6.34 -2.37 -3.18 -5.916666666667 -6.196666666667 -5.33 -4.246666666667 -5.42 -4.376666666667 -8.36
HLN4_FLOW -4.663333333333 -4.913333333333 -4.333333333333 -3.223333333333 -3.42 -2.82 -4.43 -6.136666666667 -6.643333333333 -6.08 -3.546666666667 -3.586666666667
HLN4_FLOW -4.513333333333 -3.36 -3.983333333333 -4.506666666667 -10.393333333333 -13.933333333333 -15.983333333333 -20.03 -19.976666666667 -21.593333333333 -21.343333333333 -21.92
HLN4_FLOW -19.773333333333 -19.886666666667 -23.003333333333 -24.18 -20.75 -22.213333333333 -23.506666666667 -20.756666666667 -21.156666666667 -19.056666666667 -14.84 -22.546666666667
HLN4_FLOW -36.83 -38.623333333333 -31.543333333333 -25.84 -25.823333333333 -27.016666666667 -29.54 -34.446666666667 -36.303333333333 -36.27 -40.496666666667 -40.816666666667
HLN4_FLOW -42.996666666667 -44.93 -42.613333333333 -40.59 -36.11 -37.623333333333 -39.663333333333 -39.89 -42.726666666667 -35.726666666667 -44.466666666667 -47.12
HLN4_FLOW -44.353333333333 -41.116666666667 -39.89 -42.446666666667 -42.593333333333 -42 -23.66 -29.6 -36.95 -38.07 -32.243333333333 -36.41
HLN4_FLOW -49.146666666667 -42 -43.426666666667 -43.453333333333 -41.536666666667 -27.596666666667 -24.99 -27.606666666667 -28.743333333333 -33.206666666667 -34.333333333333 -35.766666666667
HLN4_FLOW -37.95 -38.806666666667 -39.426666666667 -38.226666666667 -36.016666666667 -36.23 -33.426666666667 -33.38 -36.233333333333 -35.77 -36.383333333333 -38.366666666667
HLN4_FLOW -35.343333333333 -27.676666666667 -24.176666666667 -35.226666666667 -33.74 -33.473333333333 -36.323333333333 -37.676666666667 -38.166666666667 -32.723333333333 -22.81 -32.023333333333
HLN4_FLOW -31.726666666667 -31.726666666667 -29.233333333333 -28.506666666667 -29.34 -30.806666666667 -33.53 -31.256666666667 -25.85 -29.53 -28.683333333333 -23.77
HLN4_FLOW -22.39 -27.363333333333 -24.953333333333 -23.16 -23.513333333333 -24.966666666667 -25.533333333333 -28 -32.936666666667 -27.3 -31.333333333333 -33.253333333333
HLN4_FLOW -34.85 -36.19 -36.06 -35.84 -32.1 -28.783333333333 -26.563333333333 -26.25 -27.783333333333 -29.086666666667 -31.526666666667 -32.646666666667
HLN4_FLOW -26.94 -23.32 -23.983333333333 -21.743333333333 -17.203333333333 -20.033333333333 -22.533333333333 -22.776666666667 -19.28 -18.286666666667 -14.156666666667 -16.906666666667
HLN4_FLOW -17.43 -20.053333333333 -21.68 -22.233333333333 -21.66 -12.99 -15.79 -17.473333333333 -18.276666666667 -17.813333333333 -21.7 -26.683333333333
HLN4_FLOW -27.86 -22.856666666667 -26.716666666667 -18.266666666667 -15.133333333333 -15.186666666667 -10.7 -14.223333333333 -18.21 -16.5 -7.086666666667 -5.18
HLN4_FLOW -6.836666666667 -12.226666666667 -12.926666666667 -17.403333333333 -15.186666666667 -14.893333333333 -20.726666666667 -19.77 -17.573333333333 -18.256666666667 -20.506666666667 -21.923333333333
HLN4_FLOW -19.756666666667 -15.8 -12.006666666667 -7.733333333333 -3.933333333333 6.15 7.446666666667 5.123333333333 5.526666666667 4.5 3.85 4.403333333333
HLN4_FLOW 3.946666666667 5.59 8.446666666667 7.06 8.416666666667 13.58 11.933333333333 4.516666666667 13.546666666667 7.303333333333 10.206666666667 11.093333333333
HLN4_FLOW 10.676666666667 13.69 16.243333333333 11.256666666667 3.71 5.923333333333 5.376666666667 9.043333333333 6.993333333333 4.713333333333 4.043333333333 8.593333333333
HLN4_FLOW 8.426666666667 7.306666666667 13.886666666667 16.213333333333 14.36 17.45 16.87 13.603333333333 16.05 20.65 22.096666666667 22.04
HLN4_FLOW 28.3 25.51 26.643333333333 27.756666666667 30.95 33.793333333333 32.476666666667 30.9 29.406666666667 29.13 31.72 32.45
HLN4_FLOW 28.94 35.47 43.956666666667 34.48 35.78 23.41 15.57 17.073333333333 31.183333333333 31.916666666667 15.076666666667 32.426666666667
HLN4_FLOW 35.403333333333 38.05 46.243333333333 48.006666666667 49 37.013333333333 35.73 38.426666666667 39.806666666667 34.673333333333 35.143333333333 47.116666666667
HLN4_FLOW 45.156666666667 46.096666666667 37.553333333333 39.173333333333 34.68 27.856666666667 40.4 41.033333333333 31.72 35.35 39.423333333333 36.59
HLN4_FLOW 35.033333333333 37.553333333333 38.193333333333 29.51 29.456666666667 33.683333333333 31.3 27.363333333333 27.896666666667 36.77 36.916666666667 42.536666666667
HLN4_FLOW 48.293333333333 45.756666666667 36.383333333333 47.246666666667 41.983333333333 36.293333333333 36.346666666667 39.723333333333 25.55 19.16 24.92 42.28
HLN4_FLOW 46.023333333333 41.096666666667 35.066666666667 27.986666666667 35.596666666667 40.36 33.83 32.056666666667 35.45 40.693333333333 28.306666666667 38.136666666667
HLN4_FLOW 47.563333333333 30.636666666667 44.633333333333 44.653333333333 31.593333333333 26.246666666667 33.213333333333 36.193333333333 32.986666666667 21.98 20.426666666667 17.373333333333
HLN4_FLOW 19.183333333333 22.856666666667 17.393333333333 20.73 17.383333333333 11.43 10.286666666667 7.006666666667 10.423333333333 11.866666666667 9.396666666667 8.16
HLN4_FLOW 5.03 4.12 -3.923333333333 -8.9 -6.42 -4.793333333333 -5.356666666667 -6.243333333333 -3.826666666667 -5.07 -6.086666666667 -6.173333333333
HLN4_FLOW -6.093333333333 -6.193333333333 -6.26 -7.196666666667 -13.103333333333 -8.413333333333 -5.396666666667 -7.436666666667 -5.32 -5.613333333333 -4.62 -7.01
HLN4_FLOW -10.113333333333 -10.71 -9.703333333333 -5.84 -5.446666666667 -5.14 -5.506666666667 -6.606666666667 -7.46 -16.116666666667 -21.606666666667 -23.253333333333
HLN4_FLOW -29.546666666667 -29.453333333333 -31.706666666667 -31.393333333333 -32.76 -30.053333333333 -29.466666666667 -33.943333333333 -35.71 -30.586666666667 -32.973333333333 -34.09
HLN4_FLOW -30.386666666667 -30.973333333333 -27.893333333333 -21.726666666667 -36.523333333333 -49.776666666667 -56.543333333333 -46.173333333333 -37.826666666667 -37.8 -40.09 -42.496666666667
HLN4_FLOW -50.426666666667 -53.146666666667 -53.096666666667 -59.283333333333 -59.9 -62.22 -65.773333333333 -62.38 -59.42 -52.866666666667 -55.773333333333 -57.52
HLN4_FLOW -58.39 -62.543333333333 -52.3 -65.093333333333 -70.193333333333 -66.18 -60.2 -58.396666666667 -62.133333333333 -62.353333333333 -61.216666666667 -40.97
HLN4_FLOW -43.33 -54.093333333333 -55.736666666667 -47.196666666667 -55.213333333333 -67.96 -61.486666666667 -63.576666666667 -63.603333333333 -60.81 -49.92 -52.786666666667
HLN4_FLOW -59.29 -61.74 -71.32 -73.746666666667 -77.786666666667 -80.62 -83.353333333333 -84.69 -82.11 -77.366666666667 -77.97 -73.27
HLN4_FLOW -71.706666666667 -77.823333333333 -76.833333333333 -78.146666666667 -83.74 -77.78 -59.446666666667 -51.923333333333 -75.66 -72.476666666667 -71.723333333333 -76.523333333333
HLN4_FLOW -80.936666666667 -81.98 -70.29 -48.99 -74.976666666667 -69.77 -68.136666666667 -62.783333333333 -61.223333333333 -63.026666666667 -67.146666666667 -70.86
HLN4_FLOW -67.15 -55.583333333333 -63.43 -61.606666666667 -47.756666666667 -48.016666666667 -58.773333333333 -53.603333333333 -49.743333333333 -50.506666666667 -54.59 -54.783333333333
HLN4_FLOW -60.14 -70.753333333333 -58.643333333333 -67.303333333333 -72.72 -74.353333333333 -77.736666666667 -77.463333333333 -76.983333333333 -68.95 -59.596666666667 -57.656666666667
HLN4_FLOW -56.376666666667 -59.676666666667 -62.483333333333 -67.723333333333 -70.883333333333 -60.993333333333 -50.093333333333 -51.52 -46.706666666667 -36.953333333333 -45.963333333333 -48.406666666667
HLN4_FLOW -49.026666666667 -41.693333333333 -39.776666666667 -32.263333333333 -41.666666666667 -39.296666666667 -43.143333333333 -46.6 -47.823333333333 -46.54 -22.08 -31.126666666667
HLN4_FLOW -37.536666666667 -40.493333333333 -39.136666666667 -47.436666666667 -64.69 -64.073333333333 -52.126666666667 -60.883333333333 -43.513333333333 -39.723333333333 -40.49 -35.516666666667
HLN4_FLOW -37.16 -44.7 -40.31 -23.943333333333 -17.713333333333 -21.903333333333 -31.776666666667 -34.176666666667 -41.663333333333 -37.256666666667 -38.106666666667 -47.886666666667
HLN4_FLOW -48.35 -42.463333333333 -43.953333333333 -49.05 -51.943333333333 -47.623333333333 -38.5 -31.77 -22.15 -13.156666666667 -9.756666666667 -12.383333333333
HLN4_FLOW -16.943333333333 -18.84 -15.463333333333 -10.48 -8.7 -10.683333333333 -10.51 -10.166666666667 -9.516666666667 -6.88 -11.223333333333 -8.583333333333
HLN4_FLOW -6.85 -9.606666666667 -10.766666666667 -7.49 -8.403333333333 -7.853333333333 -11.393333333333 -14.6 -9.653333333333 -4.273333333333 -4.366666666667 -3.856666666667
HLN4_FLOW -6.89 -5.696666666667 -6.6 -8.473333333333 -6.406666666667 5.9 5.683333333333 10.686666666667 14.036666666667 12.18 15.85 15.18
HLN4_FLOW 11.403333333333 13.58 18.01 19.956666666667 19.153333333333 25.81 23.51 24.17 24.953333333333 29.913333333333 33.346666666667 31.813333333333
HLN4_FLOW 28.82 27.09 27.226666666667 30.33 32.12 28.526666666667 35.876666666667 44.253333333333 33.576666666667 34.573333333333 21.84 11.72
HLN4_FLOW 13.816666666667 26.023333333333 26.42 10.233333333333 26.773333333333 29.063333333333 31.85 40.97 42.776666666667 43.806666666667 29.08 28.76
HLN4_FLOW 32.24 35.336666666667 30.303333333333 29.84 40.17 37.43 35.32 28.613333333333 33.566666666667 29.883333333333 22.86 34.406666666667
HLN4_FLOW 35.35 26.5 29.94 33.793333333333 31.98 30.063333333333 31.756666666667 32.356666666667 23.27 22.093333333333 28.683333333333 25.733333333333
HLN4_FLOW 21.103333333333 18.99 28.903333333333 29.34 37.38 42.68 40.176666666667 31.906666666667 42.393333333333 37.413333333333 31.443333333333 31.05
HLN4_FLOW 34.603333333333 23.16 17.446666666667 21.65 35.913333333333 39.993333333333 35.66 30.683333333333 24.143333333333 29.15 35.79 28.106666666667
HLN4_FLOW 25.103333333333 29.13 34.686666666667 25.793333333333 33.383333333333 42.993333333333 27.913333333333 40.676666666667 40.693333333333 25.853333333333 19.37 26.28
HLN4_FLOW 29.093333333333 26.683333333333 15.733333333333 14.003333333333 10.353333333333 11.77 15.92 9.203333333333 12.646666666667 8.366666666667 5.976666666667 9.023333333333
HLN4_FLOW 10.43 5.776666666667 6.153333333333 5.956666666667 4.533333333333 6.493333333333 13.54 -11.27 -5.056666666667 -5.273333333333 -13.763333333333 -9.873333333333
HLN4_FLOW -6.313333333333 -9.14 -11.916666666667 -3.67 -8.276666666667 -12.85 -17.816666666667 -14.256666666667 -21.09 -28.646666666667 -21.31 -11.246666666667
HLN4_FLOW -19.383333333333 -15.586666666667 -16.433333333333 -13.47 -19.056666666667 -23.993333333333 -25.596666666667 -22.806666666667 -17.136666666667 -15.703333333333 -11.19 -15.876666666667
HLN4_FLOW -18.553333333333 -21.036666666667 -36.213333333333 -45.223333333333 -49.506666666667 -59.13 -60.533333333333 -64.633333333333 -64.233333333333 -67.416666666667 -60.15 -60.913333333333
HLN4_FLOW -69.846666666667 -73.636666666667 -62.806666666667 -66.966666666667 -70.08 -62.903333333333 -62.77 -56.536666666667 -44.026666666667 -74.03 -109.273333333333 -113.79
HLN4_FLOW -93.586666666667 -76.666666666667 -76.616666666667 -81.25 -87.653333333333 -99.996666666667 -107.706666666667 -107.62 -120.146666666667 -121.396666666667 -127.573333333333 -132.436666666667
HLN4_FLOW -126.433333333333 -120.433333333333 -107.143333333333 -113.03 -117.683333333333 -118.243333333333 -126.76 -106 -131.93 -142.256666666667 -131.593333333333 -123.456666666667
HLN4_FLOW -118.36 -125.926666666667 -126.366666666667 -124.066666666667 -70.206666666667 -85.143333333333 -109.63 -112.96 -95.656666666667 -111.903333333333 -145.816666666667 -127.826666666667
HLN4_FLOW -128.853333333333 -128.92 -123.243333333333 -65.213333333333 -70.126666666667 -76.346666666667 -80.656666666667 -93.17 -96.346666666667 -101.616666666667 -106.48 -108.533333333333
HLN4_FLOW -110.643333333333 -107.266666666667 -101.073333333333 -101.86 -93.803333333333 -93.696666666667 -101.666666666667 -100.373333333333 -102.096666666667 -109.396666666667 -99.176666666667 -80.92
HLN4_FLOW -67.83 -98.846666666667 -94.686666666667 -93.703333333333 -101.93 -105.156666666667 -107.096666666667 -91.826666666667 -64.003333333333 -97.95 -89.016666666667 -89.016666666667
HLN4_FLOW -82.02 -79.986666666667 -82.336666666667 -87.723333333333 -94.093333333333 -88.69 -72.59 -82.87 -80.48 -62.393333333333 -62.836666666667 -74.666666666667
HLN4_FLOW -70.026666666667 -64.983333333333 -65.983333333333 -71.32 -71.653333333333 -77.52 -92.426666666667 -76.613333333333 -87.93 -95 -97.8 -100.986666666667
HLN4_FLOW -101.196666666667 -100.566666666667 -30.073333333333 -90.073333333333 -77.853333333333 -75.04 -73.656666666667 -77.963333333333 -81.623333333333 -88.48 -92.596666666667 -78.203333333333
HLN4_FLOW -65.45 -67.303333333333 -61.023333333333 -48.276666666667 -59.816666666667 -63.343333333333 -64.01 -54.37 -51.79 -41.5 -53.426666666667 -50.503333333333
HLN4_FLOW -56.34 -60.863333333333 -62.453333333333 -60.796666666667 -28.843333333333 -41.996666666667 -49.036666666667 -52.47 -50.826666666667 -61.683333333333 -91.603333333333 -90.656666666667
HLN4_FLOW -73.923333333333 -86.35 -61.193333333333 -54.886666666667 -55.863333333333 -47.166666666667 -51.39 -62.51 -56.423333333333 -30.02 -22.463333333333 -29.363333333333
HLN4_FLOW -43.986666666667 -47.16 -58.536666666667 -52.11 -53.006666666667 -68.463333333333 -67.666666666667 -59.56 -61.69 -68.923333333333 -73.27 -66.486666666667
HLN4_FLOW -53.913333333333 -43.833333333333 -30.16 -16.34 -10.126666666667 -13.07 -20.816666666667 -24.563333333333 -20.073333333333 -12.526666666667 -9.706666666667 -13.063333333333
HLN4_FLOW -11.666666666667 -10.37 -9.46 -8.126666666667 -20.003333333333 -15.35 -7.026666666667 -14.436666666667 -10.946666666667 -10.15 -10.143333333333 -10.553333333333
HLN4_FLOW -20.26 -25.886666666667 -17.15 -4.41 -7.82 -5.596666666667 -12.293333333333 -6.74 -6.596666666667 -9.803333333333 -9.89 8.82
HLN4_FLOW 6.87 19.066666666667 24.93 21.64 28.103333333333 27.003333333333 20.273333333333 24.133333333333 31.976666666667 35.386666666667 33.993333333333 46.006666666667
HLN4_FLOW 41.653333333333 42.843333333333 44.246666666667 52.913333333333 58.96 56.116666666667 51.04 48.003333333333 48.216666666667 53.676666666667 56.79 50.793333333333
HLN4_FLOW 63.373333333333 78.18 59.38 61.16 38.676666666667 23.2 26.326666666667 49.1 49.976666666667 20.723333333333 50.753333333333 55.09
HLN4_FLOW 60.036666666667 75.856666666667 79.066666666667 80.89 55.6 54.923333333333 60.73 65.393333333333 56.35 55.996666666667 75.223333333333 70.643333333333
HLN4_FLOW 68.533333333333 55.633333333333 62.796666666667 55.806666666667 43.286666666667 64.496666666667 66.026666666667 49.98 56.223333333333 63.22 59.54 56.176666666667
HLN4_FLOW 59.66 60.753333333333 44.723333333333 43.183333333333 54.03 48.746666666667 40.86 38.42 55.606666666667 56.243333333333 69.666666666667 79.156666666667
HLN4_FLOW 74.596666666667 59.263333333333 78.193333333333 69.156666666667 58.55 58.076666666667 64.413333333333 42.583333333333 32.04 40.326666666667 67.23 74.546666666667
HLN4_FLOW 66.453333333333 57.036666666667 45.076666666667 55.33 66.47 52.94 48.356666666667 55.236666666667 65.003333333333 47.353333333333 61.916666666667 79.226666666667
HLN4_FLOW 51.25 74.676666666667 74.706666666667 49.083333333333 37.916666666667 50.483333333333 55.56 50.853333333333 31.263333333333 28.26 21.953333333333 24.71
HLN4_FLOW 31.94 20.566666666667 26.67 17.956666666667 8.953333333333 9.316666666667 10.37 7.926666666667 9.156666666667 7.223333333333 6.52 6.163333333333
HLN4_FLOW 16.263333333333 -13.243333333333 -6.863333333333 -5.643333333333 -16.14 -10.36 -6.09 -12.103333333333 -15.836666666667 -4.72 -8.42 -14.833333333333
HLN4_FLOW -20.99 -15.843333333333 -26.45 -38.703333333333 -27.503333333333 -11.823333333333 -25.206666666667 -19.663333333333 -20.53 -16.576666666667 -24.9 -31.856666666667
HLN4_FLOW -33.896666666667 -30.306666666667 -21.59 -18.673333333333 -12.39 -19.76 -23.77 -26.933333333333 -48.613333333333 -61.733333333333 -67.646666666667 -81.663333333333
HLN4_FLOW -83 -88.803333333333 -88.17 -92.406666666667 -82.423333333333 -83.413333333333 -95.743333333333 -100.883333333333 -86.14 -92.086666666667 -96.346666666667 -86.056666666667
HLN4_FLOW -86.363333333333 -77.783333333333 -60.583333333333 -101.85 -150.35 -156.86 -128.766666666667 -105.486666666667 -105.413333333333 -111.786666666667 -120.6 -138.386666666667
HLN4_FLOW -148.193333333333 -148.073333333333 -165.313333333333 -167.026666666667 -175.523333333333 -182.53 -173.953333333333 -165.696666666667 -147.413333333333 -155.513333333333 -161.916666666667 -162.723333333333
HLN4_FLOW -174.396666666667 -145.836666666667 -181.523333333333 -195.726666666667 -181.05 -169.323333333333 -162.846666666667 -173.263333333333 -173.863333333333 -170.7 -96.6 -118.133333333333
HLN4_FLOW -150.84 -155.423333333333 -131.61 -153.96 -200.623333333333 -174.69 -177.286666666667 -177.373333333333 -169.566666666667 -107.91 -116.046666666667 -126.82
HLN4_FLOW -133.463333333333 -154.176666666667 -159.426666666667 -168.15 -176.203333333333 -179.75 -183.083333333333 -177.503333333333 -167.25 -168.546666666667 -155.213333333333 -155.033333333333
HLN4_FLOW -168.233333333333 -166.086666666667 -168.936666666667 -181.026666666667 -164.113333333333 -132.466666666667 -112.253333333333 -163.56 -156.69 -155.063333333333 -168.666666666667 -174.26
HLN4_FLOW -177.223333333333 -151.953333333333 -105.9 -162.076666666667 -147.306666666667 -147.3 -135.726666666667 -132.36 -136.246666666667 -145.163333333333 -155.7 -146.333333333333
HLN4_FLOW -120.17 -137.123333333333 -133.176666666667 -103.236666666667 -103.973333333333 -124.493333333333 -115.873333333333 -107.536666666667 -109.176666666667 -118.013333333333 -118.56 -128.733333333333
HLN4_FLOW -152.946666666667 -126.78 -145.493333333333 -157.2 -161.833333333333 -167.36 -167.453333333333 -166.423333333333 -149.046666666667 -128.826666666667 -123.336666666667 -122.036666666667
HLN4_FLOW -129.013333333333 -135.073333333333 -146.4 -153.226666666667 -125.203333333333 -110.186666666667 -111.373333333333 -100.973333333333 -79.89 -99.48 -106.57 -106.21
HLN4_FLOW -90.186666666667 -86.08 -70.11 -90.643333333333 -81.863333333333 -92.083333333333 -100.746666666667 -103.396666666667 -100.613333333333 -47.726666666667 -73.44 -80.293333333333
HLN4_FLOW -87.776666666667 -84.786666666667 -102.706666666667 -134.21 -132.433333333333 -110.94 -126.363333333333 -90.106666666667 -81.886666666667 -83.436666666667 -72.196666666667 -77.403333333333
HLN4_FLOW -92.433333333333 -83.373333333333 -48.18 -35.74 -46.356666666667 -64.14 -70.426666666667 -86.256666666667 -77.043333333333 -78.693333333333 -105.31 -100.67
HLN4_FLOW -87.876666666667 -90.976666666667 -101.553333333333 -107.653333333333 -95.763333333333 -81.176666666667 -65.466666666667 -45.486666666667 -26.416666666667 -15.48 -20.303333333333 -33.45
HLN4_FLOW -38.27 -31.38 -20.71 -15.25 -21.65 -18.33 -13.62 -13.716666666667 -6.083333333333 -21.736666666667 -15.523333333333 -10.63
HLN4_FLOW -12.043333333333 -16.393333333333 -7.716666666667 -6.573333333333 -7.963333333333 -22.756666666667 -30.446666666667 -19.623333333333 -5.54 -7.706666666667 -4.536666666667 -13.006666666667
HLN4_FLOW -4.986666666667 -9.716666666667 -15.676666666667 -8.433333333333 7.36 4.596666666667 20.306666666667 28.69 24.59 33.12 32.026666666667 23.263333333333
HLN4_FLOW 27.39 36.963333333333 41.74 39.396666666667 55.286666666667 49.553333333333 50.67 52.063333333333 64.713333333333 72.73 68.726666666667 62.096666666667
HLN4_FLOW 57.25 57.953333333333 65.286666666667 70.033333333333 63.73 79.066666666667 97.563333333333 72.903333333333 74.793333333333 46.49 31.186666666667 34.553333333333
HLN4_FLOW 64.583333333333 65.71 26.91 66.7 72.193333333333 78.773333333333 100.136666666667 104.406666666667 106.83 72.953333333333 72.22 79.503333333333
HLN4_FLOW 86.326666666667 74.32 73.723333333333 99.08 92.206666666667 90.736666666667 72.77 82.733333333333 73.55 56.896666666667 84.926666666667 86.853333333333
HLN4_FLOW 65.746666666667 74.016666666667 83.286666666667 78.506666666667 73.776666666667 78.73 79.98 58.623333333333 56.436666666667 71.086666666667 63.86 53.873333333333
HLN4_FLOW 49.89 72.873333333333 73.753333333333 91.846666666667 104.826666666667 98.593333333333 78.183333333333 103.296666666667 91.316666666667 77.196666666667 76.13 84.63
HLN4_FLOW 56.29 42.36 53.176666666667 88.56 98.556666666667 87.623333333333 75.233333333333 59.4 72.693333333333 87.69 68.746666666667 63.7
HLN4_FLOW 72.593333333333 85.603333333333 62.61 81.703333333333 105.203333333333 67.763333333333 98.73 98.77 64.486666666667 49.54 66.373333333333 72.93
HLN4_FLOW 66.76 40.723333333333 36.723333333333 28.276666666667 31.63 41.13 26.263333333333 34.386666666667 22.52 10.7 7.913333333333 13.926666666667
HLN4_FLOW 8.166666666667 10.94 5.77 7.756666666667 7.403333333333 23.023333333333 -18.123333333333 -6.593333333333 -4.176666666667 -22.076666666667 -13.043333333333 -5.61
HLN4_FLOW -16.516666666667 -21.62 -3.916666666667 -9.473333333333 -19.48 -28.266666666667 -21.013333333333 -36.146666666667 -52.81 -37.566666666667 -14.353333333333 -33.866666666667
HLN4_FLOW -26.873333333333 -28.063333333333 -22.67 -33.99 -44.826666666667 -46.246666666667 -41.363333333333 -29.503333333333 -25.556666666667 -16.223333333333 -27.303333333333 -32.233333333333
HLN4_FLOW -36.793333333333 -66.35 -84.226666666667 -92.29 -113.66 -113.28 -121.133333333333 -120.276666666667 -126.063333333333 -112.436666666667 -114.07 -129.22
HLN4_FLOW -137.62 -117.516666666667 -125.613333333333 -131.43 -115.586666666667 -117.616666666667 -106.096666666667 -82.64 -138.936666666667 -205.086666666667 -215.08 -179.113333333333
HLN4_FLOW -143.886666666667 -143.793333333333 -152.493333333333 -164.51 -191.806666666667 -201.243333333333 -201.98 -225.5 -227.84 -239.43 -250.183333333333 -238.423333333333
HLN4_FLOW -226.033333333333 -201.096666666667 -212.136666666667 -220.873333333333 -222.11 -236.513333333333 -198.946666666667 -247.606666666667 -266.986666666667 -246.97 -228.98 -222.74
HLN4_FLOW -236.343333333333 -237.166666666667 -232.856666666667 -131.766666666667 -164.806666666667 -202.166666666667 -212.01 -179.533333333333 -210.016666666667 -273.666666666667 -233.873333333333 -241.136666666667
HLN4_FLOW -241.946666666667 -231.306666666667 -149.5 -160.77 -177.556666666667 -184.246666666667 -213.59 -220.873333333333 -232.956666666667 -244.103333333333 -249.63 -253.28
HLN4_FLOW -245.906666666667 -231.703333333333 -233.51 -215.033333333333 -214.746666666667 -231.456666666667 -230.1 -234.05 -250.8 -227.353333333333 -178.03 -157.49
HLN4_FLOW -226.593333333333 -217.073333333333 -214.813333333333 -233.67 -242.383333333333 -245.243333333333 -210.52 -146.71 -224.533333333333 -204.076666666667 -204.07 -189.43
HLN4_FLOW -183.366666666667 -188.746666666667 -201.096666666667 -215.696666666667 -201.113333333333 -169.56 -189.97 -184.49 -143.023333333333 -144.04 -176.016666666667 -161.88
HLN4_FLOW -148.976666666667 -151.256666666667 -163.496666666667 -164.256666666667 -180.103333333333 -209.1 -175.643333333333 -201.56 -217.786666666667 -224.2 -232.816666666667 -232.063333333333
HLN4_FLOW -230.553333333333 -206.483333333333 -178.476666666667 -170.866666666667 -168.85 -177.863333333333 -187.12 -202.823333333333 -212.276666666667 -173.493333333333 -150.033333333333 -153.916666666667
HLN4_FLOW -139.886666666667 -110.676666666667 -138.49 -148.486666666667 -146.95 -127.113333333333 -119.763333333333 -99.05 -128.556666666667 -113.823333333333 -129.323333333333 -138.71
HLN4_FLOW -143.313333333333 -139.396666666667 -66.12 -101.783333333333 -112.416666666667 -121.806666666667 -118.366666666667 -143.136666666667 -180.383333333333 -177.833333333333 -145.106666666667 -167.32
HLN4_FLOW -122.266666666667 -113.84 -116.206666666667 -105.476666666667 -106.393333333333 -124.873333333333 -113.876666666667 -75.533333333333 -55.296666666667 -68.05 -90.89 -97.33
HLN4_FLOW -117.21 -105.35 -108.416666666667 -144.053333333333 -136.626666666667 -121.3 -123.806666666667 -137.96 -145.473333333333 -129.326666666667 -108.706666666667 -92.45
HLN4_FLOW -64.48 -41.86 -30.94 -39.823333333333 -54.466666666667 -57.59 -47.236666666667 -35.24 -28.806666666667 -36.653333333333 -34.723333333333 -29.87
HLN4_FLOW -29.016666666667 -16.246666666667 -11.976666666667 -5.46 -21.523333333333 -11.17 -33.566666666667 -10.986666666667 -16.84 -11.683333333333 -14.533333333333 -23.016666666667
HLN4_FLOW -13.476666666667 -12.506666666667 -2.373333333333 -4.89 -6.2 -13.28 -20.293333333333 -28.576666666667 -6.906666666667 7.19 11.133333333333 9.683333333333
HLN4_FLOW 20.13 16.443333333333 25.2 24.58 14.886666666667 18.443333333333 26.34 31.853333333333 28.326666666667 43.856666666667 39.286666666667 39.316666666667
HLN4_FLOW 39.386666666667 55.1 63.403333333333 59.186666666667 49.41 45.393333333333 46.896666666667 54.73 61.01 56.92 71.683333333333 87.873333333333
HLN4_FLOW 62.743333333333 63.643333333333 37.64 22.873333333333 25.683333333333 49.583333333333 49.82 16.72 50.276666666667 54.13 60.473333333333 79.64
HLN4_FLOW 84.136666666667 86.32 53.716666666667 53.573333333333 61.293333333333 68.6 58.976666666667 57.12 77.183333333333 69.24 63.35 50.686666666667
HLN4_FLOW 64.593333333333 57.693333333333 43.02 65.956666666667 68.26 50.406666666667 57.243333333333 65.053333333333 62.106666666667 57.413333333333 60.643333333333 61.853333333333
HLN4_FLOW 42.556666666667 39.033333333333 54.523333333333 47.916666666667 38.023333333333 32.196666666667 52.746666666667 53.93 72.463333333333 84.306666666667 78.393333333333 62.103333333333
HLN4_FLOW 83.7 73.593333333333 61.026666666667 58.893333333333 67.22 45.356666666667 34.716666666667 41.99 69.05 78.126666666667 69.116666666667 59.54
HLN4_FLOW 46.64 54.6 69.81 51.32 45.7 54.306666666667 66.553333333333 51.34 65.28 86.276666666667 55.563333333333 80.966666666667
HLN4_FLOW 81.006666666667 48.406666666667 34.1 48.543333333333 53.873333333333 49.39 26.85 23.09 15.063333333333 16.986666666667 26.593333333333 12.133333333333
HLN4_FLOW 18.686666666667 6.193333333333 10.086666666667 20.386666666667 28.1 11.07 10.446666666667 14.196666666667 7.993333333333 16.486666666667 33.473333333333 -28.53
HLN4_FLOW -10.196666666667 -13.046666666667 -34.563333333333 -25.413333333333 -16.003333333333 -22.683333333333 -28.153333333333 -8.04 -21.606666666667 -34.976666666667 -44.643333333333 -37.443333333333
HLN4_FLOW -51.316666666667 -67.07 -51.11 -27.22 -46.316666666667 -38.41 -40.073333333333 -33.07 -45.423333333333 -59.303333333333 -60.573333333333 -54.566666666667
HLN4_FLOW -41.596666666667 -39.166666666667 -29.246666666667 -39.35 -44.656666666667 -50.026666666667 -85.066666666667 -105.273333333333 -115.176666666667 -141.163333333333 -140.566666666667 -149.176666666667
HLN4_FLOW -149.06 -156.58 -139.713333333333 -142.096666666667 -162.226666666667 -170.25 -145.833333333333 -155.243333333333 -162.503333333333 -142.736666666667 -145.483333333333 -132.293333333333
HLN4_FLOW -102.05 -171.57 -253.27 -265.603333333333 -216.913333333333 -181.126666666667 -177.573333333333 -188.31 -203.156666666667 -236.863333333333 -249.63 -249.44
HLN4_FLOW -278.473333333333 -281.36 -295.686666666667 -308.956666666667 -293.026666666667 -280.346666666667 -248.33 -261.963333333333 -272.756666666667 -274.293333333333 -293.786666666667 -249.89
HLN4_FLOW -305.776666666667 -329.71 -304.996666666667 -282.766666666667 -274.323333333333 -290.32 -292.883333333333 -287.553333333333 -162.733333333333 -203.526666666667 -254.096666666667 -261.133333333333
HLN4_FLOW -221.71 -259.36 -337.963333333333 -288.82 -298.643333333333 -298.78 -285.646666666667 -156.883333333333 -168.703333333333 -186.323333333333 -194.02 -221.493333333333
HLN4_FLOW -231.77 -244.453333333333 -256.166666666667 -261.963333333333 -266.16 -258.76 -243.153333333333 -245.033333333333 -225.643333333333 -225.35 -244.576666666667 -241.733333333333
HLN4_FLOW -245.603333333333 -263.18 -238.583333333333 -186.83 -163.19 -231.24 -227.79 -225.416666666667 -245.206666666667 -254.353333333333 -257.64 -224.13
HLN4_FLOW -153.966666666667 -235.63 -214.15 -214.146666666667 -197.313333333333 -192.85 -198.073333333333 -211.023333333333 -226.356666666667 -211.046666666667 -174.736666666667 -197.196666666667
HLN4_FLOW -193.61 -150.1 -151.156666666667 -184.71 -168.453333333333 -157.403333333333 -158.726666666667 -171.57 -172.366666666667 -189.003333333333 -222.346666666667 -187.653333333333
HLN4_FLOW -211.516666666667 -228.54 -235.266666666667 -244.31 -243.436666666667 -242.066666666667 -216.683333333333 -187.293333333333 -179.303333333333 -177.193333333333 -187.56 -195.593333333333
HLN4_FLOW -212.846666666667 -222.756666666667 -182.043333333333 -157.443333333333 -161.91 -148.12 -116.136666666667 -145.116666666667 -155.556666666667 -154.176666666667 -131.326666666667 -125.993333333333
HLN4_FLOW -103.356666666667 -133.99 -119.323333333333 -135.68 -146.486666666667 -150.026666666667 -146.273333333333 -69.386666666667 -106.793333333333 -117.97 -128.553333333333 -124.39
HLN4_FLOW -149.95 -186.48 -183.846666666667 -149.99 -175.153333333333 -130.446666666667 -117.816666666667 -120.276666666667 -109.33 -110.11 -130.76 -119.003333333333
HLN4_FLOW -78.46 -57.413333333333 -70.55 -94.053333333333 -101.51 -119.866666666667 -108.98 -112.163333333333 -149.01 -141.323333333333 -123.8 -127.676666666667
HLN4_FLOW -142.666666666667 -150.416666666667 -133.713333333333 -112.433333333333 -94.366666666667 -69.18 -43.503333333333 -32.363333333333 -41.626666666667 -56.623333333333 -59.426666666667 -50.066666666667
HLN4_FLOW -36.693333333333 -30.073333333333 -38.163333333333 -36.253333333333 -31.62 -30.856666666667 -17.16 -11.81 -5.213333333333 -22.523333333333 -12.063333333333 -33.89
HLN4_FLOW -11.753333333333 -17.846666666667 -12.5 -14.49 -23.19 -13.503333333333 -13.136666666667 -2.49 -5.266666666667 -6.04 -14.023333333333 -20.963333333333
HLN4_FLOW -29.803333333333 -7.486666666667 7.756666666667 11.81 9.856666666667 19.456666666667 16.45 25.403333333333 24.786666666667 14.86 18.22 26.616666666667
HLN4_FLOW 32.106666666667 28.456666666667 44.306666666667 39.676666666667 39.3 39.926666666667 55.863333333333 64.36 60.046666666667 49.956666666667 45.69 47.113333333333
HLN4_FLOW 55.443333333333 61.926666666667 57.843333333333 72.886666666667 89.176666666667 64.443333333333 64.533333333333 38.07 23.103333333333 25.95 49.85 50.47
HLN4_FLOW 16.84 50.803333333333 54.693333333333 61.123333333333 81.256666666667 85.033333333333 87.323333333333 54.266666666667 54.123333333333 61.956666666667 70.166666666667 59.79
HLN4_FLOW 57.753333333333 78.04 69.963333333333 63.94 51.61 63.836666666667 58.343333333333 43.473333333333 66.686666666667 69.02 50.79 57.806666666667
HLN4_FLOW 65.773333333333 62.806666666667 58.046666666667 61.306666666667 62.533333333333 43.48 39.39 55.103333333333 48.413333333333 38.383333333333 31.336666666667 52.483333333333
HLN4_FLOW 54.47 73.276666666667 85.283333333333 79.28 62.92 84.426666666667 74.45 61.716666666667 59.53 67.98 46.513333333333 35.09
HLN4_FLOW 42.47 69.813333333333 79.013333333333 69.896666666667 60.433333333333 47.196666666667 55.17 70.606666666667 51.856666666667 46.143333333333 55.266666666667 66.953333333333
HLN4_FLOW 51.953333333333 66.023333333333 87.3 56.23 81.93 81.96 48.92 34.416666666667 49.026666666667 54.423333333333 50.113333333333 27.456666666667
HLN4_FLOW 23.256666666667 15.113333333333 17.05 26.786666666667 11.393333333333 18.586666666667 6.333333333333 10.406666666667 20.886666666667 28.726666666667 12.216666666667 10.873333333333
HLN4_FLOW 14.57 8.24 16.87 34.11 -28.506666666667 -10.1 -13.03 -34.843333333333 -25.52 -15.973333333333 -21.863333333333 -27.86
HLN4_FLOW -7.983333333333 -21.65 -35.18 -45 -37.356666666667 -51.31 -67.86 -51.643333333333 -27.346666666667 -46.82 -38.176666666667 -40.12
HLN4_FLOW -33.383333333333 -45.923333333333 -59.96 -61.256666666667 -54.483333333333 -42.693333333333 -39.496666666667 -29.426666666667 -39.72 -45.113333333333 -51.19 -83.366666666667
HLN4_FLOW -106.566666666667 -116.593333333333 -142.91 -142.31 -151.786666666667 -150.943333333333 -158.516666666667 -141.44 -143.843333333333 -164.226666666667 -173.17 -149.946666666667
HLN4_FLOW -157.18 -164.53 -144.513333333333 -147.296666666667 -132.666666666667 -105.903333333333 -173.72 -256.423333333333 -268.916666666667 -219.62 -179.9 -179.796666666667
HLN4_FLOW -190.663333333333 -205.693333333333 -239.826666666667 -252.746666666667 -252.54 -279.37 -284.876666666667 -299.373333333333 -312.806666666667 -296.686666666667 -282.613333333333 -254.17
HLN4_FLOW -265.24 -276.153333333333 -277.713333333333 -297.446666666667 -248.74 -304.25 -333.83 -308.796666666667 -286.293333333333 -277.75 -295.496666666667 -296.45
HLN4_FLOW -291.146666666667 -164.76 -206.066666666667 -257.27 -265.08 -228.036666666667 -262.596666666667 -342.173333333333 -292.426666666667 -302.366666666667 -302.516666666667 -290.376666666667
HLN4_FLOW -158.84 -170.81 -188.653333333333 -196.443333333333 -226.926666666667 -233.99 -247.503333333333 -259.36 -265.24 -269.486666666667 -261.266666666667 -247.496666666667
HLN4_FLOW -248.093333333333 -228.463333333333 -228.16 -247.616666666667 -244.483333333333 -248.296666666667 -266.46 -241.556666666667 -189.163333333333 -165.223333333333 -240.75 -231.52
HLN4_FLOW -228.236666666667 -248.263333333333 -257.526666666667 -260.853333333333 -223.666666666667 -161.823333333333 -238.563333333333 -216.826666666667 -216.82 -199.773333333333 -194.816666666667 -200.043333333333
HLN4_FLOW -213.656666666667 -229.176666666667 -213.676666666667 -176.923333333333 -201.836666666667 -196.53 -151.97 -153.043333333333 -187.02 -170.553333333333 -158.286666666667 -160.496666666667
HLN4_FLOW -173.706666666667 -174.516666666667 -191.36 -225.13 -186.616666666667 -211.743333333333 -231.39 -238.213333333333 -247.363333333333 -246.476666666667 -244.956666666667 -88.306666666667
HLN4_FLOW -219.386666666667 -189.62 -181.543333333333 -179.406666666667 -189.903333333333 -198.033333333333 -215.496666666667 -225.53 -184.323333333333 -159.41 -163.923333333333 -149.97
HLN4_FLOW -117.59 -146.923333333333 -157.483333333333 -156.093333333333 -132.956666666667 -127.556666666667 -104.603333333333 -135.61 -120.796666666667 -137.37 -148.32 -151.893333333333
HLN4_FLOW -148.106666666667 -70.253333333333 -108.123333333333 -119.443333333333 -130.13 -125.93 -151.796666666667 -188.796666666667 -186.13 -151.863333333333 -177.34 -132.043333333333
HLN4_FLOW -119.19 -121.683333333333 -110.493333333333 -111.4 -132.333333333333 -120.43 -79.186666666667 -57.963333333333 -71.3 -95.163333333333 -102.686666666667 -121.333333333333
HLN4_FLOW -110.293333333333 -113.5 -150.8 -143.023333333333 -125.296666666667 -129.223333333333 -144.406666666667 -152.273333333333 -135.363333333333 -113.79 -95.463333333333 -69.96
HLN4_FLOW -43.893333333333 -32.516666666667 -41.84 -57.116666666667 -60.033333333333 -50.57 -36.97 -30.256666666667 -38.45 -36.466666666667 -31.693333333333 -30.966666666667
HLN4_FLOW -17.13 -12.336666666667 -5.566666666667 -22.623333333333 -11.866666666667 -34.02 -11.633333333333 -17.78 -12.37 -15.026666666667 -23.88 -13.956666666667
HLN4_FLOW -13.16 -2.496666666667 -5.186666666667 -6.363333333333 -14 -21.04 -29.993333333333 -7.353333333333 7.636666666667 11.76 10.356666666667 20.113333333333
HLN4_FLOW 17.02 26.153333333333 25.516666666667 15.396666666667 18.866666666667 27.466666666667 33.053333333333 29.36 45.543333333333 40.79 40.453333333333 41.113333333333
HLN4_FLOW 57.29 65.946666666667 61.55 51.316666666667 46.97 48.41 56.89 63.453333333333 59.23 74.603333333333 91.296666666667 66.05
HLN4_FLOW 66.176666666667 39.11 23.723333333333 26.64 51.123333333333 51.776666666667 17.393333333333 52.133333333333 56.14 62.693333333333 83.223333333333 87.073333333333
HLN4_FLOW 89.413333333333 55.726666666667 55.57 63.54 71.86 61.263333333333 59.21 80 71.8 65.753333333333 53.086666666667 65.456666666667
HLN4_FLOW 59.786666666667 44.606666666667 68.366666666667 70.73 52.09 59.273333333333 67.423333333333 64.36 59.513333333333 62.863333333333 64.12 44.666666666667
HLN4_FLOW 40.533333333333 56.516666666667 49.686666666667 39.463333333333 32.366666666667 53.936666666667 55.943333333333 75.083333333333 87.34 81.223333333333 64.456666666667 86.44
HLN4_FLOW 76.243333333333 63.24 61.043333333333 69.656666666667 47.61 35.91 43.51 71.56 80.95 71.623333333333 61.916666666667 48.373333333333
HLN4_FLOW 56.626666666667 72.33 53.23 47.42 56.71 68.643333333333 53.173333333333 67.63 89.353333333333 57.55 83.86 83.886666666667
HLN4_FLOW 50.196666666667 35.416666666667 50.36 55.883333333333 51.446666666667 28.303333333333 24.016666666667 15.713333333333 17.716666666667 27.643333333333 11.96 19.32
HLN4_FLOW 6.346666666667 10.253333333333 20.866666666667 28.823333333333 12.11 10.72 14.503333333333 8.13 16.896666666667 34.436666666667 -28.546666666667 -10.106666666667
HLN4_FLOW -13.043333333333 -34.906666666667 -25.566666666667 -15.993333333333 -21.91 -27.906666666667 -7.99 -21.68 -35.236666666667 -45.08 -37.413333333333 -51.393333333333
HLN4_FLOW -67.986666666667 -51.74 -27.4 -46.896666666667 -38.24 -40.186666666667 -33.436666666667 -46 -60.06 -61.366666666667 -54.583333333333 -42.773333333333
HLN4_FLOW -39.563333333333 -29.466666666667 -39.796666666667 -45.19 -51.283333333333 -83.503333333333 -106.756666666667 -116.796666666667 -143.156666666667 -142.563333333333 -152.056666666667 -151.216666666667
HLN4_FLOW -158.8 -141.693333333333 -144.1 -164.51 -173.48 -150.206666666667 -157.46 -164.83 -144.77 -147.563333333333 -132.903333333333 -106.08
HLN4_FLOW -174.023333333333 -256.88 -269.4 -220.01 -180.226666666667 -180.12 -190.996666666667 -206.053333333333 -240.253333333333 -253.203333333333 -252.986666666667 -279.87
HLN4_FLOW -285.38 -299.903333333333 -313.366666666667 -297.216666666667 -283.116666666667 -254.613333333333 -265.713333333333 -276.65 -278.206666666667 -297.986666666667 -249.186666666667 -304.8
HLN4_FLOW -334.416666666667 -309.35 -286.803333333333 -278.236666666667 -296.03 -296.973333333333 -291.666666666667 -165.05 -206.433333333333 -257.723333333333 -265.543333333333 -228.443333333333
HLN4_FLOW -263.056666666667 -342.78 -292.95 -302.906666666667 -303.05 -290.89 -159.123333333333 -171.113333333333 -188.983333333333 -196.793333333333 -227.336666666667 -234.41
HLN4_FLOW -247.95 -259.823333333333 -265.703333333333 -269.96 -261.736666666667 -247.946666666667 -248.536666666667 -228.873333333333 -228.57 -248.063333333333 -244.91 -248.74
HLN4_FLOW -266.936666666667 -241.993333333333 -189.496666666667 -165.52 -241.186666666667 -231.93 -228.646666666667 -248.71 -257.99 -261.316666666667 -224.073333333333 -162.12
HLN4_FLOW -238.99 -217.216666666667 -217.2 -200.136666666667 -195.166666666667 -200.393333333333 -214.036666666667 -229.586666666667 -214.056666666667 -177.236666666667 -202.196666666667 -196.886666666667
HLN4_FLOW -152.236666666667 -153.313333333333 -187.35 -170.856666666667 -158.573333333333 -160.783333333333 -174.02 -174.83 -191.7 -225.53 -186.946666666667 -212.12
HLN4_FLOW -231.8 -238.63 -247.806666666667 -246.916666666667 -245.396666666667 -222.03 -189.966666666667 -181.86 -179.72 -190.236666666667 -199.166666666667 -214.42
HLN4_FLOW -225.94 -184.646666666667 -159.693333333333 -164.226666666667 -148.893333333333 -120.526666666667 -147.176666666667 -157.763333333333 -156.38 -133.196666666667 -127.296666666667 -106.536666666667
HLN4_FLOW -135.846666666667 -121.016666666667 -137.616666666667 -148.576666666667 -152.51 -148.736666666667 -70.38 -108.313333333333 -119.653333333333 -130.366666666667 -125.683333333333 -149.76
HLN4_FLOW -189.13 -186.463333333333 -152.136666666667 -177.66 -128.22 -119.683333333333 -121.893333333333 -110.686666666667 -111.59 -132.566666666667 -119.423333333333 -81.163333333333
HLN4_FLOW -58.06 -71.416666666667 -95.323333333333 -102.87 -122.903333333333 -111.476666666667 -113.703333333333 -151.06 -143.276666666667 -125.516666666667 -129.813333333333 -143.37
HLN4_FLOW -152.546666666667 -135.603333333333 -113.996666666667 -95.64 -67.643333333333 -45.48 -32.556666666667 -41.913333333333 -57.21 -60.13 -49.58 -37.696666666667
HLN4_FLOW -30.3 -38.516666666667 -36.523333333333 -31.746666666667 -30.563333333333 -18.12 -12.37 -5.583333333333 -22.656666666667 -11.88 -35.336666666667 -12.686666666667
HLN4_FLOW -17.796666666667 -12.383333333333 -15.06 -23.933333333333 -13.99 -12.86 -2.503333333333 -5.19 -6.38 -14.023333333333 -21.363333333333 -29.393333333333
HLN4_FLOW -7.35 7.643333333333 11.773333333333 10.383333333333 20.896666666667 17.053333333333 26.21 25.573333333333 15.43 18.913333333333 27.37 32.773333333333
HLN4_FLOW 29.43 45.643333333333 40.876666666667 40.54 40.956666666667 56.133333333333 66.086666666667 61.686666666667 51.433333333333 47.083333333333 48.82 56.65
HLN4_FLOW 63.593333333333 59.353333333333 74.76 91.48 65.383333333333 66.563333333333 39.193333333333 23.776666666667 26.696666666667 51.24 51.77 17.796666666667
HLN4_FLOW 52.246666666667 56.256666666667 62.823333333333 83.406666666667 87.343333333333 89.55 55.853333333333 55.693333333333 63.683333333333 72.013333333333 61.236666666667 59.72
HLN4_FLOW 80.166666666667 71.966666666667 65.906666666667 53.2 67.09 59.736666666667 44.706666666667 68.51 70.883333333333 52.206666666667 59.46 67.506666666667
HLN4_FLOW 64.5 59.64 63.003333333333 64.246666666667 44.26 41.116666666667 56.643333333333 49.79 39.546666666667 32.446666666667 54.85 55.94
HLN4_FLOW 75.253333333333 87.523333333333 81.393333333333 64.596666666667 86.873333333333 76.486666666667 63.37 61.17 69.806666666667 47.716666666667 36.03 44.056666666667
HLN4_FLOW 71.716666666667 81.126666666667 71.776666666667 62.053333333333 48.433333333333 57.58 72.483333333333 53.343333333333 47.52 56.836666666667 69.13 52.25
HLN4_FLOW 67.773333333333 89.54 57.673333333333 84.03 84.07 51.573333333333 35.5 50.47 56.01 51.56 27.97 24.21
HLN4_FLOW 15.756666666667 17.76 27.716666666667 11.99 19.536666666667 7.41 10.263333333333 20.893333333333 28.866666666667 12.123333333333 10.633333333333 14.516666666667
HLN4_FLOW 8.136666666667 16.923333333333 34.496666666667 -28.546666666667 -10.106666666667 -13.043333333333 -34.906666666667 -25.566666666667 -15.993333333333 -21.91 -28.526666666667 -8.08
HLN4_FLOW -21.68 -35.236666666667 -45.08 -37.413333333333 -51.896666666667 -67.403333333333 -51.74 -27.4 -46.896666666667 -38.24 -40.523333333333 -34.116666666667
HLN4_FLOW -46 -60.06 -61.366666666667 -54.583333333333 -42.086666666667 -39.366666666667 -29.466666666667 -39.796666666667 -45.19 -51.283333333333 -86.21 -105.273333333333
HLN4_FLOW -116.796666666667 -143.156666666667 -142.563333333333 -152.056666666667 -151.173333333333 -158.066666666667 -141.693333333333 -144.1 -164.51 -173.48 -147.896666666667 -156.723333333333
HLN4_FLOW -164.83 -144.77 -147.563333333333 -132.903333333333 -103.503333333333 -167.836666666667 -256.88 -269.4 -220.01 -180.226666666667 -180.11 -190.043333333333
HLN4_FLOW -206.053333333333 -240.253333333333 -253.203333333333 -252.986666666667 -282.453333333333 -285.123333333333 -299.903333333333 -313.366666666667 -297.216666666667 -283.116666666667 -251.873333333333 -264.5
HLN4_FLOW -276.65 -278.206666666667 -297.986666666667 -249.186666666667 -310.146666666667 -332.29 -309.35 -286.803333333333 -278.236666666667 -296.03 -297.066666666667 -292.143333333333
HLN4_FLOW -165.05 -206.433333333333 -257.723333333333 -265.543333333333 -224.876666666667 -259.706666666667 -342.78 -292.95 -302.906666666667 -303.05 -289.72 -170.58
HLN4_FLOW -171.113333333333 -188.983333333333 -196.793333333333 -227.336666666667 -235.086666666667 -246.82 -259.823333333333 -265.703333333333 -269.96 -261.736666666667 -246.62 -248.37
HLN4_FLOW -228.873333333333 -228.57 -248.063333333333 -244.91 -249.11 -265.37 -241.993333333333 -189.496666666667 -165.52 -241.186666666667 -231.04 -228.856666666667
HLN4_FLOW -248.71 -257.99 -261.316666666667 -224.073333333333 -156.16 -231.723333333333 -217.216666666667 -217.2 -200.136666666667 -195.166666666667 -200.896666666667 -212.883333333333
HLN4_FLOW -229.586666666667 -214.056666666667 -177.236666666667 -202.196666666667 -196.376666666667 -156.11 -153.313333333333 -187.35 -170.856666666667 -158.573333333333 -160.996666666667 -172.88
HLN4_FLOW -174.83 -191.7 -225.53 -186.946666666667 -214.54 -230.286666666667 -238.63 -247.806666666667 -246.916666666667 -245.396666666667 -219.783333333333 -192.583333333333
HLN4_FLOW -181.86 -179.72 -190.236666666667 -199.166666666667 -215.886666666667 -225.056666666667 -184.646666666667 -159.693333333333 -164.226666666667 -148.893333333333 -117.8 -144.493333333333
HLN4_FLOW -157.763333333333 -156.38 -133.196666666667 -127.296666666667 -104.79 -132.953333333333 -121.016666666667 -137.616666666667 -148.576666666667 -152.51 -148.363333333333 -77.223333333333
HLN4_FLOW -108.313333333333 -119.653333333333 -130.366666666667 -125.683333333333 -152.066666666667 -185.936666666667 -186.463333333333 -152.136666666667 -177.66 -128.22 -119.4 -121.616666666667
HLN4_FLOW -110.686666666667 -111.59 -132.566666666667 -119.423333333333 -79.32 -60.6 -71.416666666667 -95.323333333333 -102.87 -122.903333333333 -110.483333333333 -113.26
HLN4_FLOW -151.06 -143.276666666667 -125.516666666667 -129.813333333333 -144.67 -151.983333333333 -135.603333333333 -113.996666666667 -95.64 -67.643333333333 -43.963333333333 -32.7
HLN4_FLOW -41.913333333333 -57.21 -60.13 -49.58 -37.036666666667 -30.716666666667 -38.516666666667 -36.523333333333 -31.746666666667 -30.563333333333 -17.153333333333 -12.37
HLN4_FLOW -5.583333333333 -22.656666666667 -11.88 -35.336666666667 -11.643333333333 -17.796666666667 -12.383333333333 -15.06 -23.933333333333 -13.99 -13.18 -2.503333333333
HLN4_FLOW -5.19 -6.38 -14.023333333333 -21.363333333333 -30.046666666667 -7.543333333333 7.643333333333 11.773333333333 10.383333333333 20.896666666667 17.063333333333 25.896666666667
HLN4_FLOW 25.573333333333 15.43 18.913333333333 27.37 33.133333333333 29.856666666667 45.643333333333 40.876666666667 40.54 40.956666666667 57.416666666667 65.766666666667
HLN4_FLOW 61.686666666667 51.433333333333 47.083333333333 48.82 57.013333333333 62.993333333333 59.353333333333 74.76 91.48 65.383333333333 66.326666666667 39.316666666667
HLN4_FLOW 23.776666666667 26.696666666667 51.24 51.77 17.433333333333 51.986666666667 56.256666666667 62.823333333333 83.406666666667 87.343333333333 89.606666666667 57.213333333333
HLN4_FLOW 55.693333333333 63.683333333333 72.013333333333 61.236666666667 59.336666666667 80.376666666667 71.966666666667 65.906666666667 53.2 67.09 59.916666666667 44.993333333333
HLN4_FLOW 68.51 70.883333333333 52.206666666667 59.46 67.566666666667 64.226666666667 59.64 63.003333333333 64.246666666667 44.26 40.63 55.663333333333
HLN4_FLOW 49.79 39.546666666667 32.446666666667 54.85 56.07 74.206666666667 87.523333333333 81.393333333333 64.596666666667 86.873333333333 76.406666666667 63.653333333333
HLN4_FLOW 61.17 69.806666666667 47.716666666667 36.03 43.603333333333 72.27 81.126666666667 71.776666666667 62.053333333333 48.433333333333 56.75 71.66
HLN4_FLOW 53.343333333333 47.52 56.836666666667 69.13 53.283333333333 68.263333333333 89.54 57.673333333333 84.03 84.07 50.306666666667 36.076666666667
HLN4_FLOW 50.47 56.01 51.56 27.97 24.073333333333 16.066666666667 17.76 27.716666666667 11.99 19.536666666667 6.363333333333 10.013333333333
HLN4_FLOW 20.893333333333 28.866666666667 12.123333333333 10.633333333333 14.523333333333 7.286666666667 16.923333333333 34.496666666667 -28.546666666667 -10.106666666667 -13.043333333333 -33.483333333333
HLN4_FLOW -25.566666666667 -15.993333333333 -21.91 -28.526666666667 -7.99 -21.166666666667 -35.236666666667 -45.08 -37.413333333333 -51.896666666667 -67.986666666667 -52.673333333333
HLN4_FLOW -27.4 -46.896666666667 -38.24 -40.523333333333 -33.436666666667 -45.176666666667 -60.06 -61.366666666667 -54.583333333333 -42.086666666667 -39.563333333333 -30.08
HLN4_FLOW -39.796666666667 -45.19 -51.283333333333 -86.21 -106.756666666667 -115.923333333333 -143.156666666667 -142.563333333333 -152.056666666667 -151.173333333333 -158.8 -143.2
HLN4_FLOW -144.1 -164.51 -173.48 -147.896666666667 -157.46 -164.17 -144.77 -147.563333333333 -132.903333333333 -103.503333333333 -174.023333333333 -249.613333333333
HLN4_FLOW -269.4 -220.01 -180.226666666667 -180.11 -190.996666666667 -204.733333333333 -240.253333333333 -253.203333333333 -252.986666666667 -282.453333333333 -285.38 -298.63
HLN4_FLOW -313.366666666667 -297.216666666667 -283.116666666667 -251.873333333333 -265.713333333333 -275.69 -278.206666666667 -297.986666666667 -249.186666666667 -310.146666666667 -334.416666666667 -311.546666666667
HLN4_FLOW -286.803333333333 -278.236666666667 -296.03 -297.066666666667 -291.666666666667 -176.156666666667 -206.433333333333 -257.723333333333 -265.543333333333 -224.876666666667 -263.056666666667 -335.786666666667
HLN4_FLOW -292.95 -302.906666666667 -303.05 -289.72 -159.123333333333 -170.06 -188.983333333333 -196.793333333333 -227.336666666667 -235.086666666667 -247.95 -258.783333333333
HLN4_FLOW -265.703333333333 -269.96 -261.736666666667 -246.62 -248.536666666667 -230.596666666667 -228.57 -248.063333333333 -244.91 -249.11 -266.936666666667 -244.183333333333
HLN4_FLOW -189.496666666667 -165.52 -241.186666666667 -231.04 -228.646666666667 -246.95 -257.99 -261.316666666667 -224.073333333333 -156.16 -238.99 -219.126666666667
HLN4_FLOW -217.2 -200.136666666667 -195.166666666667 -200.896666666667 -214.036666666667 -228.223333333333 -214.056666666667 -177.236666666667 -202.196666666667 -196.376666666667 -152.236666666667 -153.216666666667
HLN4_FLOW -187.35 -170.856666666667 -158.573333333333 -160.996666666667 -174.02 -174.756666666667 -191.7 -225.53 -186.946666666667 -214.54 -231.8 -238.03
HLN4_FLOW -247.806666666667 -246.916666666667 -245.396666666667 -219.783333333333 -189.966666666667 -182.57 -179.72 -190.236666666667 -199.166666666667 -215.886666666667 -225.94 -188.26
HLN4_FLOW -159.693333333333 -164.226666666667 -148.893333333333 -117.8 -147.176666666667 -156.806666666667 -156.38 -133.196666666667 -127.296666666667 -104.79 -135.846666666667 -122.733333333333
HLN4_FLOW -137.616666666667 -148.576666666667 -152.51 -148.363333333333 -70.38 -104.976666666667 -119.653333333333 -130.366666666667 -125.683333333333 -152.066666666667 -189.13 -186.73
HLN4_FLOW -152.136666666667 -177.66 -128.22 -119.4 -121.893333333333 -110.846666666667 -111.59 -132.566666666667 -119.423333333333 -79.32 -58.06 -70.523333333333
HLN4_FLOW -95.323333333333 -102.87 -122.903333333333 -110.483333333333 -113.703333333333 -147.79 -143.276666666667 -125.516666666667 -129.813333333333 -144.67 -152.546666666667 -137.13
HLN4_FLOW -113.996666666667 -95.64 -67.643333333333 -43.963333333333 -32.556666666667 -40.653333333333 -57.21 -60.13 -49.58 -37.036666666667 -30.3 -37.94
HLN4_FLOW -36.523333333333 -31.746666666667 -30.563333333333 -17.153333333333 -12.37 -5.583333333333 -22.656666666667 -11.88 -35.336666666667 -11.643333333333 -17.796666666667 -12.383333333333
HLN4_FLOW -15.06 -23.933333333333 -13.99 -13.18 -2.503333333333 -5.19 -6.38 -14.023333333333 -21.363333333333 -30.046666666667 -7.35 7.53
HLN4_FLOW 11.773333333333 10.383333333333 20.896666666667 17.063333333333 26.21 25.46 15.43 18.913333333333 27.37 33.133333333333 29.43 45.29
HLN4_FLOW 40.876666666667 40.54 40.956666666667 57.416666666667 66.086666666667 61.866666666667 51.433333333333 47.083333333333 48.82 57.013333333333 63.593333333333 58.87
HLN4_FLOW 74.76 91.48 65.383333333333 66.326666666667 39.193333333333 23.213333333333 26.696666666667 51.24 51.77 17.433333333333 52.246666666667 56.44
HLN4_FLOW 62.823333333333 83.406666666667 87.343333333333 89.606666666667 55.853333333333 55.566666666667 63.683333333333 72.013333333333 61.236666666667 59.336666666667 80.166666666667 72.616666666667
HLN4_FLOW 65.906666666667 53.2 67.09 59.916666666667 44.706666666667 68.52 70.883333333333 52.206666666667 59.46 67.566666666667 64.5 59.87
HLN4_FLOW 63.003333333333 64.246666666667 44.26 40.63 56.643333333333 49.98 39.546666666667 32.446666666667 54.85 56.07 75.253333333333 87.183333333333
HLN4_FLOW 81.393333333333 64.596666666667 86.873333333333 76.406666666667 63.37 61.526666666667 69.806666666667 47.716666666667 36.03 43.603333333333 71.716666666667 80.876666666667
HLN4_FLOW 71.776666666667 62.053333333333 48.433333333333 56.75 72.483333333333 54.176666666667 47.52 56.836666666667 69.13 53.283333333333 67.773333333333 89.05
HLN4_FLOW 57.673333333333 84.03 84.07 50.306666666667 35.5 50.293333333333 56.01 51.56 27.97 24.073333333333 15.756666666667 17.993333333333
HLN4_FLOW 27.716666666667 11.99 19.536666666667 6.363333333333 10.263333333333 21.936666666667 28.866666666667 12.123333333333 10.633333333333 14.523333333333 8.136666666667 16.923333333333
HLN4_FLOW 34.496666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47
HLN4_FLOW -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333 -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17
HLN4_FLOW -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333 -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667
HLN4_FLOW -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667 -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667
HLN4_FLOW -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93 -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69
HLN4_FLOW -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667 -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333
HLN4_FLOW -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333 -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667
HLN4_FLOW -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667 -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333
HLN4_FLOW -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81 -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667
HLN4_FLOW -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28 -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74
HLN4_FLOW -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333
HLN4_FLOW -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333 -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38
HLN4_FLOW -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5 -248.423333333333 -246.886666666667 -73.826666666667 -221.113333333333 -191.12 -183.686666666667
HLN4_FLOW -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -189.403333333333 -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -157.776666666667
HLN4_FLOW -157.33 -134.006666666667 -128.086666666667 -105.46 -136.72 -123.486666666667 -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -105.623333333333
HLN4_FLOW -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.87 -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.686666666667
HLN4_FLOW -112.34 -133.42 -120.186666666667 -80.01 -58.55 -71.07 -95.97 -103.56 -123.686666666667 -111.196666666667 -114.45 -148.746666666667
HLN4_FLOW -144.196666666667 -126.313333333333 -130.65 -145.58 -153.493333333333 -137.98 -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -41.146666666667
HLN4_FLOW -57.73 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.316666666667 -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333
HLN4_FLOW -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333
HLN4_FLOW -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.753333333333 12.006666666667 10.15 20.69 16.87 26.013333333333 25.28
HLN4_FLOW 15.236666666667 18.69 27.11 32.886666666667 29.156666666667 45.013333333333 40.626666666667 40.26 40.653333333333 57.166666666667 65.85 61.63
HLN4_FLOW 51.14 46.78 48.556666666667 56.75 63.36 58.683333333333 74.563333333333 91.23 65.13 66.036666666667 38.973333333333 23.083333333333
HLN4_FLOW 26.57 51.013333333333 51.536666666667 17.263333333333 51.996666666667 56.173333333333 62.556666666667 83.13 87.076666666667 89.336666666667 55.55 55.276666666667
HLN4_FLOW 63.403333333333 71.79 61.026666666667 59.1 79.86 72.273333333333 65.48 52.853333333333 66.83 59.69 44.496666666667 68.256666666667
HLN4_FLOW 70.62 51.98 59.22 67.313333333333 64.263333333333 59.633333333333 62.74 63.993333333333 44 40.34 56.396666666667 49.746666666667
HLN4_FLOW 39.3 32.12 54.53 55.756666666667 74.976666666667 86.903333333333 81.116666666667 64.376666666667 86.623333333333 76.17 63.146666666667 61.28
HLN4_FLOW 69.56 47.58 35.936666666667 43.45 71.436666666667 80.596666666667 71.526666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.92
HLN4_FLOW 47.243333333333 56.57 68.856666666667 53.146666666667 67.55 88.81 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.013333333333
HLN4_FLOW 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.736666666667 27.453333333333 11.716666666667 19.26 6.446666666667 10.553333333333 22.303333333333
HLN4_FLOW 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333
HLN4_FLOW -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47 -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333
HLN4_FLOW -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17 -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333
HLN4_FLOW -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667 -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667
HLN4_FLOW -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667 -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93
HLN4_FLOW -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69 -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667
HLN4_FLOW -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333 -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333
HLN4_FLOW -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667 -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667
HLN4_FLOW -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333 -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81
HLN4_FLOW -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667 -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28
HLN4_FLOW -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74 -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53
HLN4_FLOW -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333 -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333
HLN4_FLOW -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38 -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5
HLN4_FLOW -248.423333333333 -246.886666666667 -221.113333333333 -191.12 -182.97 -181.003333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -162.873333333333
HLN4_FLOW -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -158.74 -157.573333333333 -134.006666666667 -128.086666666667 -105.46 -136.72 -121.76 -137.04
HLN4_FLOW -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -119.39 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -156.13
HLN4_FLOW -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -113.213333333333 -133.42 -120.186666666667 -80.01 -58.55 -71.966666666667 -94.406666666667
HLN4_FLOW -103.56 -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.94 -126.313333333333 -130.65 -145.58 -153.493333333333 -136.443333333333 -116.436666666667
HLN4_FLOW -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.196666666667 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.62
HLN4_FLOW -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.043333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667
HLN4_FLOW -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.26
HLN4_FLOW 10.15 20.69 16.87 26.013333333333 25.393333333333 15.67 18.69 27.11 32.886666666667 29.156666666667 45.366666666667 40.476666666667
HLN4_FLOW 40.26 40.653333333333 57.166666666667 65.85 61.45 52.063333333333 46.78 48.556666666667 56.75 63.36 59.17 74.346666666667
HLN4_FLOW 91.23 65.13 66.036666666667 38.973333333333 23.65 26.556666666667 51.013333333333 51.536666666667 17.263333333333 51.996666666667 55.99 62.336666666667
HLN4_FLOW 83.13 87.076666666667 89.336666666667 55.55 55.403333333333 63 71.79 61.026666666667 59.1 79.86 71.616666666667 66.566666666667
HLN4_FLOW 52.853333333333 66.83 59.69 44.496666666667 68.243333333333 70.453333333333 51.98 59.22 67.313333333333 64.263333333333 59.403333333333 62.933333333333
HLN4_FLOW 63.993333333333 44 40.34 56.396666666667 49.553333333333 39.693333333333 32.12 54.53 55.756666666667 74.976666666667 87.246666666667 81.303333333333
HLN4_FLOW 64.376666666667 86.623333333333 76.17 63.146666666667 60.923333333333 69.243333333333 47.58 35.936666666667 43.45 71.436666666667 80.85 71.536666666667
HLN4_FLOW 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.08 47.586666666667 56.57 68.856666666667 53.146666666667 67.55 89.303333333333 57.52
HLN4_FLOW 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.726666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.5 27.033333333333
HLN4_FLOW 11.716666666667 19.26 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667
HLN4_FLOW -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.98 -22.066666666667 -28.716666666667 -8.166666666667 -22 -35.64 -44.933333333333
HLN4_FLOW -37.83 -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -46.553333333333 -38.553333333333 -40.87 -33.73 -46.343333333333 -60.496666666667 -61.766666666667
HLN4_FLOW -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.26 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -144.05 -143.506666666667
HLN4_FLOW -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -145 -163.786666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.21
HLN4_FLOW -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -225.71 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -253.6
HLN4_FLOW -254.533333333333 -284.173333333333 -287.12 -301.73 -315.276666666667 -300.456666666667 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.9 -298.046666666667
HLN4_FLOW -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -280.69 -297.826666666667 -298.87 -293.436666666667 -166.06 -207.69 -254.776666666667
HLN4_FLOW -267.17 -226.243333333333 -264.67 -344.87 -294.726666666667 -303.88 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.31
HLN4_FLOW -228.713333333333 -236.52 -249.46 -261.403333333333 -267.33 -271.23 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.96 -247.856666666667
HLN4_FLOW -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -168.64 -242.65 -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.616666666667
HLN4_FLOW -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -202.86 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -181.556666666667
HLN4_FLOW -203.423333333333 -197.57 -153.16 -154.25 -188.496666666667 -173.356666666667 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -223.92
HLN4_FLOW -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -249.31 -248.503333333333 -246.886666666667 -221.113333333333 -191.12 -182.97 -180.813333333333 -190.466666666667
HLN4_FLOW -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -164.823333333333 -149.796666666667 -118.513333333333 -148.09 -158.74 -157.33 -136.023333333333
HLN4_FLOW -128.086666666667 -105.46 -136.72 -121.76 -138.453333333333 -148.526666666667 -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -130.023333333333
HLN4_FLOW -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -176.493333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -131.793333333333
HLN4_FLOW -120.186666666667 -80.01 -58.55 -71.966666666667 -95.97 -102.776666666667 -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -128.01
HLN4_FLOW -130.65 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -97.623333333333 -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.926666666667
HLN4_FLOW -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.94 -31.926666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333
HLN4_FLOW -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26
HLN4_FLOW -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 9.723333333333 20.69 16.87 26.013333333333 25.393333333333 15.236666666667 18.916666666667
HLN4_FLOW 27.11 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.62 40.653333333333 57.166666666667 65.85 61.45 51.14 46.94
HLN4_FLOW 48.556666666667 56.75 63.36 59.17 74.563333333333 91.383333333333 65.13 66.036666666667 38.973333333333 23.65 26.57 51.296666666667
HLN4_FLOW 51.536666666667 17.263333333333 51.996666666667 55.99 62.556666666667 82.413333333333 87.076666666667 89.336666666667 55.55 55.403333333333 63.403333333333 70.993333333333
HLN4_FLOW 61.026666666667 59.1 79.86 71.616666666667 65.48 52.383333333333 66.83 59.69 44.496666666667 68.243333333333 70.62 52.14
HLN4_FLOW 59.22 67.313333333333 64.263333333333 59.403333333333 62.74 63.986666666667 44 40.34 56.396666666667 49.553333333333 39.3 33.243333333333
HLN4_FLOW 54.53 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.26 86.623333333333 76.17 63.146666666667 60.923333333333 69.56 46.943333333333
HLN4_FLOW 35.936666666667 43.45 71.436666666667 80.85 71.526666666667 61.606666666667 48.253333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.163333333333
HLN4_FLOW 68.856666666667 53.146666666667 67.55 89.303333333333 57.516666666667 83.803333333333 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.076666666667
HLN4_FLOW 27.733333333333 23.836666666667 15.52 17.5 27.453333333333 12.47 19.26 6.446666666667 10.553333333333 21.25 29.253333333333 11.583333333333
HLN4_FLOW 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -29.156666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -23.15
HLN4_FLOW -28.716666666667 -8.166666666667 -22 -35.64 -45.503333333333 -38.163333333333 -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -39.18
HLN4_FLOW -40.87 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -55.67 -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.026666666667
HLN4_FLOW -86.793333333333 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.22 -152.106666666667 -159.783333333333 -142.566666666667 -145 -165.536666666667 -173.726666666667
HLN4_FLOW -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -135.006666666667 -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -184.836666666667
HLN4_FLOW -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.553333333333 -284.173333333333 -287.12 -301.73 -315.276666666667 -299.03 -286.083333333333
HLN4_FLOW -253.413333333333 -267.33 -278.333333333333 -279.9 -299.79 -255.01 -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -296.256666666667
HLN4_FLOW -298.87 -293.436666666667 -166.06 -207.69 -259.303333333333 -266.48 -226.243333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.89
HLN4_FLOW -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -226.016666666667 -236.52 -249.46 -261.403333333333 -267.33 -271.606666666667 -264.05
HLN4_FLOW -248.12 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.68 -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -235.97
HLN4_FLOW -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -228.72 -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.793333333333
HLN4_FLOW -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -201.233333333333 -197.57 -153.16 -154.25 -188.496666666667 -171.903333333333 -160.62
HLN4_FLOW -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -191.49 -215.84 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -247.02
HLN4_FLOW -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15
HLN4_FLOW -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57 -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09
HLN4_FLOW -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333
HLN4_FLOW -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42 -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32
HLN4_FLOW -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58
HLN4_FLOW -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333 -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43
HLN4_FLOW -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333
HLN4_FLOW -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333
HLN4_FLOW 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91
HLN4_FLOW 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667
HLN4_FLOW 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99
HLN4_FLOW 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333
HLN4_FLOW 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667
HLN4_FLOW 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37
HLN4_FLOW 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333
HLN4_FLOW 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667
HLN4_FLOW 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667
HLN4_FLOW 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667
HLN4_FLOW -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667 -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667
HLN4_FLOW -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12
HLN4_FLOW -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15
HLN4_FLOW -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333
HLN4_FLOW -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333
HLN4_FLOW -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17 -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667
HLN4_FLOW -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78 -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333
HLN4_FLOW -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667
HLN4_FLOW -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667
HLN4_FLOW -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667
HLN4_FLOW -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333
HLN4_FLOW -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667
HLN4_FLOW -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -89.006666666667 -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667
HLN4_FLOW -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15 -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57
HLN4_FLOW -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667
HLN4_FLOW -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42
HLN4_FLOW -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28
HLN4_FLOW -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333
HLN4_FLOW -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667
HLN4_FLOW -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333
HLN4_FLOW -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333
HLN4_FLOW 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667
HLN4_FLOW 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333
HLN4_FLOW 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18
HLN4_FLOW 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333
HLN4_FLOW 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74
HLN4_FLOW 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667
HLN4_FLOW 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52
HLN4_FLOW 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13
HLN4_FLOW 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03
HLN4_FLOW 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667
HLN4_FLOW -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53
HLN4_FLOW -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07
HLN4_FLOW -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15 -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667
HLN4_FLOW -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333
HLN4_FLOW -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333 -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17
HLN4_FLOW -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78
HLN4_FLOW -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667
HLN4_FLOW -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667 -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667
HLN4_FLOW -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333
HLN4_FLOW -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667
HLN4_FLOW -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333 -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76
HLN4_FLOW -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -223.373333333333
HLN4_FLOW -191.12 -182.97 -180.813333333333 -191.396666666667 -200.383333333333 -215.723333333333 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -149.796666666667 -121.256666666667
HLN4_FLOW -148.09 -158.74 -157.33 -134.006666666667 -128.086666666667 -107.216666666667 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.44 -149.64
HLN4_FLOW -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.463333333333 -150.693333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -129.026666666667 -120.49
HLN4_FLOW -122.713333333333 -111.523333333333 -112.34 -133.42 -120.186666666667 -81.863333333333 -58.55 -71.966666666667 -95.97 -103.56 -123.686666666667 -112.196666666667
HLN4_FLOW -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.65 -144.273333333333 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -68.126666666667 -45.88
HLN4_FLOW -32.973333333333 -42.413333333333 -57.73 -60.61 -49.986666666667 -38.063333333333 -30.65 -38.896666666667 -36.94 -32.196666666667 -30.98 -18.463333333333
HLN4_FLOW -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -13.02 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.04
HLN4_FLOW -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -29.716666666667 -7.593333333333 7.866666666667 12.006666666667 10.15 20.69 16.86
HLN4_FLOW 26.013333333333 25.393333333333 15.236666666667 18.69 27.11 32.526666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.653333333333 55.873333333333
HLN4_FLOW 65.85 61.45 51.14 46.78 48.556666666667 56.386666666667 63.36 59.17 74.563333333333 91.23 65.13 66.276666666667
HLN4_FLOW 38.973333333333 23.65 26.57 51.013333333333 51.536666666667 17.63 51.996666666667 55.99 62.556666666667 83.13 87.076666666667 89.283333333333
HLN4_FLOW 55.55 55.403333333333 63.403333333333 71.79 61.026666666667 59.486666666667 79.86 71.616666666667 65.48 52.853333333333 66.83 59.51
HLN4_FLOW 44.496666666667 68.243333333333 70.62 51.98 59.22 67.253333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44 40.83
HLN4_FLOW 56.396666666667 49.553333333333 39.3 32.12 54.53 55.626666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.623333333333 76.246666666667
HLN4_FLOW 63.146666666667 60.923333333333 69.56 47.58 35.936666666667 43.906666666667 71.436666666667 80.85 71.526666666667 61.833333333333 48.253333333333 57.31
HLN4_FLOW 72.233333333333 53.08 47.243333333333 56.57 68.856666666667 52.106666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 51.343333333333
HLN4_FLOW 35.253333333333 50.193333333333 55.716666666667 51.296666666667 27.733333333333 23.973333333333 15.52 17.5 27.453333333333 11.716666666667 19.26 7.5
HLN4_FLOW 10.553333333333 21.25 29.253333333333 12.406666666667 10.93 14.803333333333 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333
HLN4_FLOW -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.28 -22 -35.64 -45.503333333333 -37.83 -52.333333333333 -67.84
HLN4_FLOW -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.87 -34.413333333333 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -42.426666666667 -39.73
HLN4_FLOW -29.806666666667 -40.13 -45.55 -51.676666666667 -86.793333333333 -105.93 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.106666666667 -159.046666666667
HLN4_FLOW -142.566666666667 -145 -165.536666666667 -174.55 -148.813333333333 -157.683333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -104.14 -168.863333333333
HLN4_FLOW -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.213333333333 -191.206666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -284.173333333333 -286.86
HLN4_FLOW -301.73 -315.276666666667 -299.03 -284.84 -253.413333333333 -266.11 -278.333333333333 -279.9 -299.79 -250.703333333333 -312.026666666667 -334.31
HLN4_FLOW -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.87 -293.913333333333 -166.06 -207.69 -259.303333333333 -267.17 -226.243333333333 -261.3
HLN4_FLOW -344.87 -294.726666666667 -304.76 -304.903333333333 -291.49 -171.62 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -236.52 -248.323333333333
HLN4_FLOW -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -248.12 -249.87 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.626666666667 -266.99
HLN4_FLOW -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -232.446666666667 -230.243333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -157.11 -233.133333333333
HLN4_FLOW -218.53 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -214.186666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -197.57 -157.053333333333
HLN4_FLOW -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.973333333333 -173.933333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -215.84 -231.7
HLN4_FLOW -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -221.113333333333 -193.753333333333 -182.97 -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -226.43
HLN4_FLOW -185.766666666667 -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -145.39 -158.74 -157.33 -134.006666666667 -128.086666666667 -105.46 -133.806666666667
HLN4_FLOW -121.76 -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -77.69 -108.976666666667 -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -187.083333333333
HLN4_FLOW -187.603333333333 -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.436666666667 -111.523333333333 -112.34 -133.42 -120.186666666667 -80.01 -61.103333333333
HLN4_FLOW -71.966666666667 -95.97 -103.56 -123.686666666667 -111.196666666667 -114.003333333333 -152.036666666667 -144.196666666667 -126.313333333333 -130.65 -145.58 -152.926666666667
HLN4_FLOW -136.443333333333 -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -33.116666666667 -42.413333333333 -57.73 -60.61 -49.986666666667 -37.396666666667 -31.07
HLN4_FLOW -38.896666666667 -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333
HLN4_FLOW -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.82
HLN4_FLOW 7.866666666667 12.006666666667 10.15 20.69 16.87 25.696666666667 25.393333333333 15.236666666667 18.69 27.11 32.886666666667 29.586666666667
HLN4_FLOW 45.366666666667 40.626666666667 40.26 40.653333333333 57.166666666667 65.526666666667 61.45 51.14 46.78 48.556666666667 56.75 62.756666666667
HLN4_FLOW 59.17 74.563333333333 91.23 65.13 66.036666666667 39.1 23.65 26.57 51.013333333333 51.536666666667 17.263333333333 51.736666666667
HLN4_FLOW 55.99 62.556666666667 83.13 87.076666666667 89.336666666667 56.92 55.403333333333 63.403333333333 71.79 61.026666666667 59.1 80.07
HLN4_FLOW 71.616666666667 65.48 52.853333333333 66.83 59.69 44.786666666667 68.243333333333 70.62 51.98 59.22 67.313333333333 63.986666666667
HLN4_FLOW 59.403333333333 62.74 63.993333333333 44 40.34 55.41 49.553333333333 39.3 32.12 54.53 55.756666666667 73.926666666667
HLN4_FLOW 87.246666666667 81.116666666667 64.376666666667 86.623333333333 76.17 63.43 60.923333333333 69.56 47.58 35.936666666667 43.45 71.996666666667
HLN4_FLOW 80.85 71.526666666667 61.833333333333 48.253333333333 56.473333333333 71.406666666667 53.08 47.243333333333 56.57 68.856666666667 53.146666666667 68.043333333333
HLN4_FLOW 89.303333333333 57.516666666667 83.806666666667 83.846666666667 50.07 35.833333333333 50.193333333333 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.833333333333
HLN4_FLOW 17.5 27.453333333333 11.716666666667 19.26 6.446666666667 10.3 21.25 29.253333333333 12.406666666667 10.93 14.81 7.533333333333
HLN4_FLOW 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -33.803333333333 -25.883333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -21.456666666667
HLN4_FLOW -35.64 -45.503333333333 -37.83 -52.333333333333 -68.43 -53.073333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.87 -33.73 -45.513333333333
HLN4_FLOW -60.496666666667 -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -30.423333333333 -40.13 -45.55 -51.676666666667 -86.793333333333 -107.42 -116.646666666667
HLN4_FLOW -144.05 -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -144.083333333333 -145 -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.163333333333
HLN4_FLOW -145.653333333333 -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -251.136666666667 -271.036666666667 -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -205.98
HLN4_FLOW -241.71 -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -300.45 -315.276666666667 -299.03 -284.84 -253.413333333333 -267.33 -277.366666666667
HLN4_FLOW -279.9 -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -313.45 -288.543333333333 -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -177.233333333333
HLN4_FLOW -207.69 -259.303333333333 -267.17 -226.243333333333 -264.67 -337.833333333333 -294.726666666667 -304.76 -304.903333333333 -291.49 -160.093333333333 -171.1
HLN4_FLOW -190.143333333333 -197.996666666667 -228.713333333333 -236.52 -249.46 -260.356666666667 -267.33 -271.606666666667 -263.323333333333 -248.12 -250.04 -231.996666666667
HLN4_FLOW -229.96 -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -245.666666666667 -190.646666666667 -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -248.46
HLN4_FLOW -259.556666666667 -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -220.453333333333 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -229.61
HLN4_FLOW -215.363333333333 -178.313333333333 -203.423333333333 -197.57 -153.16 -154.156666666667 -188.496666666667 -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.82
HLN4_FLOW -192.866666666667 -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -239.48 -249.31 -248.423333333333 -246.886666666667 -221.113333333333 -191.12 -183.686666666667
HLN4_FLOW -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -189.403333333333 -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -157.776666666667
HLN4_FLOW -157.33 -134.006666666667 -128.086666666667 -105.46 -136.72 -123.486666666667 -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -105.623333333333
HLN4_FLOW -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.87 -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.686666666667
HLN4_FLOW -112.34 -133.42 -120.186666666667 -80.01 -58.55 -71.07 -95.97 -103.56 -123.686666666667 -111.196666666667 -114.45 -148.746666666667
HLN4_FLOW -144.196666666667 -126.313333333333 -130.65 -145.58 -153.493333333333 -137.98 -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -41.146666666667
HLN4_FLOW -57.73 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.316666666667 -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333
HLN4_FLOW -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333
HLN4_FLOW -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.753333333333 12.006666666667 10.15 20.69 16.87 26.013333333333 25.28
HLN4_FLOW 15.236666666667 18.69 27.11 32.886666666667 29.156666666667 45.013333333333 40.626666666667 40.26 40.653333333333 57.166666666667 65.85 61.63
HLN4_FLOW 51.14 46.78 48.556666666667 56.75 63.36 58.683333333333 74.563333333333 91.23 65.13 66.036666666667 38.973333333333 23.083333333333
HLN4_FLOW 26.57 51.013333333333 51.536666666667 17.263333333333 51.996666666667 56.173333333333 62.556666666667 83.13 87.076666666667 89.336666666667 55.55 55.276666666667
HLN4_FLOW 63.403333333333 71.79 61.026666666667 59.1 79.86 72.273333333333 65.48 52.853333333333 66.83 59.69 44.496666666667 68.256666666667
HLN4_FLOW 70.62 51.98 59.22 67.313333333333 64.263333333333 59.633333333333 62.74 63.993333333333 44 40.34 56.396666666667 49.746666666667
HLN4_FLOW 39.3 32.12 54.53 55.756666666667 74.976666666667 86.903333333333 81.116666666667 64.376666666667 86.623333333333 76.17 63.146666666667 61.28
HLN4_FLOW 69.56 47.58 35.936666666667 43.45 71.436666666667 80.596666666667 71.526666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.92
HLN4_FLOW 47.243333333333 56.57 68.856666666667 53.146666666667 67.55 88.81 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.013333333333
HLN4_FLOW 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.736666666667 27.453333333333 11.716666666667 19.26 6.446666666667 10.553333333333 22.303333333333
HLN4_FLOW 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333
HLN4_FLOW -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47 -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333
HLN4_FLOW -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17 -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333
HLN4_FLOW -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667 -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667
HLN4_FLOW -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667 -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93
HLN4_FLOW -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69 -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667
HLN4_FLOW -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333 -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333
HLN4_FLOW -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667 -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667
HLN4_FLOW -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333 -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81
HLN4_FLOW -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667 -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28
HLN4_FLOW -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74 -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53
HLN4_FLOW -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333 -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333
HLN4_FLOW -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38 -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5
HLN4_FLOW -248.423333333333 -246.886666666667 -73.826666666667 -221.113333333333 -191.12 -183.686666666667 -180.813333333333 -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -189.403333333333
HLN4_FLOW -160.663333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -157.776666666667 -157.33 -134.006666666667 -128.086666666667 -105.46 -136.72 -123.486666666667
HLN4_FLOW -138.453333333333 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -105.623333333333 -120.383333333333 -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.87
HLN4_FLOW -153.056666666667 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.686666666667 -112.34 -133.42 -120.186666666667 -80.01 -58.55 -71.07
HLN4_FLOW -95.97 -103.56 -123.686666666667 -111.196666666667 -114.45 -148.746666666667 -144.196666666667 -126.313333333333 -130.65 -145.58 -153.493333333333 -137.98
HLN4_FLOW -114.723333333333 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -41.146666666667 -57.73 -60.61 -49.986666666667 -37.396666666667 -30.65 -38.316666666667
HLN4_FLOW -36.94 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667
HLN4_FLOW -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.753333333333
HLN4_FLOW 12.006666666667 10.15 20.69 16.87 26.013333333333 25.28 15.236666666667 18.69 27.11 32.886666666667 29.156666666667 45.013333333333
HLN4_FLOW 40.626666666667 40.26 40.653333333333 57.166666666667 65.85 61.63 51.14 46.78 48.556666666667 56.75 63.36 58.683333333333
HLN4_FLOW 74.563333333333 91.23 65.13 66.036666666667 38.973333333333 23.083333333333 26.57 51.013333333333 51.536666666667 17.263333333333 51.996666666667 56.173333333333
HLN4_FLOW 62.556666666667 83.13 87.076666666667 89.336666666667 55.55 55.276666666667 63.403333333333 71.79 61.026666666667 59.1 79.86 72.273333333333
HLN4_FLOW 65.48 52.853333333333 66.83 59.69 44.496666666667 68.256666666667 70.62 51.98 59.22 67.313333333333 64.263333333333 59.633333333333
HLN4_FLOW 62.74 63.993333333333 44 40.34 56.396666666667 49.746666666667 39.3 32.12 54.53 55.756666666667 74.976666666667 86.903333333333
HLN4_FLOW 81.116666666667 64.376666666667 86.623333333333 76.17 63.146666666667 61.28 69.56 47.58 35.936666666667 43.45 71.436666666667 80.596666666667
HLN4_FLOW 71.526666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.92 47.243333333333 56.57 68.856666666667 53.146666666667 67.55 88.81
HLN4_FLOW 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.013333333333 55.716666666667 51.296666666667 27.733333333333 23.836666666667 15.52 17.736666666667
HLN4_FLOW 27.453333333333 11.716666666667 19.26 6.446666666667 10.553333333333 22.303333333333 29.253333333333 12.406666666667 10.93 14.81 8.356666666667 17.173333333333
HLN4_FLOW 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -26.283333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.166666666667 -22 -34.47
HLN4_FLOW -45.503333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -29.003333333333 -47.246666666667 -38.553333333333 -40.87 -33.73 -46.343333333333 -59.17
HLN4_FLOW -61.793333333333 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -39.833333333333 -45.55 -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -141.796666666667
HLN4_FLOW -143.446666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -144.726666666667 -165.536666666667 -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -147.456666666667
HLN4_FLOW -148.456666666667 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -269.93 -221.35 -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -238.69
HLN4_FLOW -254.743333333333 -254.533333333333 -284.173333333333 -287.12 -301.73 -314.086666666667 -299.03 -284.84 -253.413333333333 -267.33 -278.333333333333 -279.763333333333
HLN4_FLOW -299.79 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -290.533333333333 -279.936666666667 -297.826666666667 -298.87 -293.436666666667 -166.06 -204.036666666667
HLN4_FLOW -259.303333333333 -267.17 -226.243333333333 -264.67 -344.87 -299.126666666667 -304.76 -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -188.563333333333
HLN4_FLOW -197.996666666667 -228.713333333333 -236.52 -249.46 -261.403333333333 -266.81 -271.606666666667 -263.323333333333 -248.12 -250.04 -230.263333333333 -229.986666666667
HLN4_FLOW -249.576666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -195.28 -166.523333333333 -242.65 -232.446666666667 -230.033333333333 -250.23 -258.74
HLN4_FLOW -262.913333333333 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -216.733333333333
HLN4_FLOW -178.313333333333 -203.423333333333 -197.57 -153.16 -154.25 -185.493333333333 -171.903333333333 -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -191.38
HLN4_FLOW -226.906666666667 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -248.5 -248.423333333333 -246.886666666667 -221.113333333333 -191.12 -182.97 -181.003333333333
HLN4_FLOW -191.396666666667 -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -162.873333333333 -165.223333333333 -149.796666666667 -118.513333333333 -148.09 -158.74 -157.573333333333
HLN4_FLOW -134.006666666667 -128.086666666667 -105.46 -136.72 -121.76 -137.04 -149.486666666667 -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -119.39
HLN4_FLOW -131.176666666667 -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -156.13 -178.743333333333 -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -113.213333333333
HLN4_FLOW -133.42 -120.186666666667 -80.01 -58.55 -71.966666666667 -94.406666666667 -103.56 -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.94
HLN4_FLOW -126.313333333333 -130.65 -145.58 -153.493333333333 -136.443333333333 -116.436666666667 -96.283333333333 -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.196666666667
HLN4_FLOW -60.61 -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.62 -32.196666666667 -30.98 -17.456666666667 -12.14 -5.383333333333 -22.043333333333
HLN4_FLOW -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22
HLN4_FLOW -14.26 -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.26 10.15 20.69 16.87 26.013333333333 25.393333333333 15.67
HLN4_FLOW 18.69 27.11 32.886666666667 29.156666666667 45.366666666667 40.476666666667 40.26 40.653333333333 57.166666666667 65.85 61.45 52.063333333333
HLN4_FLOW 46.78 48.556666666667 56.75 63.36 59.17 74.346666666667 91.23 65.13 66.036666666667 38.973333333333 23.65 26.556666666667
HLN4_FLOW 51.013333333333 51.536666666667 17.263333333333 51.996666666667 55.99 62.336666666667 83.13 87.076666666667 89.336666666667 55.55 55.403333333333 63
HLN4_FLOW 71.79 61.026666666667 59.1 79.86 71.616666666667 66.566666666667 52.853333333333 66.83 59.69 44.496666666667 68.243333333333 70.453333333333
HLN4_FLOW 51.98 59.22 67.313333333333 64.263333333333 59.403333333333 62.933333333333 63.993333333333 44 40.34 56.396666666667 49.553333333333 39.693333333333
HLN4_FLOW 32.12 54.53 55.756666666667 74.976666666667 87.246666666667 81.303333333333 64.376666666667 86.623333333333 76.17 63.146666666667 60.923333333333 69.243333333333
HLN4_FLOW 47.58 35.936666666667 43.45 71.436666666667 80.85 71.536666666667 61.833333333333 48.253333333333 56.473333333333 72.233333333333 53.08 47.586666666667
HLN4_FLOW 56.57 68.856666666667 53.146666666667 67.55 89.303333333333 57.52 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.726666666667
HLN4_FLOW 51.296666666667 27.733333333333 23.836666666667 15.52 17.5 27.033333333333 11.716666666667 19.26 6.446666666667 10.553333333333 21.25 29.253333333333
HLN4_FLOW 12.406666666667 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.98
HLN4_FLOW -22.066666666667 -28.716666666667 -8.166666666667 -22 -35.64 -44.933333333333 -37.83 -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -46.553333333333
HLN4_FLOW -38.553333333333 -40.87 -33.73 -46.343333333333 -60.496666666667 -61.766666666667 -54.96 -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.26
HLN4_FLOW -51.676666666667 -86.793333333333 -107.42 -117.523333333333 -144.05 -143.506666666667 -152.99 -152.106666666667 -159.783333333333 -142.566666666667 -145 -163.786666666667
HLN4_FLOW -174.55 -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.21 -133.713333333333 -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -225.71
HLN4_FLOW -181.326666666667 -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -253.6 -254.533333333333 -284.173333333333 -287.12 -301.73 -315.276666666667 -300.456666666667
HLN4_FLOW -284.84 -253.413333333333 -267.33 -278.333333333333 -279.9 -298.046666666667 -250.703333333333 -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -280.69
HLN4_FLOW -297.826666666667 -298.87 -293.436666666667 -166.06 -207.69 -254.776666666667 -267.17 -226.243333333333 -264.67 -344.87 -294.726666666667 -303.88
HLN4_FLOW -304.903333333333 -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.31 -228.713333333333 -236.52 -249.46 -261.403333333333 -267.33 -271.23
HLN4_FLOW -263.323333333333 -248.12 -250.04 -230.263333333333 -229.96 -247.856666666667 -246.4 -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -168.64
HLN4_FLOW -242.65 -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.616666666667 -225.433333333333 -157.11 -240.446666666667 -218.53 -218.53 -202.86
HLN4_FLOW -196.353333333333 -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -181.556666666667 -203.423333333333 -197.57 -153.16 -154.25 -188.496666666667 -173.356666666667
HLN4_FLOW -159.533333333333 -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -223.92 -188.083333333333 -215.84 -233.223333333333 -240.083333333333 -249.31 -248.503333333333
HLN4_FLOW -246.886666666667 -221.113333333333 -191.12 -182.97 -180.813333333333 -190.466666666667 -200.383333333333 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -164.823333333333
HLN4_FLOW -149.796666666667 -118.513333333333 -148.09 -158.74 -157.33 -136.023333333333 -128.086666666667 -105.46 -136.72 -121.76 -138.453333333333 -148.526666666667
HLN4_FLOW -153.44 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -130.023333333333 -126.463333333333 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -176.493333333333
HLN4_FLOW -129.026666666667 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -131.793333333333 -120.186666666667 -80.01 -58.55 -71.966666666667 -95.97 -102.776666666667
HLN4_FLOW -123.686666666667 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -128.01 -130.65 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -97.623333333333
HLN4_FLOW -68.126666666667 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.926666666667 -49.986666666667 -37.396666666667 -30.65 -38.896666666667 -36.94 -31.926666666667
HLN4_FLOW -30.98 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333
HLN4_FLOW -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 9.723333333333
HLN4_FLOW 20.69 16.87 26.013333333333 25.393333333333 15.236666666667 18.916666666667 27.11 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.62
HLN4_FLOW 40.653333333333 57.166666666667 65.85 61.45 51.14 46.94 48.556666666667 56.75 63.36 59.17 74.563333333333 91.383333333333
HLN4_FLOW 65.13 66.036666666667 38.973333333333 23.65 26.57 51.296666666667 51.536666666667 17.263333333333 51.996666666667 55.99 62.556666666667 82.413333333333
HLN4_FLOW 87.076666666667 89.336666666667 55.55 55.403333333333 63.403333333333 70.993333333333 61.026666666667 59.1 79.86 71.616666666667 65.48 52.383333333333
HLN4_FLOW 66.83 59.69 44.496666666667 68.243333333333 70.62 52.14 59.22 67.313333333333 64.263333333333 59.403333333333 62.74 63.986666666667
HLN4_FLOW 44 40.34 56.396666666667 49.553333333333 39.3 33.243333333333 54.53 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.26
HLN4_FLOW 86.623333333333 76.17 63.146666666667 60.923333333333 69.56 46.943333333333 35.936666666667 43.45 71.436666666667 80.85 71.526666666667 61.606666666667
HLN4_FLOW 48.253333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.163333333333 68.856666666667 53.146666666667 67.55 89.303333333333 57.516666666667 83.803333333333
HLN4_FLOW 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.076666666667 27.733333333333 23.836666666667 15.52 17.5 27.453333333333 12.47
HLN4_FLOW 19.26 6.446666666667 10.553333333333 21.25 29.253333333333 11.583333333333 10.93 14.81 8.356666666667 17.173333333333 34.786666666667 -29.156666666667
HLN4_FLOW -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -23.15 -28.716666666667 -8.166666666667 -22 -35.64 -45.503333333333 -38.163333333333
HLN4_FLOW -52.333333333333 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -39.18 -40.87 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -55.67
HLN4_FLOW -42.426666666667 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.026666666667 -86.793333333333 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.22
HLN4_FLOW -152.106666666667 -159.783333333333 -142.566666666667 -145 -165.536666666667 -173.726666666667 -148.813333333333 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -135.006666666667
HLN4_FLOW -104.14 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -184.836666666667 -181.213333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.553333333333
HLN4_FLOW -284.173333333333 -287.12 -301.73 -315.276666666667 -299.03 -286.083333333333 -253.413333333333 -267.33 -278.333333333333 -279.9 -299.79 -255.01
HLN4_FLOW -312.026666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -296.256666666667 -298.87 -293.436666666667 -166.06 -207.69 -259.303333333333 -266.48
HLN4_FLOW -226.243333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.89 -291.49 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -226.016666666667
HLN4_FLOW -236.52 -249.46 -261.403333333333 -267.33 -271.606666666667 -264.05 -248.12 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.68
HLN4_FLOW -250.626666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -235.97 -232.446666666667 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -228.72
HLN4_FLOW -157.11 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.793333333333 -202.123333333333 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -201.233333333333
HLN4_FLOW -197.57 -153.16 -154.25 -188.496666666667 -171.903333333333 -160.62 -161.973333333333 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -191.49
HLN4_FLOW -215.84 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -247.02 -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667
HLN4_FLOW -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15 -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57
HLN4_FLOW -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09 -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667
HLN4_FLOW -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333 -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42
HLN4_FLOW -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32 -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28
HLN4_FLOW -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58 -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333
HLN4_FLOW -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43 -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667
HLN4_FLOW -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333
HLN4_FLOW -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333
HLN4_FLOW 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667
HLN4_FLOW 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333
HLN4_FLOW 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18
HLN4_FLOW 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333
HLN4_FLOW 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74
HLN4_FLOW 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667
HLN4_FLOW 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52
HLN4_FLOW 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13
HLN4_FLOW 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03
HLN4_FLOW 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667
HLN4_FLOW -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667 -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53
HLN4_FLOW -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12 -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07
HLN4_FLOW -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15 -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667
HLN4_FLOW -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333 -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333
HLN4_FLOW -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333 -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17
HLN4_FLOW -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667 -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78
HLN4_FLOW -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333 -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667
HLN4_FLOW -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667 -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667
HLN4_FLOW -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667 -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333
HLN4_FLOW -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667 -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667
HLN4_FLOW -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333 -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76
HLN4_FLOW -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667 -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -89.006666666667
HLN4_FLOW -221.113333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -199.596666666667 -217.2 -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -151.15
HLN4_FLOW -118.513333333333 -148.09 -158.74 -157.33 -134.006666666667 -128.57 -105.46 -136.72 -121.76 -138.453333333333 -149.486666666667 -153.09
HLN4_FLOW -149.266666666667 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.936666666667 -153.013333333333 -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -133.113333333333
HLN4_FLOW -120.203333333333 -122.713333333333 -111.523333333333 -112.34 -133.42 -121.42 -80.01 -58.55 -71.966666666667 -95.97 -103.56 -122.32
HLN4_FLOW -111.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.28 -145.58 -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -70.58
HLN4_FLOW -44.353333333333 -32.973333333333 -42.413333333333 -57.73 -60.61 -51.073333333333 -37.396666666667 -30.65 -38.896666666667 -36.94 -32.196666666667 -31.43
HLN4_FLOW -17.456666666667 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -34.516666666667 -11.933333333333 -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333
HLN4_FLOW -13.38 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.353333333333 -30.37 -7.593333333333 7.866666666667 12.006666666667 10.15 19.943333333333
HLN4_FLOW 16.87 26.013333333333 25.393333333333 15.236666666667 18.69 27.273333333333 32.886666666667 29.156666666667 45.366666666667 40.626666666667 40.26 40.91
HLN4_FLOW 57.166666666667 65.85 61.45 51.14 46.78 48.246666666667 56.75 63.36 59.17 74.563333333333 91.23 65.946666666667
HLN4_FLOW 66.036666666667 38.973333333333 23.65 26.57 51.013333333333 51.653333333333 17.263333333333 51.996666666667 55.99 62.556666666667 83.13 86.99
HLN4_FLOW 89.336666666667 55.55 55.403333333333 63.403333333333 71.79 61.18 59.1 79.86 71.616666666667 65.48 52.853333333333 65.323333333333
HLN4_FLOW 59.69 44.496666666667 68.243333333333 70.62 51.98 59.163333333333 67.313333333333 64.263333333333 59.403333333333 62.74 63.993333333333 44.506666666667
HLN4_FLOW 40.34 56.396666666667 49.553333333333 39.3 32.12 53.74 55.756666666667 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.37
HLN4_FLOW 76.17 63.146666666667 60.923333333333 69.56 47.58 35.886666666667 43.45 71.436666666667 80.85 71.526666666667 61.833333333333 48.293333333333
HLN4_FLOW 56.473333333333 72.233333333333 53.08 47.243333333333 56.57 68.52 53.146666666667 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667
HLN4_FLOW 50.07 35.253333333333 50.193333333333 55.716666666667 51.296666666667 28.13 23.836666666667 15.52 17.5 27.453333333333 11.716666666667 19.086666666667
HLN4_FLOW 6.446666666667 10.553333333333 21.25 29.253333333333 12.406666666667 11.03 14.81 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667
HLN4_FLOW -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.096666666667 -8.166666666667 -22 -35.64 -45.503333333333 -37.83 -51.826666666667
HLN4_FLOW -68.43 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.53 -33.73 -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -43.12
HLN4_FLOW -39.926666666667 -29.806666666667 -40.13 -45.55 -51.676666666667 -84.07 -107.42 -117.523333333333 -144.05 -143.446666666667 -152.99 -152.15
HLN4_FLOW -159.783333333333 -142.566666666667 -145 -165.536666666667 -174.55 -151.136666666667 -158.423333333333 -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -106.733333333333
HLN4_FLOW -175.086666666667 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.223333333333 -192.166666666667 -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -281.573333333333
HLN4_FLOW -287.12 -301.73 -315.276666666667 -299.03 -284.84 -256.17 -267.33 -278.333333333333 -279.9 -299.79 -250.703333333333 -306.646666666667
HLN4_FLOW -336.453333333333 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.78 -293.436666666667 -166.06 -207.69 -259.303333333333 -267.17 -229.833333333333
HLN4_FLOW -264.67 -344.87 -294.726666666667 -304.76 -304.903333333333 -292.666666666667 -160.093333333333 -172.156666666667 -190.143333333333 -197.996666666667 -228.713333333333 -235.836666666667
HLN4_FLOW -249.46 -261.403333333333 -267.33 -271.606666666667 -263.323333333333 -249.456666666667 -250.04 -230.263333333333 -229.96 -249.576666666667 -246.4 -250.256666666667
HLN4_FLOW -268.563333333333 -243.466666666667 -190.646666666667 -166.523333333333 -242.65 -233.343333333333 -230.033333333333 -250.23 -259.556666666667 -262.913333333333 -225.433333333333 -163.106666666667
HLN4_FLOW -240.446666666667 -218.53 -218.53 -201.353333333333 -196.353333333333 -201.616666666667 -215.346666666667 -230.983333333333 -215.363333333333 -178.313333333333 -203.423333333333 -198.083333333333
HLN4_FLOW -153.16 -154.25 -188.496666666667 -171.903333333333 -159.533333333333 -161.76 -175.083333333333 -175.893333333333 -192.866666666667 -226.906666666667 -188.083333333333 -213.406666666667
HLN4_FLOW -233.223333333333 -240.083333333333 -249.31 -248.423333333333 -246.886666666667 -223.373333333333 -191.12 -182.97 -180.813333333333 -191.396666666667 -200.383333333333 -215.723333333333
HLN4_FLOW -227.316666666667 -185.766666666667 -160.663333333333 -165.223333333333 -149.796666666667 -121.256666666667 -148.09 -158.74 -157.33 -134.006666666667 -128.086666666667 -107.216666666667
HLN4_FLOW -136.72 -121.76 -138.453333333333 -149.486666666667 -153.44 -149.64 -70.806666666667 -108.976666666667 -120.383333333333 -131.176666666667 -126.463333333333 -150.693333333333
HLN4_FLOW -190.296666666667 -187.603333333333 -153.056666666667 -178.743333333333 -129.026666666667 -120.49 -122.713333333333 -111.523333333333 -112.34 -133.42 -120.186666666667 -81.863333333333
HLN4_FLOW -58.55 -71.966666666667 -95.97 -103.56 -123.686666666667 -112.196666666667 -114.45 -152.036666666667 -144.196666666667 -126.313333333333 -130.65 -144.273333333333
HLN4_FLOW -153.493333333333 -136.443333333333 -114.723333333333 -96.283333333333 -68.126666666667 -45.88 -32.973333333333 -42.413333333333 -57.73 -60.61 -49.986666666667 -38.063333333333
HLN4_FLOW -30.65 -38.896666666667 -36.94 -32.196666666667 -30.98 -18.463333333333 -12.14 -5.383333333333 -22.943333333333 -12.233333333333 -35.796666666667 -13.02
HLN4_FLOW -18.143333333333 -12.696666666667 -14.866666666667 -23.753333333333 -13.843333333333 -13.04 -2.536666666667 -5.343333333333 -6.22 -14.26 -21.653333333333 -29.716666666667
HLN4_FLOW -7.593333333333 7.866666666667 12.006666666667 10.15 20.69 16.86 26.013333333333 25.393333333333 15.236666666667 18.69 27.11 32.526666666667
HLN4_FLOW 29.156666666667 45.366666666667 40.626666666667 40.26 40.653333333333 55.873333333333 65.85 61.45 51.14 46.78 48.556666666667 56.386666666667
HLN4_FLOW 63.36 59.17 74.563333333333 91.23 65.13 66.276666666667 38.973333333333 23.65 26.57 51.013333333333 51.536666666667 17.63
HLN4_FLOW 51.996666666667 55.99 62.556666666667 83.13 87.076666666667 89.283333333333 55.55 55.403333333333 63.403333333333 71.79 61.026666666667 59.486666666667
HLN4_FLOW 79.86 71.616666666667 65.48 52.853333333333 66.83 59.51 44.496666666667 68.243333333333 70.62 51.98 59.22 67.253333333333
HLN4_FLOW 64.263333333333 59.403333333333 62.74 63.993333333333 44 40.83 56.396666666667 49.553333333333 39.3 32.12 54.53 55.626666666667
HLN4_FLOW 74.976666666667 87.246666666667 81.116666666667 64.376666666667 86.623333333333 76.246666666667 63.146666666667 60.923333333333 69.56 47.58 35.936666666667 43.906666666667
HLN4_FLOW 71.436666666667 80.85 71.526666666667 61.833333333333 48.253333333333 57.31 72.233333333333 53.08 47.243333333333 56.57 68.856666666667 52.106666666667
HLN4_FLOW 67.55 89.303333333333 57.516666666667 83.806666666667 83.846666666667 51.343333333333 35.253333333333 50.193333333333 55.716666666667 51.296666666667 27.733333333333 23.973333333333
HLN4_FLOW 15.52 17.5 27.453333333333 11.716666666667 19.26 7.5 10.553333333333 21.25 29.253333333333 12.406666666667 10.93 14.803333333333
HLN4_FLOW 8.356666666667 17.173333333333 34.786666666667 -28.826666666667 -10.356666666667 -13.273333333333 -35.236666666667 -25.883333333333 -16.273333333333 -22.066666666667 -28.716666666667 -8.28
HLN4_FLOW -22 -35.64 -45.503333333333 -37.83 -52.333333333333 -67.84 -52.133333333333 -27.726666666667 -47.246666666667 -38.553333333333 -40.87 -34.413333333333
HLN4_FLOW -46.343333333333 -60.496666666667 -61.793333333333 -54.96 -42.426666666667 -39.73 -29.806666666667 -40.13 -45.55 -51.676666666667 -86.793333333333 -105.93
HLN4_FLOW -117.523333333333 -144.05 -143.446666666667 -152.99 -152.106666666667 -159.046666666667 -142.566666666667 -145 -165.536666666667 -174.55 -148.813333333333 -157.683333333333
HLN4_FLOW -165.826666666667 -145.653333333333 -148.456666666667 -133.713333333333 -104.14 -168.863333333333 -258.446666666667 -271.036666666667 -221.35 -181.326666666667 -181.213333333333 -191.206666666667
HLN4_FLOW -207.306666666667 -241.71 -254.743333333333 -254.533333333333 -284.173333333333 -286.86 -301.73 -315.276666666667 -299.03 -284.84 -253.413333333333 -266.11
HLN4_FLOW -278.333333333333 -279.9 -299.79 -250.703333333333 -312.026666666667 -334.31 -311.236666666667 -288.543333333333 -279.936666666667 -297.826666666667 -298.87 -293.913333333333
HLN4_FLOW -166.06 -207.69 -259.303333333333 -267.17 -226.243333333333 -261.3 -344.87 -294.726666666667 -304.76 -304.903333333333 -291.49 -291.49

[QUALITY]
;Node Initial_temperature_degC
1 18.23
2 20.92
22 26.73
25 15.85
31 27.68
35 18.36
36 15.86
38 24.01
42 19.81
43 20.94
51 24.33
52 20.97
53 24.07
72 22.84
78 28.37
87 28.37
122 18.5
130 27.05
133 18.46
144 27.16
156 18.49
162 18.49
168 28.32
186 18.16
191 24.8
194 27.01
210 18.45
215 22.83
219 16.04
231 21.17
235 29.84
237 26.3
242 20.91
259 17.2
263 16.33
268 18.37
287 28.21
300 18.62
302 18.62
319 21.19
320 18.51
HLN3-1 18.51
325 28.46
326 18.4
327 16
345 16.52
357 20.94
359 18.41
369 24.21
379 16.48
381 28.19
388 24.44
424 24.54
445 24.55
449 16.31
453 28.34
454 28.28
460 16.51
475 21.21
486 28.28
490 18.49
530 18.49
535 18.49
544 15.43
553 28.01
567 18.49
585 18.6
594 24.68
597 28.31
598 21.15
627 20.98
630 20.98
640 18.52
641 24.42
644 28.32
646 16.16
648 21.19
650 18.54
654 28.57
662 16.16
664 18.1
666 21.08
667 26.91
673 24.42
690 25.02
695 25.02
697 21
717 28.32
727 28.3
733 15.88
736 16.54
737 28.3
765 21.18
791 18.57
795 24.62
803 18.47
804 28.33
849 21.17
850 24.29
852 28.32
HLH-GT-02-05 28.32
880 28.32
890 23.76
906 18.55
913 28.31
914 23.23
918 28.31
919 24.38
923 16.57
928 28.32
939 23.42
943 21.27
963 16.7
965 15.55
999 16.52
1019 18.57
1020 16.7
1021 16.33
1024 18.27
1035 18.36
1040 18.42
1078 18.4
1091 18.17
1097 24.44
1119 24.45
1124 21.24
1138 16.14
1196 28.13
1208 21.53
1234 24.41
1276 21.02
1288 18.34
1295 28.44
1315 14.36
1317 18.33
1320 16.34
1343 19.01
1344 16.89
1347 21.57
1348 14.44
1367 18.12
1368 20.93
1369 18.12
1387 18.51
1408 21.59
1413 18.66
1424 19.01
1431 24.54
1443 16.86
1465 16.86
1483 14.58
1489 24.27
1499 19.05
1502 14.57
1503 16.74
1508 14.57
1518 19.16
1520 24.25
1531 18.38
1536 16.77
1553 15.77
1568 21.2
1572 15.77
1579 16.73
1597 16.78
1599 24.18
1624 14.66
1629 16.74
1647 16.74
1654 14.66
1660 16.81
1673 24.53
1675 14.7
1679 21.55
1693 21.26
1699 16.85
1700 21.25
1705 16.85
HLN2-5-6 16.85
1708 16.85
1711 16.85
1721 18.94
1724 17.34
1730 16.87
1731 16.86
1738 16.87
1740 25.75
1761 14.73
1776 21.49
1797 14.75
1801 14.75
1826 16.69
1832 16.69
1833 21.09
HLN4 14.8
1879 18.33
1888 18.82
1890 16.83
1899 16.41
1909 21.45
1922 21.47
1924 21.29
1926 14.83
1931 16.21
1938 17.39
1939 18.84
1948 18.84
1955 28.47
1961 21.44
1967 18.85
1970 21.21
1973 16.26
1982 21.21
1984 17.41
1989 16.05
1996 16.22
2019 16.24
2034 18.85
2051 16.73
2053 14.89
2077 18.81
2089 18.83
2114 24.59
2181 24.79
2197 16.31
2216 17.09
2219 18.39
2224 16.31
2227 14.98
2228 24.6
2233 18.93
2237 13.27
2238 13.27
2240 18.92
2245 16.34
2250 16.33
2252 21.4
2258 18.93
2273 24.62
2274 16.34
2279 17.26
2282 18.82
2285 17.26
2288 15.26
2290 16.16
2291 17.26
2292 15.24
2315 17.19
2319 18.81
2323 21.22
2325 14.98
2332 13.31
2334 16.2
2346 17.16
2347 15.01
2348 15.01
2359 17.73
2361 17.29
2362 17.18
2370 16.2
2378 21.52
2388 21.57
2395 16.22
2399 15.26
2417 23.27
2422 18.89
2451 15.05
2458 18.88
2472 17.27
2485 15.07
2502 17.21
2505 17.21
2506 12.4
2509 19.04
2530 17.22
2531 24.72
2534 17.1
2536 17.78
2550 15.31
2553 15.34
2581 16.21
2586 21.35
2594 19.7
2595 16.26
2598 19.7
2601 17.26
2608 24.07
2609 24.35
2611 24.36
2618 17.29
2620 18.79
2648 22.62
2652 12.47
2657 17.29
2658 13.22
2668 15.35
2675 16.36
2679 15.21
2709 25.83
2714 17.41
2720 18.59
2724 15.04
2735 18.62
2744 24.92
2784 17.43
2787 13.43
2807 17.31
2839 17.28
2843 20.76
2845 26.76
2898 24.69
2905 17.85
2929 15.39
2935 15.39
2954 15.22
2962 15.2
2975 15.22
2985 17.72
2994 18.99
2997 17.8
3029 24.96
3036 24.96
3037 15.02
3046 15.38
3061 14.92
3076 14.98
3077 17.88
3080 20.82
3085 15.32
3092 19.57
3140 16.23
3144 25.61
3161 25.24
3199 22.65
3201 22.65
3207 20.83
3216 20.86
3264 17.85
3265 15.88
3266 17.7
3277 15.13
3290 23.84
3292 23.84
3294 14.87
3295 20.8
3305 14.95
3311 17.68
3316 26
3318 25.14
3319 19.43
3322 25.2
3348 20.92
3353 17.37
3355 21.05
3358 19.88
3360 14.89
3363 21.05
3364 17.09
3365 17.08
3366 13.31
3954 14.385
20030 20.88
20031 19.74
20058 21.22
20062 22.74
20144 20.96
HLH-GT-03-01 28.12
20195 28.33
HLH-GT-04-06 24.24

[SOURCES]
;Node SourceType Injection_temperature_degC Pattern
1705 CONCEN 15 constant_itemp ; BREUK-1-HLN2
1711 CONCEN 15 constant_itemp ; BREUK-2-HLN2
2784 CONCEN 17 constant_itemp ; INFLUX
2279 CONCEN 17 constant_itemp ; INFLUX
2290 CONCEN 17 constant_itemp ; INFLUX
2361 CONCEN 17 constant_itemp ; INFLUX
2348 CONCEN 15 constant_itemp ; INFLUX
3363 CONCEN 18.2 constant_itemp ; JULIA
3366 CONCEN 13 constant_itemp ; ON1-HEAD
2598 CONCEN 20 constant_itemp ; WILHELMINA
3201 CONCEN 23 constant_itemp ; WILHELMINA
HLH-GT-03-01 CONCEN 28
HLH-GT-02-05 CONCEN 28
HLH-GT-04-06 CONCEN 28
HLN3-1 CONCEN 19
HLN2-5-6 CONCEN 15
HLN4 CONCEN 15

[REACTIONS]
Order Bulk 2
Order Tank 2
Order Wall 1
Global Bulk 0.02
Global Wall 0
Limiting Potential 11
Roughness Correlation 0
Bulk 22 0.0045
Bulk 23 0.0045
Bulk 75 0.0045
Bulk 94 0.0045
Bulk 301 0.0045
Bulk 379 0.01
Bulk 380 0.01
Bulk 397 0.0045
Bulk 413 0.01
Bulk 429 0.01
Bulk 431 0.01
Bulk 432 0.0025
Bulk 433 0.01
Bulk 434 0.01
Bulk 449 0.0025
Bulk 450 0.0025
Bulk 451 0.0025
Bulk 472 0.0015
Bulk 485 0.0015
Bulk 486 0.0015
Bulk 500 0.0015
Bulk 503 0.0025
Bulk 505 0.0025
Bulk 507 0.01
Bulk 508 0.0015
Bulk 530 0.0015
Bulk 531 0.0015
Bulk 535 0.0015
Bulk 568 0.0025
Bulk 730 0.0025
Bulk 733 0.0025
Bulk 747 0.0025
Bulk 751 0.0025
Bulk 752 0.0025
Bulk 753 0.0025
Bulk 754 0.0025
Bulk 755 0.0025
Bulk 771 0.0025
Bulk 772 0.01
Bulk 812 0.0025
Bulk 905 0.0025
Bulk 915 0.0025
Bulk 918 0.0025
Bulk 962 0.0015
Bulk 965 0.0015
Bulk 966 0.0015
Bulk 970 0.0015
Bulk 1002 0.0025
Bulk 1004 0.0025
Bulk 1118 0.0025
Bulk 1120 0.0025
Bulk 1160 0.0025
Bulk 1176 0.0015
Bulk 1265 0.01
Bulk 1321 0.0025
Bulk 1326 0.0025
Bulk 1389 0.0015
Bulk 1422 0.0015
Bulk 1423 0.0025
Bulk 1442 0.0015
Bulk 1490 0.0025
Bulk 1491 0.0015
Bulk 1596 0.0015
Bulk 1646 0.0025
Bulk 1865 0.0025
Bulk 1938 0.0025
Bulk 1952 0.0025
Bulk 2044 0.0025
Bulk 2059 0.0045
Bulk 2069 0.0025
Bulk 2077 0.0015
Bulk 2302 0.0015
Bulk 2303 0.0015
Bulk 2305 0.0015
Bulk 2306 0.0015
Bulk 2307 0.0015
Bulk 2308 0.0015
Bulk 2310 0.0015
Bulk 2311 0.0015
Bulk 2312 0.0015
Bulk 2315 0.0015
Bulk 2339 0.01
Bulk 2366 0.01
Bulk 2438 0.01
Bulk 2474 0.01
Bulk 2718 0.0025
Bulk 2745 0.0025
Bulk 2794 0.0015
Bulk 2961 0.0025
Bulk 2966 0.0025
Bulk 3023 0.0025
Bulk 3152 0.0015
Bulk 3156 0.01
Bulk 3179 0.0025
Bulk 3258 0.0025
Bulk 3329 0.0025
Bulk 3370 0.0025
Bulk 3386 0.01
Bulk 3398 0.0025
Bulk 3409 0.0025
Bulk 3433 0.01
Bulk 3466 0.0025
Bulk 3513 0.0025
Bulk 3535 0.0025
Bulk 3603 0.0015
Bulk 3608 0.0015
Bulk 3626 0.0025
Bulk 3627 0.0015
Bulk 3653 0.0025
Bulk 3728 0.0025
Bulk 3734 0.01
Bulk 3743 0.0025
Bulk 3761 0.0025
Bulk 3764 0.0025
Bulk 3766 0.0025
Bulk 3767 0.0025
Bulk 3772 0.0025
Bulk 3774 0.0025
Bulk 3781 0.0025
Bulk 3786 0.0025
Bulk 3787 0.0025
Bulk 3803 0.0025
Bulk 3836 0.0015
Bulk 3852 0.01
Bulk 3927 0.0025
Bulk 3928 0.0025
Bulk 3931 0.0025
Bulk 3944 0.0025
Bulk 3946 0.01
Bulk 3948 0.0015
Bulk 3956 0.0025
Bulk 4036 0.0045
Bulk 4053 0.0045
Bulk 4063 0.0045
Bulk 4075 0.0015
Bulk 4025 0.0045
Bulk 4013 0.0036997621
Bulk 1889 0.0025
Bulk 1884 0.0035763502
Bulk 1860 0.0025
Bulk 2101 0.0025
Bulk 1898 0.0025
Bulk 1910 0.0025
Bulk 1346 0.0025
Bulk 756 0.0025
Bulk 3345 0.0025
Bulk 1261 0.0059645336
Bulk 89 0.0045
Bulk 1328 0.0025
Bulk 1945 0.0025
Bulk 1968 0.0025
Bulk 1264 0.01
Bulk 2338 0.01
Bulk 748 0.0025
Bulk 2341 0.01
Bulk 1657 0.0029503669
Bulk 471 0.0015
Bulk 1427 0.0015
Bulk 1487 0.0015
Bulk 2580 0.01
Bulk 2583 0.0054768876
Bulk 607 0.0016466169
Bulk 2 0.0036085249
Bulk 2349 0.01
Bulk 1445 0.0015
Bulk 744 0.0025
Bulk 1543 0.0025
Bulk 2735 0.01
Bulk 406 0.01
Bulk 453 0.0022420463
Bulk 469 0.0015
Bulk 2095 0.0019826287
Bulk 8 0.01
Bulk 732 0.0018923556
Bulk 577 0.0025
Bulk 628 0.0025
Bulk 188 0.0036603503
Bulk 2363 0.01
Bulk 862 0.0032571049
Bulk 588 0.0025
Bulk 529 0.0025202896
Bulk 333 0.0027934096
Bulk 186 0.0045
Bulk 890 0.01
Bulk 2219 0.0025
Bulk 903 0.0036591783
Bulk 536 0.0025
Bulk 407 0.01
Bulk 864 0.0025
Bulk 790 0.0025
Bulk 691 0.0025
Bulk 2609 0.0045
Bulk 622 0.01
Bulk 454 0.0025
Bulk 2058 0.0045
Bulk 620 0.008963488
Bulk 179 0.0045
Bulk 220 0.0041462265
Bulk 3849 0.0025
Bulk 788 0.0040212606
Bulk 2242 0.0067038178
Bulk 2542 0.0038255154
Bulk 152 0.0045
Bulk 114 0.0045
Bulk 823 0.0026831565
Bulk 57 0.0045
Bulk 1256 0.0030022869
Bulk 2628 0.0025913147
Bulk 13 0.0045
Bulk 1825 0.0025
Bulk 1894 0.0052533152
Bulk 811 0.0025
Bulk 1869 0.0025
Bulk 19 0.0045
Bulk 735 0.0063998731
Bulk 1940 0.0025
Bulk 1284 0.0025
Bulk 1395 0.0025
Bulk 827 0.0025
Bulk 92 0.0045
Bulk 3379 0.0025
Bulk 1180 0.0022282177
Bulk 24 0.0045
Bulk 15 0.0045
Bulk 813 0.0025
Bulk 814 0.0030022903
Bulk 1276 0.0025
Bulk 12 0.0025160916
Bulk 11 0.0036135135
Bulk 1861 0.0025
Bulk 581 0.0025
Bulk 72 0.0045
Bulk 1175 0.0016735853
Bulk 1275 0.01
Bulk 1893 0.0063913037
Bulk 783 0.0025
Bulk 834 0.0040878742
Bulk 1850 0.0025
Bulk 522 0.0015
Bulk 861 0.0025993756
Bulk 849 0.0030385756
Bulk 1155 0.0025
Bulk 801 0.0025
Bulk 799 0.0025613671
Bulk 2323 0.0015
Bulk 1916 0.0091196558
Bulk 110 0.0027113395
Bulk 1704 0.0023791172
Bulk 3067 0.0063126285
Bulk 665 0.0045982433
Bulk 1248 0.0025
Bulk 1428 0.0052756525
Bulk 1778 0.0027647756
Bulk 1785 0.0027557418
Bulk 202 0.0041770798
Bulk 396 0.0045
Bulk 404 0.003006884
Bulk 1705 0.0019705655
Bulk 1267 0.0071656012
Bulk 866 0.0025
Bulk 1750 0.002821617
Bulk 877 0.01
Bulk 487 0.0070020382
Bulk 478 0.0015
Bulk 630 0.004375
Bulk 1649 0.0034848424
Bulk 227 0.0041605339
Bulk 1135 0.001617943
Bulk 1152 0.0015
Bulk 1214 0.0028203204
Bulk 1090 0.0022932691
Bulk 200 0.0036932269
Bulk 891 0.0045766926
Bulk 690 0.0025
Bulk 1196 0.0025
Bulk 3602 0.0019714974
Bulk 1000 0.0024333125
Bulk 688 0.0035734934
Bulk 1166 0.0026582041
Bulk 1130 0.0020834528
Bulk 532 0.0026391497
Bulk 1585 0.0021344791
Bulk 3882 0.0015
Bulk 624 0.0052906392
Bulk 558 0.0025
Bulk 420 0.0025
Bulk 559 0.0025
Bulk 1093 0.0025
Bulk 235 0.003810682
Bulk 254 0.0045
Bulk 968 0.0017033682
Bulk 1049 0.0023235381
Bulk 666 0.0017275015
Bulk 266 0.0045
Bulk 2155 0.0015477984
Bulk 1711 0.0018195146
Bulk 369 0.0045
Bulk 684 0.0030803019
Bulk 760 0.0016479833
Bulk 981 0.0015
Bulk 781 0.0034046372
Bulk 3661 0.0025
Bulk 750 0.0028270325
Bulk 1736 0.0025
Bulk 634 0.0031914941
Bulk 1738 0.0032286684
Bulk 947 0.0017549149
Bulk 594 0.0025
Bulk 236 0.0045
Bulk 1198 0.0025
Bulk 563 0.0038287021
Bulk 464 0.0015
Bulk 662 0.0035293233
Bulk 669 0.0025
Bulk 598 0.0025
Bulk 1665 0.0026044397
Bulk 1794 0.0025
Bulk 475 0.0015
Bulk 1393 0.0015
Bulk 1385 0.0057196447
Bulk 1796 0.0027737101
Bulk 579 0.0025
Bulk 793 0.0022028218
Bulk 181 0.0045
Bulk 250 0.0045
Bulk 225 0.0045
Bulk 1702 0.0025454517
Bulk 497 0.0015
Bulk 2116 0.0015
Bulk 1996 0.0025
Bulk 1963 0.0087065378
Bulk 648 0.0028075261
Bulk 649 0.0026402088
Bulk 1698 0.0025
Bulk 727 0.0023321708
Bulk 906 0.0025
Bulk 1997 0.0025
Bulk 632 0.0025416004
Bulk 621 0.003743339
Bulk 795 0.0015408537
Bulk 1740 0.0025
Bulk 764 0.0025
Bulk 3 0.0025
Bulk 534 0.0025
Bulk 3881 0.0028880385
Bulk 769 0.01
Bulk 1792 0.0028630246
Bulk 430 0.0040002296
Bulk 2039 0.0025
Bulk 960 0.0015
Bulk 740 0.0018421723
Bulk 452 0.0025
Bulk 473 0.0015
Bulk 259 0.0042220148
Bulk 502 0.0019362501
Bulk 971 0.0025
Bulk 510 0.0032724442
Bulk 232 0.0036238026
Bulk 538 0.002508249
Bulk 552 0.0025
Bulk 484 0.0015
Bulk 459 0.0027570497
Bulk 1167 0.0015687114
Bulk 745 0.0025
Bulk 902 0.0015
Bulk 1194 0.0025
Bulk 182 0.0036267863
Bulk 190 0.0045
Bulk 490 0.0022545981
Bulk 216 0.0045
Bulk 219 0.0045
Bulk 303 0.0025742007
Bulk 865 0.0016236395
Bulk 763 0.0015
Bulk 1914 0.0031960826
Bulk 1927 0.0025
Bulk 4020 0.0045
Bulk 1710 0.0016857902
Bulk 1746 0.0035645497
Bulk 483 0.0022535309
Bulk 518 0.0024409187
Bulk 501 0.0015
Bulk 807 0.0019411345
Bulk 504 0.0025
Bulk 1458 0.0015
Bulk 3929 0.0015
Bulk 560 0.0015
Bulk 604 0.0025
Bulk 1188 0.0033441471
Bulk 1417 0.0048186222
Bulk 1984 0.0025
Bulk 525 0.0025
Bulk 519 0.0025
Bulk 3619 0.0015
Bulk 963 0.0015
Bulk 610 0.0015
Bulk 590 0.0053848061
Bulk 1933 0.0025956104
Bulk 767 0.0025

[TIMES]
Duration 219144:00:00
Hydraulic Timestep 24:00:00
Quality Timestep 6:00:00
Pattern Timestep 24:00:00
Pattern Start 00:00
Report Timestep 24:00:00
Report Start 00:00
Start ClockTime 0
Statistic NONE

[REPORT]
Page 0
Summary Yes
Status No
Energy No
Nodes HLH-GT-03-01 HLH-GT-02-05 HLH-GT-04-06 HLN3-1 HLN2-5-6 HLN4
Links NONE

[OPTIONS]
Units CMH
Headloss D-W
Specific Gravity 1
Viscosity 1
Trials 1000
Accuracy 0.001
CHECKFREQ 2
MAXCHECK 10
DAMPLIMIT 0
Unbalanced Continue 10
Pattern constant_flow
Demand Multiplier 1
Emitter Exponent 0.5
Quality Temperature degC
Diffusivity 1
Tolerance 0.2 ; degC quality segment merging tolerance for integration screening

[COORDINATES]
1 192932.51 324796.71
2 192936.12 324802.19
22 193294.88 325015.45
25 193313.82 324815.12
31 193341.73 325290.98
35 193360.17 324049.65
36 193356.99 324617.44
38 193376.37 324480.27
42 193400.86 325127.55
43 193400.86 325127.55
51 193502.97 324482.02
52 193506.32 324992.48
53 193522.45 324428.2
72 193750.69 324010.18
78 193780.1 325635.56
87 193809.5 325623.31
122 193945.33 324077.01
130 193966.86 324985.6
133 193989.04 324089.97
144 194033.27 325041.95
156 194063.4 323607.58
162 194069.16 323623.86
168 194082.99 324107.72
186 194126.8 325631.43
191 194157.41 324399.57
194 194183.66 323118.08
210 194206.71 324338.34
215 194222.07 323433.77
219 194251.9 324341.53
231 194282.86 325356.33
235 194299.31 325766.22
237 194310.66 325027.94
242 194313.9 325916.2
259 196161.1 321167.75
263 194356.69 323579.95
268 194348.07 325128.27
287 194369.59 325328.42
300 194426.3 322815.77
302 194426.67 322814.08
319 194452.37 323983.05
320 194453.02 323990.12
HLN3-1 194452.85 323988.46
325 194464.05 323440.61
326 194455.21 325165.33
327 194454.02 325426.46
345 194499.16 322033.11
357 194483.24 325892.23
359 194490.75 325127.83
369 194489.29 325891.71
379 194544.19 322419.48
381 194529.01 325464.84
388 194546.02 324626.21
424 194615.5 323558.52
445 194658.89 323388.56
449 194665.54 324062.44
453 194666.75 324786.26
454 194676.14 323639.97
460 194689.25 322314.58
475 194697.4 323966.02
486 194704.38 323668.3
490 194698.25 324888.23
530 194745.62 324870.15
535 194749.78 324844.79
544 194756.6 324255.66
553 194772.38 323761.12
567 194782.93 324906.67
585 194810.87 323581.14
594 194807.49 324717.49
597 194808.98 325001.95
598 194810.52 324999.85
627 194827.12 325804.63
630 194829.3 325808.53
640 194844.62 324965.49
641 194845.22 324964.75
644 194845.72 324964.12
646 194846.34 324963.38
648 194847.11 324962.61
650 194850.06 324735.01
654 194855.96 324160.22
662 194859.65 324823.9
664 194877.96 322581.52
666 194858.67 325452.29
667 194875.41 323383.47
673 194873.07 324935.28
690 194914.51 322908.35
695 194919.13 322910.96
697 194921.46 322774.54
717 194919.57 325037.18
727 194927.88 325045.35
733 194952.29 322505.38
736 194955.15 322499.64
737 194937.11 325054.32
765 194962.86 325081.54
791 194988.1 323948.42
795 194997.44 322971.11
803 194989.02 325083.67
804 194992.18 324959.65
849 195053.58 325167.27
850 195050.97 325623.72
852 195061.41 325025.93
HLH-GT-02-05 195087.67 325051.08
880 195093.1 325088.76
890 195114.86 324365.23
906 195138.37 324419.88
913 195151.82 325148.55
914 195157.14 324686.46
918 195156.41 325116.95
919 195157.6 325202.83
923 195181.78 322614.32
928 195187.61 325121.45
939 195213.74 324726.82
943 195220.89 324284.14
963 195292.01 321977.96
965 195282.29 323386.08
999 195339.67 323389.56
1019 195355.52 324221.88
1020 195372.6 322010.34
1021 195355.5 324275.3
1024 195381.76 321993.71
1035 195374.1 325708.74
1040 195381.18 325467.55
1078 195459.69 325541.66
1091 195484.65 326442.1
1097 195509.24 324851.89
1119 195566.74 324789.31
1124 195570.32 324625.33
1138 195599.47 324715.69
1196 195686.56 324380.16
1208 195722.75 322867.99
1234 195732.71 324913.04
1276 195760.72 325999.91
1288 195776.75 325842.81
1295 195799.42 324590.6
1315 195839.67 323343.38
1317 195823.77 325887.62
1320 195845.43 324090.34
1343 195877.84 322784.24
1344 195877.91 322784.62
1347 195877.93 322785.67
1348 195877.93 322786.26
1367 195866.75 326512.98
1368 195867.31 326509.2
1369 195867.54 326522.64
1387 195903.11 324386.14
1408 195938.25 322753.43
1413 195933.85 323537.88
1424 195952.94 322742.38
1431 195951.63 323787.89
1443 196000.28 320922.8
1465 195994.61 322630.26
1483 196010.67 322645.35
1489 195988.3 325988.34
1499 196018.54 322662.36
1502 196018.52 322664.96
1503 196018.55 322663.23
1508 196025.47 322678.67
1518 196032.05 322686.99
1520 196008.36 326029.76
1531 196019.89 325219.31
1536 196046.23 322392.43
1553 196054.87 322644.17
1568 196042.27 324935.87
1572 196064.18 322667.16
1579 196068.26 322757.23
1597 196098.53 322159.94
1599 196067.93 326404.36
1624 196137.09 321853.42
1629 196131.22 322763.04
1647 196152.93 322762.93
1654 196163.25 321857.39
1660 196166.97 321858.23
1673 196173.85 324016.06
1675 196197.54 321580.25
1679 196192.06 323031.38
1693 196196.61 324492.49
1699 196228.27 321586.43
1700 196207.79 324559.84
1705 196239.6 321512.92
HLN2-5-6 196244.01 321516.01
1708 196244.47 321514.06
1711 196249.34 321515.2
1721 196257.19 323157.96
1724 196273.36 321323.67
1730 196278.79 321358.29
1731 196286.23 321325.61
1738 196297.65 321296.05
1740 196282.04 323684.28
1761 196324.02 321311.88
1776 196366.64 323388.35
1797 196449.18 321051.92
1801 196453.52 321042.91
1826 196531.1 322743.43
1832 196537.61 322766.14
1833 196517.36 325734.81
HLN4 196625.82 320684.96
1879 196642.6 325673.79
1888 196687.62 324444.1
1890 196713.6 321538.53
1899 196715.03 324306.71
1909 196760.55 323659.52
1922 196798.03 323601.61
1924 196798.81 324384.93
1926 196831.9 320516.4
1931 196817.38 323467.7
1938 196854.56 322019.02
1939 196843.54 323720.23
1948 196866.71 323736.28
1955 196880.26 324835.41
1961 196898.94 323751.58
1967 196909.14 324849.66
1970 196909.26 324849.46
1973 196909.3 324849.34
1982 196920.48 324854.92
1984 196943.66 321915.52
1989 196921.42 325635.64
1996 196932.89 324800.62
2019 196951.63 324891.87
2034 196970.98 324860.57
2051 197029.18 320354.65
2053 197031.57 320356.79
2077 197046.68 324919.33
2089 197061.08 324904.25
2114 197099.19 324819.87
2181 197236.72 323515.58
2197 197286.08 323725.96
2216 197427.17 319770.41
2219 197429.2 319771.91
2224 197405.77 324171.69
2227 197431.8 322026.09
2228 197408.98 325076.83
2233 197427.61 324096.82
2237 197465.44 319773.24
2238 197467.81 319774.85
2240 197437.86 324123
2245 197449.86 323678.07
2250 197460.93 323766.73
2252 197467.47 324126.92
2258 197482.48 324030.74
2273 197540.32 324988.01
2274 197574.19 323825.97
2279 197636.91 317651.32
2282 197597.59 324912.24
2285 197663.6 317663.34
2288 197649.48 320095.57
2290 197674.09 317477.1
2291 197673.46 317650.56
2292 197654.58 320230.07
2315 197733.08 318667.67
2319 197697.99 324991.71
2323 197723.85 325016.87
2325 197746.65 322424.01
2332 197784.93 319341.49
2334 197746.41 324964.78
2346 197825.35 319235.29
2347 197801.44 322370.04
2348 197839.42 317637.18
2359 197835.69 320888.09
2361 197866.55 317394.44
2362 197853.95 319196.64
2370 197836.95 324924.57
2378 197866.2 323246.12
2388 197893.79 322959.52
2395 197886.04 324880.91
2399 197925.25 320863.54
2417 197943.43 321401.07
2422 197926.13 324306.92
2451 197996.98 322178.45
2458 197990.93 324510.95
2472 198059.25 317962.53
2485 198047.77 322128.24
2502 198109.86 318852.88
2505 198117.64 318842.26
2506 198119.63 318892.65
2509 198090.8 323311.46
2530 198171.06 318882.29
2531 198135.62 324385.43
2534 198136.46 324652.32
2536 198166.87 320866.46
2550 198185.58 320772.08
2553 198193.44 320614.53
2581 198215.92 324773.66
2586 198224.64 324395.79
2594 198283.7 319289.18
2595 198245.02 324560.11
2598 198293.64 319290.22
2601 198303.64 318590.57
2608 198288.87 321856.87
2609 198295.67 321617.21
2611 198306.88 321564.08
2618 198346.64 318184.29
2620 198297.4 325028.22
2648 198405.08 322403.09
2652 198441.96 318456.42
2657 198451.62 318266.06
2658 198435.76 320492.34
2668 198450.33 320921.91
2675 198440.68 323565.29
2679 198465.44 321768.14
2709 198547.61 321137.98
2714 198594.73 317201.58
2720 198563.99 322494.95
2724 198581.46 322385.19
2735 198645.04 318449.17
2744 198636.39 321342.35
2784 198810.82 317110.76
2787 198788.16 321834.9
2807 198857.45 318169.22
2839 198919.18 318351.42
2843 198896.8 321776.3
2845 198902.78 321108.21
2898 198974.22 321787.21
2905 198981.73 321202.85
2929 199051.36 321393.14
2935 199068.76 321130.16
2954 199105.02 322282.15
2962 199114.35 322424.6
2975 199135.25 322232.52
2985 199148.03 322203.09
2994 199157.66 323742.08
2997 199176.72 321849.8
3029 199227.39 321982.51
3036 199241.83 321981.97
3037 199233.71 323226.89
3046 199285.26 321542.74
3061 199301.98 321834.44
3076 199314.14 321676.84
3077 199314.73 321677.43
3080 199315.54 321678.39
3085 199315.55 321914.88
3092 199321.03 321718.26
3140 199351.22 324438.44
3144 199376.52 322076.85
3161 199399.16 322290.17
3199 199527.43 320939.62
3201 199532.18 320930.81
3207 199532.3 321633.68
3216 199564.98 321381.92
3264 199961.78 321762.03
3265 199982.96 321801.32
3266 199981.03 322523.99
3277 200030.1 322793.72
3290 200113.55 322737.8
3292 200124.09 322736.62
3294 200142.39 323854.86
3295 200160.58 321659.73
3305 200218.54 323577.43
3311 200266.07 322609.51
3316 200318.73 322147.57
3318 200372.21 322716.62
3319 200387.36 321661.81
3322 200390.08 322704.74
3348 200588.88 321961.22
3353 200619.62 321780.62
3355 200643.89 322451.72
3358 200670.8 322072.13
3360 200698.01 322151.91
3363 200743.8 322455.81
3364 194114.26 324446.16
3365 194115.36 324330.64
3366 197819.4 319382.33
3954 197207.43 322166.56
20030 195494.61 323346.21
20031 195643.48 323150.89
20058 194855.94 323043.5
20062 194782.58 323312.24
20144 195896.55 323472.04
HLH-GT-03-01 194417.05 325366.77
20195 195068.72 324115.04
HLH-GT-04-06 195864.5 324467

[VERTICES]
23 200354.60 322718.80
23 200322.30 322721.40
23 200286.70 322724.30
23 200248.70 322727.00
23 200211.60 322730.00
23 200181.40 322732.50
23 200152.70 322734.70
75 198298.90 321604.80
397 193464.10 325377.90
397 193525.30 325422.00
397 193579.20 325460.80
397 193637.10 325499.60
397 193693.70 325542.40
397 193753.60 325584.50
449 194627.30 323511.50
449 194657.50 323393.20
451 194660.50 323383.20
451 194673.20 323366.00
451 194748.00 323274.20
451 194872.20 323123.50
451 194971.00 323003.90
472 196959.00 320433.50
472 196985.10 320416.40
485 196178.70 321806.50
485 196214.50 321646.90
503 196077.60 322761.40
503 196090.40 322762.10
508 196019.80 322663.00
531 195927.40 322759.20
535 196294.30 323241.10
535 196234.70 323118.40
568 196689.70 323612.70
568 196523.10 323501.60
568 196447.80 323450.20
568 196381.60 323404.20
730 195075.40 325039.50
733 194665.30 325396.50
733 194820.60 325318.20
733 195001.50 325227.40
733 195098.60 325180.00
733 195135.10 325160.70
733 195143.70 325155.20
747 197416.00 325078.00
747 197424.40 325080.60
747 197430.10 325082.10
747 197434.30 325082.80
747 197438.80 325083.40
747 197443.20 325082.70
747 197447.30 325081.30
747 197450.80 325079.20
747 197454.40 325076.10
751 197644.00 317653.10
751 197650.10 317655.10
751 197654.60 317657.10
751 197658.70 317659.40
751 197663.60 317663.30
753 198119.60 318009.20
753 198280.80 318134.30
754 197884.00 317829.70
755 198439.00 318256.00
771 194752.20 324842.50
772 193360.00 324613.90
772 193384.10 324584.90
772 193388.90 324581.60
772 193411.90 324575.90
772 193430.10 324570.40
772 193436.50 324566.70
772 193441.60 324562.30
772 193442.70 324557.00
772 193440.90 324543.20
772 193439.90 324532.90
772 193440.80 324526.00
772 193444.20 324522.30
772 193451.90 324519.20
772 193476.10 324512.50
772 193503.10 324507.20
772 193511.80 324505.40
772 193518.20 324503.10
772 193523.50 324499.90
772 193528.10 324494.40
772 193535.30 324484.10
772 193541.40 324478.30
772 193548.30 324473.10
772 193594.90 324444.40
772 193601.50 324439.90
772 193606.30 324436.20
772 193614.40 324429.00
772 193619.80 324422.50
772 193625.80 324411.80
772 193631.40 324403.40
772 193637.00 324396.80
772 193670.70 324363.00
772 193681.60 324350.00
772 193686.60 324344.80
772 193693.00 324341.90
772 193702.80 324339.60
772 193710.00 324337.70
772 193715.70 324336.10
772 193723.30 324331.40
772 193729.60 324329.20
772 193737.80 324327.70
772 193746.10 324324.30
772 193769.20 324307.80
772 193798.20 324293.50
772 193814.10 324286.20
772 193825.80 324282.10
772 193835.60 324280.80
772 193845.60 324280.90
772 193854.40 324278.90
772 193862.90 324275.20
772 193872.20 324270.80
772 193881.70 324268.00
772 193894.20 324267.10
772 193905.50 324267.90
772 193916.30 324271.10
772 193924.00 324275.40
772 193931.60 324278.70
772 193940.10 324280.00
772 193979.80 324282.60
772 194007.80 324284.00
772 194018.30 324286.70
772 194030.80 324291.90
772 194055.00 324303.40
772 194074.20 324314.10
772 194090.00 324325.10
772 194097.50 324327.70
772 194106.20 324329.70
905 195401.50 324935.50
905 195475.10 324871.10
905 195645.20 324724.30
905 195645.50 324724.10
915 195520.00 324840.10
918 195574.00 324786.70
918 195580.00 324785.40
918 195586.80 324785.10
918 195592.70 324785.90
918 195598.50 324787.80
918 195604.50 324792.20
962 194669.80 324792.20
962 194673.80 324798.40
962 194678.20 324804.50
962 194685.80 324812.90
962 194693.00 324819.30
962 194832.80 324952.50
966 194670.10 324798.20
966 194678.50 324833.60
966 194690.40 324883.80
966 194693.90 324891.50
966 194702.30 324901.90
966 194713.70 324911.50
1002 194743.70 324867.20
1002 194742.60 324864.30
1002 194741.60 324861.10
1002 194741.50 324857.90
1002 194742.30 324854.60
1002 194743.60 324851.70
1002 194746.50 324848.10
1160 197051.60 324914.90
1160 197056.90 324909.50
1321 197431.70 324101.30
1321 197435.20 324107.40
1321 197437.00 324115.00
1422 196560.70 320821.00
1442 196002.30 322633.70
1442 196017.40 322662.70
1596 196017.30 322664.20
1596 196015.30 322660.20
1865 199568.00 321365.50
1865 199570.10 321354.10
1865 199572.90 321345.90
1865 199577.30 321338.10
1865 199583.20 321332.20
1865 199589.70 321327.90
1865 199597.60 321324.10
1865 199604.70 321322.60
1865 199611.20 321322.00
1865 199618.60 321323.00
1865 199627.90 321327.00
1865 199637.20 321332.50
1865 199648.00 321339.30
1865 199720.20 321384.10
1865 199915.10 321505.80
1865 200064.20 321599.80
1952 196928.20 321933.50
2044 199151.00 322210.50
2044 199154.50 322218.50
2044 199158.30 322224.30
2044 199163.40 322230.20
2044 199176.70 322240.60
2044 199255.20 322301.60
2044 199341.70 322389.70
2044 199377.30 322424.80
2044 199382.90 322429.10
2044 199389.10 322431.20
2044 199396.90 322433.00
2044 199502.10 322460.40
2044 199587.60 322482.70
2044 199706.90 322514.60
2044 199798.30 322517.60
2044 199893.50 322521.10
2069 194736.00 323964.40
2069 194865.50 323956.10
2069 194930.90 323951.10
2069 194945.80 323951.50
2069 194960.90 323956.30
2069 194969.10 323961.70
2069 194987.50 323987.30
2069 195027.70 324036.30
2069 195060.50 324079.00
2069 195090.60 324118.10
2069 195125.10 324162.80
2069 195159.90 324207.90
2069 195203.70 324264.70
2077 194849.00 324967.40
2077 194851.90 324971.50
2077 194857.00 324976.40
2961 200214.20 321660.50
2961 200313.10 321661.10
2961 200367.50 321661.70
2966 199536.70 321609.20
2966 199542.20 321561.70
3023 199112.70 322401.60
3023 199106.00 322324.20
3023 199103.30 322299.20
3023 199102.90 322291.10
3023 199103.10 322286.50
3152 196021.30 322678.00
3152 196016.60 322675.40
3152 196013.20 322672.60
3152 196009.80 322668.60
3152 196008.10 322663.50
3152 196007.80 322658.90
3152 196008.20 322654.90
3152 196008.90 322650.70
3156 196064.10 322664.10
3156 196057.40 322646.10
3179 196155.30 321857.60
3329 197832.30 319240.50
3329 197837.90 319243.40
3329 197848.30 319246.00
3329 197871.70 319248.30
3329 197931.30 319253.70
3329 198066.10 319266.60
3329 198248.00 319285.50
3370 198531.60 323585.00
3370 198541.60 323587.80
3370 198547.60 323592.00
3370 198598.00 323645.60
3370 198674.40 323725.80
3370 198797.00 323855.60
3370 198853.90 323916.10
3370 198902.50 323967.60
3370 198967.90 324036.10
3370 199074.20 324147.00
3370 199099.60 324173.90
3370 199154.50 324231.20
3370 199195.20 324273.30
3370 199328.50 324414.00
3386 197487.20 324026.70
3386 197492.20 324023.60
3386 197498.10 324021.00
3386 197506.10 324019.50
3386 197512.50 324020.40
3386 197517.70 324023.60
3386 197521.90 324026.50
3386 197526.20 324030.00
3386 197532.70 324033.10
3386 197543.10 324036.70
3386 197553.90 324042.20
3386 197577.70 324054.80
3386 197593.40 324063.30
3386 197608.30 324073.10
3386 197625.10 324085.30
3386 197636.70 324092.20
3386 197660.20 324105.10
3386 197685.20 324120.00
3386 197728.40 324140.80
3386 197735.30 324144.90
3386 197748.40 324155.80
3386 197781.80 324183.40
3386 197791.30 324190.30
3386 197802.60 324197.40
3386 197823.70 324210.90
3386 197839.70 324223.60
3386 197874.70 324248.30
3386 197886.20 324258.20
3386 197890.50 324264.30
3386 197892.70 324272.80
3386 197895.50 324279.80
3386 197900.90 324286.10
3398 198088.90 324605.60
3409 197829.40 324923.70
3433 197475.70 323765.70
3433 197481.20 323766.50
3433 197486.30 323768.60
3433 197508.30 323782.00
3433 197512.70 323783.10
3433 197523.10 323784.30
3433 197526.30 323785.00
3433 197530.10 323786.40
3433 197535.10 323788.90
3433 197543.10 323793.40
3433 197552.50 323798.40
3433 197569.00 323803.80
3433 197572.70 323806.50
3433 197575.00 323810.10
3433 197576.20 323814.40
3433 197576.00 323819.20
3466 196206.20 324552.70
3466 196196.70 324504.40
3513 197617.70 323752.90
3513 197768.00 323436.30
3513 197783.70 323402.30
3513 197790.10 323395.40
3513 197799.40 323391.10
3513 197922.10 323356.70
3513 197989.20 323338.00
3535 196794.00 323607.90
3603 194698.40 324884.10
3603 194698.50 324875.60
3603 194699.60 324872.40
3603 194701.60 324868.80
3603 194705.80 324863.80
3603 194710.10 324859.90
3603 194714.30 324856.80
3603 194719.00 324854.70
3603 194724.80 324852.50
3603 194731.80 324850.50
3603 194738.90 324848.70
3603 194744.50 324847.20
3608 194845.70 324962.20
3626 195094.10 325085.20
3626 195095.60 325080.20
3626 195096.50 325075.20
3626 195096.80 325071.40
3626 195096.70 325066.70
3626 195095.20 325062.60
3626 195093.00 325058.60
3627 194854.60 325044.80
3728 195865.80 326515.40
3734 194375.10 325150.50
3734 194381.80 325155.20
3734 194388.00 325158.70
3734 194394.60 325161.50
3734 194401.20 325163.80
3734 194407.50 325165.20
3734 194414.40 325166.10
3734 194437.50 325166.50
3743 193434.20 325080.30
3743 193485.00 325008.40
3743 193491.30 325000.60
3743 193497.40 324995.70
3761 198595.00 317197.80
3761 198595.50 317192.30
3761 198596.00 317188.10
3761 198597.90 317182.90
3761 198601.00 317177.70
3761 198605.60 317172.80
3761 198611.30 317168.80
3761 198617.40 317166.20
3761 198624.10 317164.10
3761 198638.30 317160.10
3761 198682.80 317147.90
3761 198799.80 317113.80
3764 197839.80 317637.70
3764 197884.80 317701.30
3764 198066.90 317955.90
3766 197673.80 317542.20
3766 197674.00 317481.50
3767 197724.20 317583.30
3767 197784.10 317503.80
3767 197844.30 317424.00
3772 195995.60 325991.60
3772 196002.20 325994.30
3772 196009.80 325996.60
3772 196016.70 325997.90
3772 196024.10 325998.90
3772 196030.80 325999.40
3772 196037.00 325999.30
3772 196043.80 325998.60
3772 196050.40 325996.90
3772 196058.10 325994.40
3772 196066.30 325990.90
3772 196074.70 325986.90
3772 196082.90 325982.80
3772 196092.50 325977.80
3772 196114.80 325963.90
3772 196154.10 325940.80
3772 196288.40 325859.90
3772 196333.10 325832.50
3772 196368.40 325811.50
3772 196411.50 325785.10
3772 196693.40 325618.90
3772 196732.60 325596.00
3772 196964.40 325456.20
3772 197133.30 325355.80
3772 197230.30 325298.70
3772 197237.60 325293.70
3772 197243.00 325289.40
3772 197249.40 325283.20
3772 197258.80 325274.10
3772 197300.00 325233.40
3772 197366.20 325165.00
3772 197418.10 325112.00
3772 197420.50 325107.00
3772 197421.00 325101.90
3772 197420.60 325096.20
3772 197419.50 325090.30
3772 197417.10 325085.40
3772 197413.50 325080.80
3774 196007.10 326021.10
3774 196005.30 326014.90
3774 196003.60 326008.70
3774 196000.50 326003.30
3774 195998.00 325999.30
3774 195995.10 325996.10
3774 195991.80 325992.50
3781 195193.70 325236.00
3781 195308.40 325344.50
3781 195442.70 325471.50
3781 195673.00 325688.00
3781 195933.30 325936.20
3781 195985.50 325985.70
3786 195154.90 325143.20
3786 195156.70 325138.60
3786 195157.80 325134.10
3786 195158.00 325128.80
3786 195157.40 325124.30
3787 195164.60 325122.10
3787 195172.50 325123.90
3787 195181.00 325123.40
3836 196019.30 322665.50
3927 196173.00 324003.10
3927 196170.90 323993.90
3927 196165.30 323983.80
3927 196108.90 323932.30
3927 196046.20 323875.30
3927 195961.30 323796.70
3928 196212.40 323897.40
3928 196231.90 323838.60
3928 196244.20 323801.10
3928 196263.80 323740.40
3944 194115.10 324384.40
3946 194219.70 324342.10
3946 194215.90 324340.50
3946 194205.10 324330.60
3946 194197.70 324324.20
3946 194194.00 324322.40
3946 194189.60 324322.30
3946 194169.20 324326.90
3946 194131.90 324330.30
3956 196942.70 321924.60
3956 196942.80 321925.00
3956 196942.80 321925.40
3956 196942.90 321926.30
3956 196943.10 321928.00
3956 196943.50 321931.50
3956 196945.50 321937.80
3956 196948.80 321943.70
3956 196953.60 321949.00
3956 197006.30 321995.10
3956 197109.40 322084.30
4053 195740.00 323213.20
4053 195787.00 323253.30
4053 195842.70 323302.90
4053 195853.30 323313.80
4053 195860.50 323338.00
4053 195875.80 323394.40
4053 195888.30 323438.10
4053 195896.60 323472.00
4025 195935.50 323713.50
4025 195927.44 323669.62
4025 195752.00 323613.80
4025 195719.40 323586.00
4025 195670.00 323538.50
4025 195566.00 323443.54
4025 195485.06 323369.90
4025 195479.91 323365.93
4013 195923.75 323855.34
4013 195882.20 323884.70
4013 195615.61 323804.83
4013 195581.40 323773.50
4013 195554.30 323749.70
4013 195505.20 323705.70
4013 195462.60 323667.00
4013 195410.12 323619.64
4013 195409.70 323604.80
4013 195351.00 323547.60
4013 195316.60 323513.00
4013 195232.90 323427.10
4013 195167.10 323360.10
4013 195099.00 323291.10
4013 195054.90 323245.90
4013 194948.10 323137.20
4013 194907.50 323096.00
1889 200144.81 323849.72
1889 200183.20 323761.90
1889 200217.50 323683.80
1889 200217.80 323647.86
1884 199992.84 321765.97
1884 200004.50 321768.20
1884 200008.80 321770.60
1884 200014.90 321775.40
1884 200026.70 321785.70
1884 200039.90 321795.20
1884 200055.60 321805.30
1884 200067.50 321812.70
1884 200080.20 321819.20
1884 200093.40 321826.10
1884 200105.60 321833.60
1884 200113.00 321837.90
1884 200118.20 321839.60
1884 200123.10 321840.30
1884 200132.70 321841.10
1884 200153.30 321841.90
1884 200176.50 321846.00
1884 200206.90 321850.70
1884 200211.30 321850.80
1884 200216.50 321849.50
1884 200248.20 321835.10
1884 200267.60 321830.80
1884 200275.00 321827.60
1884 200300.60 321810.30
1884 200306.10 321807.90
1884 200312.90 321807.20
1884 200318.40 321806.70
1884 200324.80 321806.50
1884 200342.20 321807.80
1884 200355.30 321808.40
1884 200360.60 321806.70
1884 200366.40 321803.80
1884 200408.00 321774.80
1884 200427.95 321759.05
1884 200435.10 321757.00
1884 200441.90 321755.70
1884 200446.60 321755.50
1884 200451.00 321756.30
1884 200456.30 321757.90
1884 200461.50 321761.20
1884 200465.80 321764.20
1884 200470.50 321768.80
1884 200524.10 321821.00
1884 200586.40 321881.90
1884 200607.97 321903.35
1884 200685.84 321821.04
1860 199562.50 321374.10
1860 199559.20 321367.30
1860 199555.50 321362.90
1860 199551.00 321359.20
1860 199544.60 321356.50
1860 199526.29 321355.82
1860 199479.70 321152.70
1860 199457.68 321065.19
1860 199429.40 321047.90
1860 199426.70 321043.90
1860 199425.40 321041.40
1860 199424.70 321038.30
1860 199426.10 321035.10
2101 198055.60 324446.20
2101 198104.10 324397.70
2101 198157.70 324343.60
2101 198296.20 324260.50
2101 198354.10 324224.90
2101 198526.40 324120.20
2101 198781.60 323967.00
2101 198853.60 323924.20
2101 199039.70 323811.90
2101 199134.05 323754.62
1898 199131.38 322239.37
1898 199114.54 322266.70
1910 199112.99 322263.79
1910 199063.90 322349.30
1910 199013.20 322438.30
1910 198968.60 322514.90
1910 198924.10 322592.60
1910 198892.73 322651.05
1910 198802.40 322608.90
1910 198713.20 322565.50
1910 198616.10 322519.60
1346 197642.20 323685.60
1346 197728.80 323503.30
1346 197738.00 323483.10
1346 197741.50 323478.00
1346 197747.50 323473.00
1346 197903.60 323397.50
1346 197973.90 323363.40
1346 197978.81 323361.06
1346 197988.30 323361.30
1346 197996.50 323363.30
1346 198004.30 323366.90
1346 198012.50 323373.60
1346 198015.60 323377.60
1346 198018.20 323381.70
1346 198053.70 323464.60
1346 198059.30 323474.80
1346 198064.80 323480.70
1346 198072.70 323485.00
1346 198242.00 323522.80
1346 198383.90 323553.20
756 198351.50 318181.20
756 198355.50 318179.40
756 198359.70 318178.10
756 198364.20 318178.20
756 198369.00 318179.50
756 198374.00 318182.00
756 198378.10 318184.50
756 198461.64 318249.46
3345 198652.30 318373.60
3345 198660.01 318318.74
1261 198290.39 324518.97
1261 198375.10 324443.95
1261 198375.70 324432.10
1261 198374.30 324427.90
1261 198370.60 324424.20
1261 198362.30 324417.50
1261 198356.40 324412.30
1261 198332.80 324388.00
1261 198252.80 324324.10
1261 198249.20 324320.20
1261 198246.40 324315.50
1261 198244.70 324309.10
1261 198239.00 324281.60
1261 198236.40 324276.40
1261 198232.60 324272.30
1261 198227.70 324269.90
1261 198221.10 324268.80
1261 198212.60 324267.90
1261 198205.90 324266.30
1261 198199.70 324263.10
1261 198141.12 324225.96
1261 198105.70 324207.30
1261 198102.30 324204.90
1261 198099.40 324200.80
1261 198096.20 324192.30
1261 198085.00 324154.60
1261 198065.70 324102.10
1261 198060.50 324096.80
1261 198052.90 324092.20
1261 198031.90 324086.20
1261 198026.20 324082.90
1261 198007.50 324069.90
1261 197928.70 324016.10
1261 197776.30 323940.90
1261 197663.10 323866.20
1261 197620.10 323834.80
1261 197602.90 323823.30
1261 197595.70 323820.00
1261 197591.50 323819.10
1261 197587.70 323819.20
1261 197583.40 323820.10
1261 197578.80 323821.60
89 198279.70 321607.80
89 198233.10 321579.30
89 198219.00 321569.80
89 198197.30 321555.90
89 198176.28 321543.37
89 198167.30 321537.60
89 198106.00 321500.80
89 198092.60 321492.20
89 198057.10 321470.40
89 198028.40 321453.30
89 197988.70 321428.70
89 197979.00 321423.10
89 197962.10 321413.10
89 197951.90 321406.30
1328 197909.54 323115.22
1945 198035.18 322140.25
1945 198044.77 322131.79
1968 198143.30 320850.30
1968 198089.40 320812.90
1968 198020.00 320763.89
1968 197984.19 320739.68
1968 197964.58 320726.45
1968 197957.90 320724.80
1968 197950.30 320724.60
1968 197942.60 320725.80
1968 197937.30 320728.00
1968 197931.80 320731.10
1968 197928.40 320734.80
1968 197924.60 320740.10
1264 197445.30 323766.40
1264 197438.80 323766.30
1264 197431.20 323767.70
1264 197422.53 323770.41
1264 197416.00 323771.90
1264 197411.80 323771.90
1264 197407.50 323771.00
1264 197395.60 323767.40
1264 197389.60 323766.70
1264 197373.00 323766.30
1264 197367.90 323765.40
1264 197363.50 323763.50
1264 197349.00 323755.10
1264 197344.40 323753.10
1264 197306.60 323738.20
1264 197299.90 323734.70
1264 197294.40 323731.60
748 197581.60 324945.60
748 197606.01 324920.16
748 197630.40 324894.70
748 197694.30 324830.40
748 197775.00 324750.20
748 197823.50 324702.50
748 197870.20 324656.20
748 197973.40 324550.70
748 198008.70 324516.30
748 198103.20 324418.70
1657 197268.71 323629.60
1657 197263.90 323605.80
1657 197261.80 323601.00
1657 197258.70 323595.80
1657 197253.90 323591.60
1657 197247.50 323588.30
1657 197240.50 323586.10
1657 197223.40 323585.10
1657 197196.40 323573.70
1657 197186.10 323570.80
1657 197170.90 323567.20
1657 197164.00 323564.20
1657 197159.10 323559.80
1657 197156.80 323556.20
1657 197156.20 323551.70
1657 197158.60 323538.00
1657 197158.20 323533.00
1657 197156.50 323529.20
1657 197153.60 323526.50
1657 197149.50 323524.40
1657 197142.27 323522.79
1657 197121.70 323509.10
1657 197116.10 323505.30
1657 197113.30 323502.10
1657 197111.90 323498.30
1657 197111.70 323494.60
1657 197113.70 323485.68
1657 197067.10 323465.20
1657 196996.00 323435.10
1657 196923.40 323404.40
1657 196894.37 323391.66
1657 196888.40 323389.90
1657 196884.50 323389.90
1657 196881.30 323390.20
1657 196874.90 323393.50
1657 196782.84 323443.07
471 196648.10 320639.10
471 196793.60 320542.03
1427 196399.00 321157.31
1427 196365.30 321227.30
1487 196201.50 321559.50
1487 196235.10 321493.40
1487 196291.09 321381.16
2583 196207.55 321582.69
2583 196212.40 321582.90
607 196265.92 321417.84
607 196258.59 321450.79
2 196207.17 321062.90
2 196174.40 321040.80
2 196127.40 321009.50
2 196083.20 320979.40
1445 196153.49 322747.05
1445 196147.83 322747.00
1445 196141.51 322746.95
1445 196136.08 322746.91
1445 196131.15 322746.87
744 196065.00 326386.39
744 196038.40 326218.30
744 196020.90 326111.00
1543 195981.90 323483.20
1543 196096.60 323355.70
1543 196125.92 323322.85
1543 196146.80 323299.60
1543 196193.08 323249.95
1543 196209.90 323231.40
1543 196233.50 323205.40
1543 196243.00 323194.40
1543 196249.40 323187.30
1543 196253.40 323182.60
1543 196256.40 323175.80
1543 196257.60 323169.40
2735 196441.82 321033.46
406 195864.53 326510.87
453 196154.84 324082.72
453 196145.10 324116.90
453 196122.30 324184.80
453 196085.18 324226.02
453 196048.10 324267.20
453 195971.10 324351.50
453 195933.42 324392.24
453 195902.50 324425.90
469 196160.94 321747.37
2095 195592.30 324761.60
2095 195688.80 324656.50
2095 195743.12 324597.95
2095 195761.10 324578.50
2095 195844.50 324488.40
8 195289.70 323387.90
8 195295.60 323389.10
8 195312.20 323390.40
8 195331.18 323393.09
8 195337.12 323386.99
732 195128.70 325090.20
732 195122.00 325086.00
732 195117.20 325084.00
732 195110.10 325083.50
732 195103.80 325084.40
732 195096.70 325087.00
577 195133.46 322589.94
577 195085.00 322565.50
577 194981.10 322512.60
628 195021.00 323946.60
628 195074.70 323942.80
628 195148.00 323937.80
628 195217.00 323932.80
628 195236.10 323932.60
628 195246.30 323935.90
628 195254.70 323941.40
628 195261.10 323947.70
628 195276.40 323971.40
628 195332.70 324071.90
628 195350.12 324104.16
628 195357.40 324118.80
628 195359.50 324126.40
628 195360.00 324146.90
628 195359.30 324186.20
628 195357.90 324211.90
188 194879.80 323369.00
188 194918.50 323233.60
188 194940.10 323156.00
188 194956.50 323096.90
188 194966.30 323058.10
188 194980.20 323006.60
188 194980.29 323006.35
188 194980.70 323004.60
188 194992.80 322957.00
188 194999.10 322932.30
188 194951.40 322917.80
188 194921.40 322908.50
862 195006.31 325606.64
862 195035.43 325574.06
862 195038.50 325569.70
862 195040.80 325563.60
862 195041.60 325558.90
862 195041.90 325553.80
862 195041.40 325548.50
862 195039.90 325543.70
862 195037.80 325540.40
862 195035.40 325537.50
862 195032.30 325534.40
862 195028.50 325531.10
862 195024.00 325528.30
862 195018.90 325525.20
862 195015.80 325522.70
862 195003.30 325499.20
862 195000.70 325496.00
862 194997.40 325493.00
862 194993.60 325491.00
862 194988.70 325490.90
862 194959.80 325492.50
862 194954.40 325491.60
862 194937.70 325485.70
862 194931.50 325482.40
862 194921.32 325475.80
862 194906.70 325465.10
862 194902.10 325462.80
862 194895.00 325460.60
862 194865.40 325454.70
588 195302.70 321978.70
588 195315.60 321981.80
588 195337.50 321992.45
588 195365.39 322006.72
529 195178.00 322621.01
529 195174.90 322622.50
529 195171.90 322622.80
529 195168.60 322621.90
529 195165.60 322620.60
529 195159.20 322617.00
529 195125.10 322595.20
529 195080.14 322572.05
529 194988.20 322525.00
529 194982.95 322522.74
529 194969.50 322536.60
529 194894.60 322615.60
529 194893.19 322617.15
529 194891.80 322613.90
529 194885.80 322599.80
529 194878.60 322583.00
333 194751.39 323731.30
333 194709.40 323682.60
333 194678.20 323646.90
186 194759.40 323804.70
186 194736.20 323870.00
186 194709.80 323947.20
186 194699.97 323975.08
186 194709.50 323986.90
186 194814.90 324111.80
890 194755.30 324247.70
890 194752.30 324235.30
890 194750.90 324227.80
890 194749.50 324217.80
890 194747.40 324197.30
890 194744.70 324182.40
890 194742.70 324170.00
890 194740.90 324162.50
890 194738.70 324156.40
890 194736.10 324151.90
890 194733.10 324148.90
890 194729.30 324145.00
890 194718.90 324136.30
890 194712.80 324130.80
890 194707.90 324125.10
890 194705.21 324122.32
890 194709.40 324113.70
890 194709.60 324109.90
890 194708.70 324105.80
890 194706.50 324102.00
890 194703.70 324099.00
890 194700.10 324095.80
890 194696.70 324094.50
890 194693.00 324094.00
890 194689.71 324094.53
890 194687.07 324095.60
890 194681.50 324079.50
890 194672.60 324069.00
2219 194569.20 325950.40
2219 194592.92 325966.30
2219 194638.80 325997.00
2219 194642.80 325998.90
2219 194646.00 325999.40
2219 194649.20 325998.80
2219 194652.60 325997.60
2219 194656.10 325994.50
2219 194665.29 325984.52
2219 194673.80 325975.30
2219 194755.30 325885.40
903 194520.10 325456.00
903 194496.61 325436.81
903 194469.00 325414.20
903 194441.10 325389.00
536 194590.80 323973.90
536 194508.10 323979.50
536 194503.20 323979.79
407 194486.48 325888.48
864 194375.90 325899.00
864 194451.70 325877.10
864 194455.20 325876.10
864 194458.70 325876.70
864 194462.40 325878.40
864 194468.41 325882.19
790 194469.40 325151.20
790 194482.65 325136.37
691 194663.90 322277.30
691 194563.98 322129.92
691 194521.27 322066.87
691 194518.61 322062.94
691 194507.23 322045.49
2609 194365.22 325369.20
2609 194343.90 325500.70
2609 194335.90 325554.20
2609 194313.30 325677.60
2609 194305.50 325731.60
622 194181.50 324338.20
622 194168.50 324336.00
622 194135.00 324324.90
622 194126.50 324323.50
622 194104.35 324320.24
622 194090.60 324319.00
622 194068.10 324319.60
622 194052.50 324320.50
622 194038.70 324323.90
622 194028.30 324325.20
622 193991.20 324322.70
622 193956.90 324323.30
622 193937.60 324325.00
622 193912.20 324327.90
622 193877.50 324333.50
622 193858.10 324338.60
622 193845.90 324344.90
622 193835.60 324348.50
622 193825.00 324351.10
622 193817.80 324355.50
622 193790.80 324382.80
622 193781.20 324392.30
622 193771.40 324399.10
622 193760.80 324404.60
622 193744.60 324411.10
622 193734.80 324416.80
622 193730.50 324423.10
622 193719.50 324444.20
622 193713.10 324451.00
622 193707.50 324454.70
622 193697.40 324458.30
622 193685.70 324462.50
622 193675.40 324468.20
622 193662.30 324476.80
622 193645.80 324488.40
622 193631.00 324495.10
622 193615.10 324501.20
622 193605.20 324502.90
622 193598.40 324502.50
622 193589.70 324500.40
622 193576.70 324496.30
622 193565.60 324496.70
622 193558.20 324500.10
622 193553.10 324505.60
622 193545.60 324517.80
622 193538.90 324527.50
622 193532.80 324534.30
622 193521.30 324544.30
622 193514.40 324550.10
622 193503.30 324553.90
622 193493.40 324556.50
622 193483.90 324559.60
622 193471.40 324569.60
622 193458.30 324579.50
622 193433.40 324589.40
622 193426.20 324593.00
622 193420.60 324597.80
622 193408.10 324610.60
622 193401.40 324615.60
622 193391.30 324621.40
622 193376.70 324630.50
622 193362.90 324642.00
622 193336.80 324664.10
622 193313.10 324685.80
622 193304.00 324693.70
622 193295.20 324697.60
622 193284.90 324701.00
622 193270.80 324704.00
622 193227.20 324703.20
622 193159.70 324702.40
622 193143.00 324704.70
622 193134.60 324706.70
622 193124.70 324711.10
622 193107.70 324723.70
622 193094.70 324733.70
622 193082.90 324745.20
622 193070.10 324758.60
622 193063.50 324762.00
622 193054.80 324764.00
622 193023.20 324766.60
622 193017.40 324768.30
622 193013.20 324771.70
622 193009.20 324775.90
622 193004.10 324778.20
622 192997.20 324779.50
622 192987.40 324779.90
622 192957.70 324785.80
622 192945.00 324789.90
454 194221.50 323431.20
454 194202.20 323368.90
454 194209.50 323362.40
454 194269.70 323308.20
454 194309.20 323273.10
454 194342.58 323243.75
454 194372.04 323257.23
454 194548.00 323337.80
454 194653.50 323386.10
2058 194334.20 325297.02
2058 194303.10 325269.50
2058 194209.90 325191.70
2058 194192.02 325176.81
2058 194161.20 325149.60
2058 194092.00 325091.50
2058 194049.84 325055.95
620 193975.48 324074.12
620 193973.50 324069.90
620 193972.10 324063.40
620 193971.20 324055.50
620 193971.30 324048.60
620 193973.70 324041.00
620 193976.40 324036.10
620 193979.00 324032.00
620 193984.80 324027.10
620 193991.70 324023.00
620 194000.40 324021.00
620 194058.70 324015.80
620 194137.50 324010.70
620 194219.50 324005.20
620 194310.50 323999.60
620 194380.70 323995.00
620 194407.00 323993.30
179 193798.96 325662.59
220 193489.25 324482.18
3849 194166.10 324290.20
3849 194109.00 324225.20
3849 194094.07 324208.42
788 194442.12 325179.59
788 194441.70 325180.10
788 194439.70 325189.00
788 194438.00 325195.30
788 194437.30 325200.50
788 194436.80 325206.10
788 194436.18 325245.34
788 194436.00 325257.00
788 194434.70 325391.70
788 194434.60 325450.50
788 194444.12 325474.30
788 194425.50 325484.50
788 194421.20 325486.20
788 194416.70 325486.30
788 194412.60 325484.70
788 194408.00 325481.40
788 194394.90 325466.40
788 194389.70 325462.50
788 194386.50 325461.40
788 194384.00 325461.30
788 194380.30 325461.90
788 194376.10 325463.90
788 194367.20 325470.50
788 194357.10 325478.90
788 194348.20 325485.90
788 194338.60 325491.20
788 194329.30 325495.20
788 194320.80 325499.20
788 194317.20 325502.20
788 194316.90 325506.70
788 194318.20 325510.90
788 194320.80 325516.00
788 194323.40 325522.60
788 194325.00 325528.00
788 194324.50 325538.60
788 194320.80 325553.90
788 194317.80 325566.70
788 194309.20 325585.60
788 194306.60 325591.90
788 194306.10 325596.40
788 194307.30 325601.80
788 194314.00 325617.50
788 194318.10 325629.30
788 194320.10 325636.60
788 194320.50 325649.10
788 194321.90 325667.10
788 194321.87 325676.31
788 194323.44 325692.86
788 194324.20 325700.70
788 194310.39 325692.51
788 194307.90 325694.30
788 194304.60 325695.50
788 194301.50 325695.50
788 194299.20 325693.60
788 194297.80 325690.40
788 194295.20 325687.70
788 194288.30 325686.00
788 194284.90 325683.60
788 194274.90 325678.60
788 194265.50 325675.50
788 194251.50 325671.90
788 194233.80 325667.60
788 194219.60 325664.20
788 194208.10 325661.60
788 194196.30 325659.30
788 194184.40 325657.90
788 194173.70 325655.60
788 194165.10 325653.00
788 194155.50 325648.90
788 194140.90 325640.10
2242 193355.60 324050.60
2242 193340.20 324056.00
2242 193330.80 324058.60
2242 193324.30 324059.60
2242 193319.30 324058.80
2242 193315.60 324056.60
2242 193312.70 324052.70
2242 193311.50 324047.40
2242 193312.00 324041.50
2242 193317.10 324034.20
2242 193324.03 324028.69
2242 193334.80 324031.20
2242 193384.30 324041.50
2242 193394.39 324043.68
2242 193405.30 324042.00
2242 193420.10 324039.80
2242 193440.90 324036.10
2242 193460.30 324031.10
2242 193470.00 324031.30
2242 193478.10 324031.50
2242 193494.50 324036.40
2242 193549.00 324057.10
2242 193554.70 324061.90
2242 193562.50 324065.00
2242 193570.60 324066.50
2242 193611.80 324067.30
2242 193625.10 324072.90
2242 193653.80 324085.30
2242 193716.40 324086.00
2242 193773.58 324085.52
2242 193792.60 324085.90
2242 193797.40 324086.80
2242 193802.40 324087.80
2242 193810.70 324091.20
2242 193814.20 324091.70
2242 193818.50 324091.00
2242 193824.70 324088.50
2242 193842.40 324079.60
2242 193870.20 324066.00
2242 193880.40 324063.70
2242 193888.80 324063.00
2242 193896.10 324063.60
2242 193905.90 324065.50
2542 199961.54 321758.82
2542 199938.58 321791.99
152 198939.70 321078.20
152 198977.20 321047.30
152 198997.10 321031.80
152 199015.10 321017.10
152 199033.90 321002.40
152 199070.90 320973.10
152 199109.00 320942.20
152 199153.87 320905.62
152 199115.90 320881.70
152 199079.40 320859.00
152 199046.30 320838.50
152 199015.40 320819.80
152 198986.24 320801.56
152 198970.90 320813.60
152 198948.40 320831.50
152 198934.40 320842.90
152 198914.90 320858.10
152 198906.70 320864.70
152 198877.70 320888.00
152 198864.60 320898.40
152 198830.51 320924.81
152 198828.30 320926.50
152 198805.40 320944.30
152 198797.80 320951.20
152 198774.00 320969.80
152 198742.50 320994.80
152 198718.40 321013.90
152 198705.70 321024.20
152 198670.40 321052.40
152 198640.20 321076.70
152 198616.50 321094.90
152 198583.10 321121.80
152 198552.80 321146.30
152 198532.10 321162.80
152 198515.70 321176.40
152 198479.26 321205.52
152 198502.20 321162.10
152 198516.40 321133.80
152 198520.88 321123.35
152 198528.19 321117.74
152 198537.70 321128.70
114 198979.60 321778.10
114 198982.80 321762.20
114 198990.19 321731.45
114 198985.50 321712.90
114 198981.00 321695.20
114 198972.69 321668.06
114 198985.80 321623.90
114 199005.30 321555.15
114 198966.50 321530.60
114 198895.80 321486.50
114 198866.00 321468.20
114 198831.50 321447.30
114 198825.80 321443.40
114 198791.30 321422.30
114 198753.30 321399.30
114 198735.60 321388.50
114 198724.90 321381.90
114 198749.00 321359.60
114 198769.50 321340.70
114 198805.40 321308.30
114 198828.20 321287.70
114 198844.20 321273.70
114 198847.70 321270.10
114 198873.40 321246.90
114 198881.00 321239.90
114 198918.64 321205.67
114 198893.79 321190.50
114 198874.40 321178.70
114 198840.63 321157.50
114 198864.50 321139.20
823 195462.20 325545.90
823 195462.90 325550.40
823 195462.40 325553.60
823 195460.60 325557.10
823 195458.00 325560.10
823 195449.38 325568.81
823 195424.00 325617.70
823 195409.60 325644.40
823 195388.18 325683.71
823 195387.10 325677.30
823 195385.90 325673.80
823 195382.80 325671.30
823 195380.10 325668.10
823 195379.00 325665.60
823 195378.90 325662.50
823 195379.50 325658.40
823 195379.60 325654.80
823 195378.50 325650.90
823 195376.14 325646.49
823 195365.80 325657.40
57 198379.80 322388.50
57 198353.50 322371.70
57 198345.52 322366.73
57 198361.90 322340.80
57 198382.60 322308.50
57 198403.90 322274.00
57 198420.80 322246.00
57 198438.90 322215.60
57 198450.35 322194.49
57 198435.40 322185.70
57 198391.90 322159.30
57 198357.20 322137.80
57 198341.50 322128.10
57 198315.70 322112.10
57 198277.20 322088.30
57 198236.90 322063.60
57 198196.96 322039.17
57 198204.80 321996.60
57 198213.50 321958.40
57 198222.10 321919.00
57 198232.70 321873.10
57 198244.00 321828.94
57 198256.10 321792.20
57 198260.00 321774.60
57 198263.00 321761.70
57 198270.50 321728.80
57 198280.40 321684.00
57 198288.40 321649.40
1256 197965.63 324809.40
1256 198010.01 324769.69
1256 198015.18 324765.06
1256 198106.83 324683.74
1256 198114.99 324676.31
1256 198118.20 324677.10
1256 198121.90 324679.10
1256 198125.40 324681.60
1256 198128.10 324685.80
1256 198135.50 324699.70
1256 198141.00 324707.90
1256 198150.50 324718.90
1256 198220.04 324765.69
2628 197656.20 320096.14
2628 197644.50 320173.40
2628 197644.00 320188.70
2628 197645.30 320205.50
2628 197648.20 320217.00
13 198298.72 321557.90
13 198309.93 321537.16
13 198318.20 321520.60
13 198337.00 321483.90
13 198353.50 321450.40
13 198371.29 321415.39
13 198383.60 321391.30
13 198413.00 321333.80
13 198417.43 321325.25
13 198431.30 321298.40
13 198449.20 321263.40
13 198469.91 321223.56
13 198482.10 321231.10
13 198501.10 321243.00
13 198513.80 321251.04
13 198532.20 321262.80
13 198579.60 321291.90
13 198610.10 321310.80
13 198632.64 321324.63
13 198653.25 321337.06
13 198667.90 321345.90
13 198671.30 321347.98
13 198665.10 321358.27
13 198645.90 321348.10
1825 198922.87 321771.92
1825 198954.01 321767.22
1825 199051.34 321754.67
1825 199080.34 321750.52
1825 199170.58 321738.62
1825 199165.60 321737.20
1825 199160.30 321735.30
1825 199125.40 321709.80
1825 199122.00 321708.00
1825 199119.16 321707.53
1825 199127.00 321706.40
1825 199133.60 321703.80
1825 199297.04 321679.34
1825 199302.67 321679.05
1894 200030.30 322712.80
1894 200031.53 322580.41
1894 200029.30 322572.30
1894 200026.40 322568.00
1894 200022.90 322563.70
1894 200017.98 322559.72
1894 200001.90 322556.00
1894 199992.70 322554.50
1894 199985.40 322554.70
1894 199965.30 322554.70
1894 199917.50 322549.80
1894 199891.20 322548.30
1894 199877.40 322545.70
1894 199848.90 322543.70
1894 199842.50 322542.90
1894 199837.60 322541.10
1894 199832.70 322539.90
1894 199828.30 322540.10
1894 199819.30 322541.60
1894 199796.50 322541.60
1894 199780.10 322542.40
1894 199765.20 322544.60
1894 199751.60 322543.21
1894 199715.50 322538.90
1894 199690.40 322534.50
1894 199648.80 322531.00
1894 199635.20 322526.50
1894 199618.00 322523.90
1894 199573.20 322504.70
1894 199545.20 322493.60
1894 199527.20 322485.20
1894 199515.60 322480.80
1894 199501.60 322476.00
1894 199486.60 322471.20
1894 199471.80 322467.40
1894 199462.80 322464.50
1894 199454.50 322461.60
1894 199447.80 322458.20
1894 199440.70 322454.30
1894 199420.00 322442.90
1894 199403.60 322433.50
1894 199367.80 322413.40
1894 199365.00 322410.80
1894 199357.40 322400.10
1894 199350.30 322392.90
1894 199305.20 322350.30
1894 199300.80 322345.50
1894 199295.50 322338.70
1894 199270.60 322316.60
1894 199267.10 322314.20
1894 199262.90 322313.10
1894 199253.40 322314.30
1894 199248.50 322314.30
1894 199242.90 322312.90
1894 199219.80 322295.90
1894 199214.60 322292.90
1894 199196.70 322290.30
1894 199190.00 322287.70
1894 199177.70 322280.50
1894 199165.70 322271.40
1894 199152.60 322259.00
1894 199140.90 322249.00
1894 199137.70 322244.00
1894 199135.70 322238.60
811 195759.53 325826.44
811 195642.69 325715.38
811 195590.10 325665.10
811 195573.00 325649.00
811 195554.27 325631.16
811 195537.61 325615.28
811 195518.30 325596.60
811 195480.75 325561.41
1869 200592.52 321927.75
1869 200582.45 321921.72
1869 200581.40 321926.70
1869 200621.10 321991.40
19 200314.22 322166.50
19 200295.60 322155.40
19 200286.86 322150.84
19 200273.20 322173.90
19 200257.70 322199.40
19 200237.10 322231.70
19 200219.40 322260.10
19 200200.80 322290.40
19 200177.55 322326.17
19 200164.30 322318.00
19 200143.23 322305.16
19 200111.90 322285.90
19 200081.70 322267.60
19 200050.20 322248.20
19 200020.00 322229.70
19 199989.10 322210.30
19 199957.30 322190.90
19 199926.00 322171.40
19 199894.90 322151.70
19 199843.60 322120.10
19 199818.10 322103.90
19 199782.90 322082.00
19 199757.70 322066.60
19 199715.60 322042.20
19 199679.80 322019.80
19 199638.00 321993.30
19 199605.20 321973.20
19 199597.60 321968.70
19 199558.50 321944.80
19 199531.30 321928.20
19 199509.30 321914.80
19 199484.94 321900.58
19 199464.30 321933.90
19 199444.70 321966.60
19 199424.90 321998.70
19 199400.50 322038.30
735 194114.10 324459.00
735 194113.90 324471.76
735 194086.38 324461.51
735 194072.60 324466.20
735 194064.10 324471.10
735 194056.60 324477.10
735 194049.90 324484.80
735 194043.23 324495.81
735 194029.20 324502.30
735 194022.30 324503.60
735 194017.60 324503.80
735 194012.50 324501.80
735 194005.30 324498.30
735 193993.90 324489.10
735 193988.30 324485.30
735 193982.50 324483.40
735 193974.60 324481.50
735 193967.20 324479.30
735 193937.40 324467.50
735 193929.50 324466.90
735 193923.90 324470.00
735 193917.00 324476.80
735 193910.60 324480.20
735 193896.20 324492.80
735 193889.00 324500.70
735 193875.20 324508.00
735 193869.60 324512.20
735 193860.80 324526.90
735 193856.50 324534.80
735 193848.10 324542.90
735 193820.80 324563.14
735 193799.50 324577.80
735 193780.60 324589.60
735 193756.20 324600.20
735 193751.20 324603.40
735 193742.90 324611.20
735 193735.10 324622.30
735 193727.40 324632.30
735 193722.60 324635.40
735 193717.60 324637.00
735 193709.60 324637.20
735 193697.20 324638.40
735 193682.30 324644.40
735 193673.60 324648.00
735 193666.90 324649.30
735 193647.10 324649.70
735 193643.90 324651.80
735 193639.40 324656.70
735 193632.70 324666.80
735 193627.30 324672.00
735 193602.10 324690.60
735 193584.00 324702.40
735 193572.60 324708.20
735 193557.70 324716.40
735 193544.70 324724.30
735 193533.20 324730.00
735 193515.20 324738.30
735 193509.00 324743.60
735 193505.10 324747.50
735 193500.20 324753.80
735 193494.90 324758.80
735 193483.80 324765.10
735 193471.50 324770.60
735 193462.50 324771.80
735 193454.30 324773.30
735 193419.30 324791.60
735 193412.90 324793.90
735 193390.40 324793.20
735 193384.00 324795.00
735 193372.70 324801.80
735 193343.60 324820.40
735 193339.60 324821.10
735 193333.00 324820.80
735 193317.90 324816.70
735 193313.81 324816.72
1940 197793.70 322373.20
1940 197786.30 322375.20
1940 197779.60 322374.80
1940 197769.70 322372.20
1940 197763.00 322368.70
1940 197755.20 322362.00
1940 197710.30 322319.00
1940 197568.10 322180.70
1940 197473.60 322090.10
1940 197419.91 322036.80
1940 197410.59 322027.84
1940 197415.31 322022.59
1940 197425.14 322032.15
1284 197868.12 324897.03
1395 198121.52 318858.48
827 195407.83 325492.85
92 199367.10 322071.00
92 199337.62 322052.76
92 199333.10 322049.90
92 199274.10 322009.30
92 199263.70 322002.90
92 199238.00 321987.10
3379 197602.30 324909.20
3379 197626.96 324905.50
3379 197665.60 324949.40
1180 197325.40 324336.00
1180 197302.70 324382.20
1180 197290.40 324411.80
1180 197266.63 324461.53
1180 197250.20 324495.90
1180 197193.66 324615.59
1180 197155.60 324694.80
1180 197122.41 324763.62
1180 197078.92 324853.98
1180 197072.20 324849.90
1180 197067.80 324847.10
1180 197062.20 324842.70
1180 197057.10 324837.40
1180 197052.31 324830.27
1180 197041.53 324851.43
1180 197024.10 324842.20
1180 197019.70 324843.10
24 200354.40 322699.70
24 200325.90 322672.10
24 200304.30 322651.00
24 200295.20 322642.90
24 200264.60 322624.40
24 200236.10 322606.70
24 200212.12 322592.29
24 200203.40 322587.10
24 200177.40 322570.80
24 200151.30 322554.70
24 200119.20 322534.70
24 200090.70 322517.50
24 200060.90 322499.30
24 200033.79 322481.74
24 200014.13 322470.91
24 199991.40 322456.30
24 199955.90 322434.60
24 199908.10 322405.30
24 199871.70 322382.60
24 199830.20 322357.10
24 199790.40 322332.60
24 199750.30 322307.50
24 199712.00 322284.10
24 199672.50 322259.50
24 199631.10 322233.60
24 199603.40 322216.90
24 199575.10 322199.20
24 199567.60 322195.00
24 199533.30 322173.40
24 199493.60 322149.10
24 199466.20 322133.10
24 199449.50 322122.30
24 199413.70 322099.90
24 199403.10 322093.30
15 200079.50 322709.30
15 200057.10 322695.50
15 200037.90 322683.70
15 200003.10 322662.40
15 199970.70 322642.70
15 199949.30 322628.90
15 199925.34 322614.49
15 199906.20 322602.70
15 199887.40 322591.10
15 199865.50 322577.20
15 199845.00 322565.00
15 199778.80 322524.10
15 199745.90 322503.70
15 199728.90 322493.30
15 199673.00 322459.20
15 199635.70 322436.30
15 199599.10 322413.30
15 199580.90 322402.10
15 199548.80 322382.20
15 199508.20 322357.80
15 199472.10 322335.40
15 199426.00 322307.00
813 195832.40 325895.60
813 195835.10 325898.50
813 195836.80 325901.20
813 195837.50 325903.70
813 195837.80 325906.60
813 195838.80 325930.10
813 195840.90 325981.10
813 195844.43 326047.32
813 195844.60 326062.90
813 195849.30 326146.30
813 195851.80 326199.80
813 195853.70 326219.50
813 195855.60 326247.20
813 195856.73 326282.91
813 195860.70 326346.70
813 195863.08 326386.94
813 195869.20 326493.80
813 195869.10 326506.90
814 195778.80 325847.40
814 195779.30 325851.40
814 195779.70 325855.00
814 195779.10 325858.40
814 195777.90 325861.20
814 195713.10 325931.30
814 195698.70 325947.20
814 195697.70 325950.90
814 195697.40 325955.30
814 195698.50 325961.10
814 195702.39 325976.77
814 195718.98 326057.60
814 195719.00 326087.80
814 195719.00 326124.10
814 195718.17 326145.44
814 195717.93 326266.74
814 195717.80 326309.50
814 195717.62 326332.49
814 195717.56 326345.57
814 195729.04 326355.76
814 195731.75 326358.40
814 195727.60 326363.50
814 195722.90 326370.50
814 195720.10 326376.30
814 195717.14 326382.25
814 195715.20 326386.20
814 195705.50 326397.50
814 195684.70 326422.50
814 195681.00 326425.90
814 195677.50 326427.40
814 195673.40 326427.80
814 195662.70 326428.00
814 195657.70 326428.90
814 195643.70 326433.00
814 195630.10 326435.80
814 195617.90 326436.90
814 195601.20 326440.00
814 195595.00 326440.70
814 195576.90 326441.20
814 195554.30 326440.50
814 195549.10 326441.00
814 195544.10 326442.20
814 195533.10 326445.00
814 195524.00 326446.20
814 195519.20 326446.30
814 195514.30 326445.90
814 195506.90 326444.90
814 195495.90 326443.30
1276 197931.62 324570.83
1276 197858.40 324645.10
1276 197805.90 324699.20
1276 197742.39 324764.38
1276 197683.70 324824.30
1276 197620.60 324888.88
1276 197616.25 324893.33
12 200383.31 322726.60
12 200421.10 322764.00
12 200443.00 322784.41
12 200458.00 322799.00
12 200488.11 322827.23
12 200506.59 322823.20
12 200511.10 322804.60
12 200533.00 322719.80
12 200539.40 322667.10
12 200546.00 322570.70
12 200557.50 322393.80
12 200565.60 322274.00
12 200578.90 322093.10
12 200584.00 322016.30
11 200387.79 322711.76
1861 200175.98 321669.77
1861 200259.30 321721.00
1861 200338.30 321770.00
1861 200505.22 321874.30
1861 200571.79 321915.09
1861 200561.19 321931.86
1861 200574.30 321940.90
581 194683.30 322312.70
581 194675.60 322310.90
581 194668.20 322311.40
581 194661.40 322315.30
581 194656.69 322321.41
581 194650.40 322326.40
581 194615.15 322357.52
72 198299.40 321863.50
72 198345.90 321892.40
72 198387.80 321918.10
72 198429.70 321943.70
72 198446.90 321954.60
72 198472.50 321969.90
72 198518.60 321998.80
72 198545.30 322015.00
72 198575.30 322033.50
72 198592.20 322044.50
72 198616.60 322058.90
72 198649.80 322078.90
72 198691.40 322104.20
72 198727.14 322126.27
72 198750.10 322099.30
72 198780.60 322062.40
72 198811.30 322024.60
72 198818.70 322015.60
72 198840.50 321989.90
72 198852.57 321973.63
72 198862.18 321980.70
72 198880.70 321980.18
72 198913.50 321980.70
72 198948.70 321980.70
72 198964.40 321981.10
72 198970.70 321981.40
72 198984.30 321981.30
72 198999.10 321981.30
72 199042.60 321981.60
72 199057.30 321981.80
72 199089.80 321982.30
72 199107.36 321982.54
72 199116.40 321982.20
72 199144.00 321982.30
72 199175.60 321982.30
72 199199.60 321982.40
1175 196931.22 324882.14
1175 196917.27 324875.49
1175 196926.67 324857.44
1275 198265.20 325017.90
1275 198258.54 325023.44
1275 198248.10 325010.10
1275 198243.30 325005.40
1275 198238.90 325000.20
1275 198236.00 324995.40
1275 198234.00 324988.80
1275 198230.60 324981.50
1275 198226.80 324976.30
1275 198221.80 324971.60
1275 198212.50 324964.40
1275 198207.30 324960.20
1275 198203.50 324955.50
1275 198198.20 324947.20
1275 198177.20 324901.30
1275 198169.30 324889.30
1275 198164.50 324883.50
1275 198161.40 324878.20
1275 198160.10 324873.90
1275 198160.30 324869.20
1275 198163.50 324863.70
1275 198179.80 324840.70
1275 198184.20 324834.40
1275 198186.10 324827.70
1275 198186.00 324822.80
1275 198183.60 324815.10
1275 198178.20 324806.30
1275 198171.80 324797.00
1275 198158.80 324781.60
1275 198146.50 324772.30
1275 198135.90 324763.40
1275 198129.30 324757.10
1275 198118.50 324746.90
1275 198106.40 324738.00
1275 198095.70 324731.10
1275 198085.00 324725.00
1275 198079.10 324721.50
1275 198049.90 324696.70
1275 198055.70 324642.60
1275 198053.55 324633.05
1275 198025.00 324600.70
1275 197997.40 324588.40
1275 197991.50 324584.90
1275 197986.00 324580.70
1275 197972.70 324569.90
1275 197967.58 324566.93
1275 197957.30 324559.70
1275 197952.90 324554.90
1275 197948.30 324548.00
1275 197943.37 324537.05
1275 197934.49 324512.11
1275 197872.30 324440.10
1275 197791.40 324359.00
1275 197766.20 324335.80
1275 197759.70 324332.90
1275 197751.50 324328.80
1275 197747.90 324327.10
1275 197744.20 324323.50
1275 197736.70 324312.00
1275 197724.50 324281.80
1275 197718.80 324273.00
1275 197709.90 324262.10
1275 197668.90 324218.90
1275 197582.00 324165.30
1275 197533.10 324139.40
1275 197520.20 324134.60
1275 197506.30 324130.90
1275 197494.10 324125.90
1275 197482.80 324120.78
1275 197471.30 324115.50
1893 200032.90 322804.80
1893 200035.40 322810.90
1893 200042.18 322822.59
1893 200044.70 322826.50
1893 200047.60 322829.00
1893 200051.20 322830.70
1893 200068.20 322839.00
1893 200074.60 322842.70
1893 200079.00 322846.30
1893 200082.90 322851.30
1893 200088.90 322862.50
1893 200092.80 322869.50
1893 200104.90 322885.00
1893 200119.00 322902.60
1893 200124.90 322911.90
1893 200131.30 322921.30
1893 200137.50 322928.60
1893 200148.00 322942.10
1893 200158.60 322961.20
1893 200162.50 322968.00
1893 200165.30 322971.70
1893 200175.00 322982.20
1893 200183.90 322993.70
1893 200187.70 322999.40
1893 200191.70 323005.80
1893 200197.90 323018.50
1893 200204.10 323031.00
1893 200206.70 323035.90
1893 200210.10 323040.50
1893 200214.40 323046.20
1893 200217.50 323051.30
1893 200219.30 323058.20
1893 200220.40 323065.50
1893 200221.20 323075.70
1893 200223.10 323087.60
1893 200226.40 323097.60
1893 200228.80 323105.60
1893 200229.80 323111.30
1893 200229.50 323117.50
1893 200228.10 323125.70
1893 200228.00 323141.20
1893 200229.00 323147.50
1893 200231.60 323160.70
1893 200232.30 323173.60
1893 200233.90 323183.30
1893 200237.60 323200.10
1893 200238.30 323210.10
1893 200237.20 323218.70
1893 200231.10 323243.90
1893 200228.70 323260.60
1893 200230.50 323268.70
1893 200241.40 323291.10
1893 200244.10 323309.80
1893 200247.40 323324.40
1893 200250.59 323336.77
1893 200251.10 323351.10
1893 200254.60 323372.70
1893 200254.80 323380.70
1893 200253.20 323398.00
1893 200251.20 323410.40
1893 200248.30 323423.30
1893 200241.70 323449.90
1893 200238.90 323459.80
1893 200236.00 323465.80
1893 200227.40 323477.60
1893 200222.20 323486.40
1893 200219.70 323494.60
1893 200219.00 323502.60
1893 200219.85 323509.18
783 192946.00 324809.10
783 192967.59 324824.24
783 192966.40 324821.20
783 192966.40 324818.30
783 192967.60 324814.60
783 192970.20 324811.70
783 192972.60 324810.30
783 192975.60 324809.80
783 192979.20 324810.80
783 192985.54 324815.21
783 193010.00 324831.90
783 193027.01 324865.89
783 193101.40 324918.10
783 193142.20 324947.20
783 193199.50 324964.60
783 193226.70 324972.70
783 193235.10 324975.90
783 193243.80 324981.30
783 193272.80 325001.40
783 193280.40 325004.30
783 193290.40 325006.80
783 193300.20 325008.20
783 193338.10 325009.00
783 193353.90 325008.30
783 193369.50 325007.40
783 193482.70 324996.20
834 195391.60 325467.10
834 195394.90 325467.00
834 195397.90 325467.30
834 195402.20 325468.20
834 195406.70 325469.40
834 195411.30 325471.10
834 195415.00 325472.90
834 195418.00 325474.80
834 195427.17 325482.19
834 195446.60 325501.70
834 195470.40 325521.20
834 195479.20 325527.30
834 195485.20 325530.90
834 195491.40 325534.60
834 195497.20 325539.50
834 195509.10 325551.10
834 195514.50 325555.60
834 195521.10 325559.20
834 195528.70 325562.10
834 195536.40 325566.40
834 195544.00 325570.80
834 195548.70 325572.90
834 195553.20 325574.10
834 195560.20 325574.70
834 195573.10 325575.30
834 195595.60 325577.10
834 195601.40 325577.10
834 195605.90 325575.70
834 195614.70 325571.40
834 195619.00 325569.70
834 195622.70 325568.70
834 195626.40 325568.20
834 195630.70 325568.50
834 195635.00 325569.60
834 195638.90 325571.30
834 195642.90 325574.00
834 195652.50 325583.30
834 195655.40 325585.10
834 195658.80 325586.60
834 195662.70 325587.30
834 195670.91 325587.86
834 195693.80 325575.40
834 195699.70 325573.10
834 195705.30 325571.50
834 195711.30 325570.10
834 195715.70 325569.90
834 195721.00 325570.50
834 195726.20 325571.50
834 195732.70 325573.30
834 195737.60 325574.90
834 195751.00 325580.60
834 195771.39 325589.50
834 195776.00 325593.20
834 195778.50 325596.60
834 195789.70 325619.00
834 195792.40 325621.70
834 195796.70 325625.70
834 195842.50 325663.70
834 195843.01 325664.15
834 195865.20 325670.20
834 195887.37 325677.03
834 195890.70 325678.10
834 195895.00 325680.40
834 195900.00 325683.90
834 195910.50 325693.30
834 195917.60 325698.20
834 195927.10 325704.50
834 195970.58 325730.50
834 195970.70 325730.60
834 195987.90 325740.30
834 196003.80 325748.80
834 196011.60 325752.60
834 196042.40 325763.40
834 196046.40 325766.30
834 196049.40 325769.20
834 196054.30 325771.60
834 196064.62 325775.45
834 196082.20 325782.10
834 196082.74 325782.26
834 196082.70 325782.30
834 196091.20 325784.60
834 196110.60 325790.00
834 196117.10 325794.60
834 196121.40 325796.30
834 196143.90 325796.90
834 196151.00 325798.90
834 196157.40 325800.10
834 196166.50 325799.70
834 196182.80 325796.10
834 196191.26 325793.31
834 196319.80 325747.30
834 196388.50 325722.70
834 196458.79 325698.06
834 196578.44 325655.58
834 196596.70 325649.40
834 196603.60 325648.10
834 196610.50 325648.80
834 196617.00 325651.00
834 196624.40 325654.20
834 196631.20 325658.80
834 196634.70 325662.40
1850 199376.60 321669.57
1850 199429.30 321663.50
1850 199457.40 321659.30
1850 199513.50 321651.00
1850 199519.90 321647.50
1850 199524.80 321643.90
1850 199528.60 321639.30
522 195919.51 322761.02
861 194848.00 325446.80
861 194838.60 325441.60
861 194829.56 325435.15
861 194838.24 325425.02
861 194968.40 325280.50
861 194997.98 325248.84
861 195051.60 325189.60
861 195053.50 325186.30
861 195054.80 325182.70
861 195055.40 325179.00
861 195055.40 325175.70
861 195054.90 325172.20
849 194199.00 325374.20
849 194167.04 325382.15
849 194193.60 325392.82
849 194213.22 325401.59
849 194191.72 325411.52
849 194171.00 325421.00
849 194112.20 325448.00
849 194063.60 325471.90
849 194059.10 325476.10
849 194056.50 325480.20
849 194055.30 325485.10
849 194054.50 325498.50
849 194053.90 325535.80
849 194054.80 325542.30
849 194058.20 325549.30
849 194061.20 325553.40
849 194064.62 325557.05
849 194074.70 325562.40
849 194089.40 325568.50
849 194103.30 325573.70
849 194120.70 325579.70
849 194134.00 325586.80
849 194142.30 325591.20
849 194148.70 325595.30
849 194154.90 325599.30
849 194159.30 325603.50
849 194162.20 325605.20
849 194165.70 325606.20
849 194188.80 325610.40
849 194195.80 325611.40
849 194208.50 325612.90
849 194217.70 325615.00
849 194224.00 325616.90
849 194228.90 325618.10
849 194233.10 325618.50
849 194237.70 325618.30
849 194242.40 325617.50
849 194246.90 325615.70
849 194270.70 325601.20
849 194320.30 325568.70
849 194361.70 325542.20
849 194370.98 325535.84
849 194375.44 325532.96
849 194378.80 325529.00
849 194381.80 325523.50
849 194385.40 325517.00
849 194387.60 325511.60
849 194389.60 325503.80
849 194389.80 325496.30
849 194389.70 325489.90
849 194388.60 325484.00
849 194386.30 325474.20
849 194384.20 325466.50
849 194378.50 325450.20
849 194362.50 325414.00
849 194360.70 325408.40
849 194359.60 325401.80
849 194359.90 325390.80
849 194362.50 325350.30
849 194363.30 325344.70
849 194364.60 325340.10
849 194366.50 325335.38
849 194369.71 325329.84
849 194372.40 325327.40
849 194376.60 325325.60
849 194380.60 325324.50
849 194387.20 325324.10
849 194404.70 325323.50
849 194462.10 325317.80
849 194488.50 325315.60
849 194503.40 325314.90
849 194519.60 325314.80
849 194543.60 325309.40
849 194555.00 325307.00
849 194560.50 325306.10
849 194565.70 325306.10
849 194572.20 325307.30
849 194580.10 325310.60
849 194588.80 325314.90
849 194595.80 325319.40
849 194603.80 325325.20
849 194617.60 325335.90
849 194644.70 325357.20
849 194647.80 325359.10
849 194651.50 325359.80
849 194656.20 325359.90
849 194675.90 325357.80
849 194685.60 325357.70
849 194696.80 325359.40
849 194707.80 325361.60
849 194717.90 325365.40
849 194732.00 325371.10
849 194737.20 325374.60
849 194741.50 325378.40
849 194746.00 325381.40
849 194756.90 325387.80
849 194792.90 325407.90
849 194799.80 325412.30
849 194805.20 325416.00
849 194810.10 325420.70
849 194817.98 325427.10
849 194822.90 325428.50
849 194826.60 325428.90
849 194830.50 325428.40
849 194834.40 325426.80
849 194838.20 325425.00
849 194838.10 325428.40
849 194838.60 325431.90
849 194840.90 325436.30
849 194844.90 325441.30
849 194849.50 325446.00
1155 197065.00 324898.40
1155 197079.45 324868.80
1155 197105.41 324868.69
1155 197188.00 324907.70
1155 197378.30 324998.50
1155 197437.95 325026.32
1155 197463.00 325038.00
1155 197468.40 325038.40
1155 197472.40 325037.80
1155 197476.90 325035.70
1155 197509.57 325003.12
1155 197516.80 324995.65
1155 197518.67 324993.72
801 196469.20 325762.90
801 196399.80 325804.30
801 196392.29 325806.80
801 196163.90 325805.60
801 195940.60 325803.70
801 195750.70 325803.10
801 195732.86 325803.82
801 195727.50 325798.50
801 195694.10 325767.30
801 195596.40 325674.80
801 195478.90 325563.40
801 195446.60 325533.10
801 195391.80 325480.60
801 195296.30 325392.40
801 195246.50 325344.80
801 195186.02 325290.60
801 195094.10 325206.00
799 195838.80 326461.90
799 195770.90 326350.30
799 195738.00 326296.30
799 195732.42 326286.83
799 195729.90 326281.80
799 195729.10 326278.90
799 195728.86 326274.79
799 195730.50 326160.80
799 195731.78 326091.54
799 195731.90 326054.70
799 195732.33 326011.00
799 195732.51 325986.85
799 195735.70 325990.90
799 195739.30 325994.50
799 195742.70 325997.00
799 195747.10 325998.60
799 195751.90 325999.40
799 195756.10 326000.10
2323 199316.44 321679.45
1916 198575.80 322382.10
1916 198562.60 322380.00
1916 198553.20 322376.00
1916 198522.50 322359.70
1916 198501.10 322350.10
1916 198497.70 322348.50
1916 198492.60 322346.80
1916 198478.70 322343.80
1916 198474.30 322342.50
1916 198470.10 322340.70
1916 198466.30 322339.10
1916 198463.40 322338.50
1916 198459.90 322338.80
1916 198456.50 322340.10
1916 198452.50 322343.00
1916 198449.50 322344.30
1916 198446.80 322344.70
1916 198442.10 322343.60
1916 198437.40 322342.20
1916 198421.60 322341.00
1916 198417.90 322340.10
1916 198414.53 322337.87
1916 198401.67 322304.79
1916 198386.40 322291.10
1916 198378.50 322282.20
1916 198369.70 322264.00
1916 198361.30 322256.20
1916 198351.50 322244.50
1916 198348.40 322242.80
1916 198340.20 322242.90
1916 198335.30 322242.60
1916 198329.90 322239.40
1916 198322.30 322233.80
1916 198306.60 322219.50
1916 198303.70 322218.40
1916 198300.10 322219.70
1916 198297.00 322220.10
1916 198294.60 322219.50
1916 198292.30 322218.20
1916 198286.50 322213.70
1916 198279.70 322205.40
1916 198274.70 322202.70
1916 198268.80 322200.40
1916 198255.30 322197.20
1916 198240.40 322196.10
1916 198234.30 322194.50
1916 198226.00 322191.30
1916 198218.20 322188.40
1916 198206.10 322185.90
1916 198193.60 322185.00
1916 198187.80 322182.80
1916 198184.50 322181.80
1916 198181.60 322182.40
1916 198163.30 322189.30
1916 198152.50 322189.40
1916 198143.30 322189.80
1916 198127.00 322197.00
1916 198122.10 322197.50
1916 198117.60 322196.90
1916 198111.80 322195.90
1916 198103.20 322195.80
1916 198093.30 322195.80
1916 198085.80 322193.70
1916 198080.40 322190.90
1916 198073.80 322186.60
1916 198065.30 322179.20
1916 198060.90 322175.50
1916 198057.30 322173.10
1916 198051.50 322169.80
1916 198048.00 322167.40
1916 198045.40 322164.30
1916 198044.90 322160.50
1916 198045.40 322156.80
1916 198051.10 322147.30
1916 198054.70 322138.46
110 198963.60 321804.00
110 198941.90 321838.90
110 198922.40 321868.60
110 198905.00 321895.70
110 198895.20 321910.40
110 198878.80 321935.90
110 198868.82 321950.41
110 198892.20 321946.90
110 198993.00 321929.80
110 199110.20 321910.40
110 199191.90 321897.70
110 199259.00 321887.30
110 199342.30 321875.30
110 199434.64 321860.11
110 199387.87 321784.30
110 199475.70 321771.10
110 199494.40 321768.40
110 199500.50 321766.60
110 199505.50 321762.90
110 199509.50 321759.00
110 199513.00 321754.70
110 199515.54 321750.05
110 199518.28 321729.23
110 199527.66 321669.57
1704 198343.50 321589.66
1704 198377.00 321613.00
1704 198519.90 321718.10
1704 198566.20 321750.60
1704 198620.70 321788.14
1704 198697.70 321842.10
1704 198760.40 321886.80
1704 198806.48 321919.37
1704 198794.50 321946.40
1704 198790.30 321956.50
1704 198790.30 321962.40
1704 198791.80 321970.00
1704 198795.80 321976.50
1704 198801.10 321981.80
1704 198806.30 321984.70
1704 198811.80 321986.20
1704 198817.40 321986.90
1704 198822.80 321986.00
1704 198865.30 321965.40
1704 198899.10 321950.70
1704 198963.80 321922.10
1704 198970.00 321918.60
1704 198973.90 321915.00
1704 198977.10 321909.30
1704 198979.00 321903.60
1704 198979.70 321897.00
1704 198979.73 321891.33
1704 198992.40 321913.30
1704 199020.10 321938.70
1704 199058.08 321977.91
1704 199090.05 321830.45
1704 199188.60 321814.33
1704 199185.50 321792.21
1704 199181.67 321764.84
1704 199177.86 321737.72
1704 199279.70 321724.90
1704 199302.61 321721.59
1704 199308.51 321720.74
1704 199321.49 321718.88
3067 200586.80 322162.20
3067 200563.00 322164.80
3067 200554.70 322165.60
3067 200546.40 322167.40
3067 200539.20 322169.60
3067 200533.00 322172.10
3067 200528.80 322175.40
3067 200521.60 322184.50
3067 200512.90 322191.30
3067 200501.40 322198.70
3067 200485.10 322208.00
3067 200481.50 322209.60
3067 200476.80 322210.40
3067 200462.20 322210.70
3067 200443.90 322216.30
3067 200440.60 322216.80
3067 200436.60 322216.50
3067 200418.90 322211.70
3067 200414.20 322209.70
3067 200409.50 322206.10
3067 200406.00 322203.30
3067 200401.20 322201.90
3067 200381.50 322199.80
3067 200372.20 322198.80
3067 200359.60 322192.50
3067 200341.40 322183.80
3067 200311.10 322167.30
3067 200305.10 322164.50
3067 200289.20 322158.90
3067 200260.80 322145.90
3067 200256.50 322144.60
3067 200253.20 322143.60
3067 200230.80 322141.90
3067 200209.50 322142.00
3067 200204.90 322141.50
3067 200201.10 322140.60
3067 200156.50 322125.90
3067 200136.30 322119.80
3067 200118.10 322116.40
3067 200101.30 322112.10
3067 200064.50 322107.10
3067 200011.10 322108.80
3067 199970.80 322109.50
3067 199953.80 322110.60
3067 199938.30 322111.90
3067 199928.10 322113.00
3067 199917.90 322114.70
3067 199903.60 322115.10
3067 199897.90 322116.10
3067 199877.30 322124.30
3067 199859.70 322128.20
3067 199831.70 322134.90
3067 199827.00 322136.60
3067 199815.70 322143.10
3067 199795.40 322151.60
3067 199780.80 322159.30
3067 199775.30 322161.30
3067 199771.50 322161.80
3067 199767.40 322161.40
3067 199759.50 322158.40
3067 199741.10 322149.20
3067 199704.90 322125.90
3067 199687.20 322113.00
3067 199683.20 322110.70
3067 199679.00 322109.10
3067 199658.00 322105.10
3067 199653.00 322103.40
3067 199648.00 322100.40
3067 199642.10 322094.40
3067 199637.10 322090.20
3067 199633.80 322085.30
3067 199630.50 322082.70
3067 199611.00 322071.90
3067 199607.00 322068.20
3067 199602.70 322063.10
3067 199591.90 322046.20
3067 199583.00 322034.20
3067 199577.10 322028.00
3067 199571.00 322022.80
3067 199559.10 322010.50
3067 199555.80 322007.30
3067 199551.10 322003.60
3067 199546.70 322000.60
3067 199535.60 321993.10
3067 199528.60 321988.30
3067 199523.10 321983.80
3067 199516.80 321977.40
3067 199509.00 321966.90
3067 199502.30 321959.00
3067 199494.50 321951.80
3067 199490.90 321948.30
3067 199482.00 321941.40
3067 199471.70 321930.70
3067 199467.00 321926.20
3067 199463.30 321923.90
3067 199448.70 321918.10
3067 199442.50 321915.40
3067 199416.30 321897.10
3067 199411.20 321894.30
3067 199405.80 321892.00
3067 199379.42 321886.74
3067 199359.90 321886.90
3067 199355.80 321886.30
3067 199351.50 321884.70
3067 199341.50 321878.70
3067 199324.00 321865.70
3067 199308.50 321848.90
3067 199304.40 321844.00
3067 199302.70 321839.60
665 194853.66 324808.41
665 194836.50 324800.30
665 194821.80 324793.30
665 194800.20 324782.60
665 194794.10 324777.80
665 194788.10 324770.60
665 194780.20 324760.80
665 194775.50 324755.90
665 194768.90 324750.10
665 194763.90 324748.50
665 194755.20 324746.80
665 194746.20 324742.80
665 194731.87 324734.40
665 194725.40 324729.60
665 194717.50 324722.20
665 194707.60 324708.60
665 194702.30 324703.30
665 194691.80 324698.20
665 194678.90 324693.00
665 194669.60 324688.70
665 194664.40 324685.50
665 194660.40 324682.10
665 194657.00 324677.50
665 194650.80 324665.00
665 194635.30 324647.50
665 194627.70 324639.50
665 194614.30 324628.80
665 194604.00 324621.00
665 194592.80 324614.20
665 194585.60 324609.20
665 194579.30 324603.40
665 194572.40 324595.60
665 194562.30 324579.40
665 194556.20 324570.60
665 194548.60 324562.10
665 194532.32 324548.24
665 194516.00 324539.70
665 194486.70 324528.60
665 194480.60 324524.60
665 194449.60 324498.70
665 194433.80 324493.80
665 194426.90 324491.60
665 194402.10 324480.30
665 194393.20 324477.90
665 194376.28 324476.86
665 194370.00 324471.40
665 194367.30 324470.30
665 194364.80 324471.00
665 194361.40 324473.80
665 194358.51 324476.00
665 194306.92 324475.61
665 194299.90 324465.50
665 194295.40 324461.20
665 194290.60 324459.60
665 194285.60 324460.60
665 194279.80 324463.80
665 194260.35 324474.72
665 194245.70 324482.60
665 194237.30 324485.70
665 194230.90 324486.10
665 194224.60 324484.80
665 194203.70 324478.50
665 194195.00 324476.90
665 194184.41 324475.99
665 194181.00 324474.10
665 194178.30 324472.90
665 194175.30 324472.40
665 194172.10 324472.40
665 194169.90 324472.60
665 194167.00 324473.60
665 194164.20 324476.30
665 194164.15 324476.40
665 194156.60 324479.50
665 194147.90 324479.90
665 194141.25 324478.96
665 194134.60 324472.10
665 194122.20 324452.80
665 194116.90 324447.00
1248 196926.52 325626.42
1248 196939.16 325599.53
1248 196973.00 325529.10
1248 197018.74 325433.71
1248 197105.10 325255.20
1248 197160.70 325139.80
1248 197197.30 325063.90
1248 197213.20 325031.00
1248 197216.56 325023.20
1248 197217.70 325020.40
1248 197218.30 325014.20
1248 197217.30 325006.20
1248 197215.00 325000.00
1248 197210.81 324995.13
1248 197382.40 325075.60
1248 197555.40 325157.30
1248 197565.40 325160.00
1248 197571.50 325159.80
1248 197577.90 325157.20
1248 197583.70 325153.30
1248 197666.87 325077.46
1248 197672.33 325072.61
1248 197726.92 325024.01
1428 196273.10 321350.80
1428 196219.60 321264.70
1428 196211.42 321252.11
1428 196221.60 321243.50
1428 196239.30 321238.20
1428 196249.80 321234.30
1428 196257.60 321231.30
1428 196268.90 321224.00
1428 196272.80 321223.80
1428 196277.30 321224.40
1428 196283.70 321226.70
1428 196304.89 321238.15
1428 196301.70 321252.30
1428 196301.61 321252.54
1428 196303.90 321250.50
1428 196307.20 321247.90
1428 196310.70 321246.40
1428 196315.02 321245.57
1428 196358.00 321274.20
1428 196370.10 321283.10
1428 196377.50 321289.40
1428 196385.40 321295.00
1428 196398.40 321303.40
1428 196406.10 321309.50
1428 196432.60 321331.40
1428 196436.60 321336.20
1428 196444.00 321343.20
1428 196452.10 321349.00
1428 196463.40 321355.70
1428 196475.30 321364.40
1428 196488.30 321374.50
1428 196493.60 321377.70
1428 196503.70 321383.50
1428 196506.90 321386.70
1428 196507.95 321391.16
1428 196515.90 321391.10
1428 196524.10 321395.80
1428 196545.50 321408.00
1428 196555.70 321416.00
1428 196586.80 321432.30
1428 196604.50 321435.70
1428 196616.10 321436.70
1428 196622.40 321438.10
1428 196630.70 321442.60
1428 196639.80 321448.40
1428 196647.20 321452.50
1428 196663.60 321460.20
1428 196673.70 321464.80
1428 196681.30 321469.10
1428 196688.70 321474.40
1428 196693.00 321478.70
1428 196698.40 321482.00
1428 196707.00 321486.10
1428 196714.10 321490.60
1428 196724.70 321499.00
1428 196735.50 321509.40
1428 196738.78 321512.76
1428 196724.60 321536.00
1428 196721.20 321538.00
1778 198971.30 322343.30
1778 198966.10 322346.60
1778 198963.80 322349.30
1778 198962.00 322352.80
1778 198957.42 322366.58
1778 198952.90 322370.20
1778 198947.50 322374.00
1778 198940.30 322377.90
1778 198933.40 322380.10
1778 198926.63 322381.73
1778 198907.20 322373.00
1778 198892.60 322367.30
1778 198878.30 322362.70
1778 198863.00 322362.10
1778 198854.60 322361.20
1778 198818.27 322334.94
1778 198795.50 322319.50
1778 198788.50 322317.80
1778 198778.10 322316.10
1778 198770.60 322313.80
1778 198745.90 322303.70
1778 198739.30 322302.20
1778 198732.00 322301.50
1778 198720.50 322301.10
1778 198708.10 322301.80
1778 198697.20 322302.80
1778 198686.67 322303.99
1778 198689.50 322254.80
1778 198694.50 322174.60
1778 198696.10 322142.30
1778 198694.90 322137.80
1778 198695.20 322134.00
1778 198697.10 322129.20
1778 198709.97 322106.95
1778 198742.30 322050.70
1778 198746.20 322040.00
1778 198772.00 321965.90
1778 198780.30 321942.60
1778 198780.50 321937.80
1778 198771.10 321914.50
1778 198768.70 321911.10
1778 198764.90 321908.60
1778 198754.10 321908.90
1778 198737.10 321910.90
1778 198722.30 321909.30
1778 198697.90 321906.80
1778 198661.30 321899.80
1778 198656.30 321897.50
1778 198652.60 321893.60
1778 198649.40 321888.10
1778 198633.40 321849.20
1778 198630.20 321845.20
1778 198620.90 321837.40
1778 198614.60 321832.10
1778 198595.70 321800.90
1778 198590.30 321796.90
1778 198563.70 321785.40
1778 198548.20 321777.40
1778 198544.40 321774.60
1778 198540.40 321772.80
1778 198536.60 321772.20
1778 198532.80 321772.90
1778 198524.50 321776.20
1778 198518.30 321778.40
1778 198513.90 321779.20
1778 198510.60 321779.40
1778 198507.50 321778.30
1778 198504.30 321776.00
1778 198498.30 321769.10
1778 198495.40 321766.70
1778 198491.70 321765.90
1778 198484.90 321765.60
1778 198478.90 321765.90
1778 198472.00 321767.20
1785 199229.80 323229.40
1785 199225.70 323231.00
1785 199221.40 323231.30
1785 199216.70 323230.20
1785 199210.80 323227.00
1785 199205.30 323224.00
1785 199200.30 323220.70
1785 199196.90 323216.40
1785 199193.90 323211.00
1785 199191.00 323206.00
1785 199189.00 323204.20
1785 199185.64 323202.97
1785 199183.98 323183.77
1785 199172.50 323181.30
1785 199163.10 323178.60
1785 199155.70 323176.00
1785 199150.30 323173.40
1785 199144.60 323169.70
1785 199138.00 323163.80
1785 199134.20 323160.50
1785 199130.00 323158.30
1785 199123.10 323155.90
1785 199118.10 323152.70
1785 199113.70 323149.30
1785 199109.80 323146.50
1785 199105.80 323144.50
1785 199102.00 323142.60
1785 199099.50 323140.90
1785 199084.30 323122.50
1785 199080.60 323119.80
1785 199073.35 323118.19
1785 199155.20 323071.10
1785 199158.90 323067.90
1785 199162.10 323064.80
1785 199165.10 323060.60
1785 199171.01 323048.60
1785 199165.80 322987.40
1785 199152.10 322835.30
1785 199137.90 322682.48
1785 199131.68 322609.71
1785 199127.93 322568.12
1785 199126.67 322557.05
1785 199125.60 322548.45
1785 199122.10 322504.60
202 194077.10 324104.70
202 194070.00 324102.70
202 194061.50 324101.50
202 194048.20 324101.70
202 193928.33 324129.54
202 193901.94 324140.48
202 193938.40 324169.10
202 193980.90 324117.30
202 194010.50 324081.30
202 194027.54 324054.88
202 193988.17 324024.12
202 194049.20 323936.50
202 194091.30 323879.30
202 194135.80 323816.50
202 194185.20 323747.80
202 194236.90 323681.90
202 194270.50 323640.10
202 194300.60 323602.60
202 194364.20 323528.10
202 194418.30 323467.40
202 194452.26 323428.55
202 194422.40 323398.50
202 194376.29 323354.04
202 194346.95 323324.55
202 194335.30 323312.90
202 194259.29 323238.84
202 194211.20 323190.10
202 194184.90 323164.90
202 194168.00 323148.40
396 193423.00 324521.00
396 193480.20 324569.70
396 193542.60 324623.10
396 193578.80 324654.50
396 193653.70 324717.90
396 193711.50 324768.55
396 193720.12 324775.88
396 193754.20 324804.90
396 193809.90 324850.60
396 193881.40 324912.10
396 193911.34 324937.98
396 193943.10 324964.20
404 197337.32 324328.62
404 197201.50 324611.80
404 197186.95 324642.79
404 197160.70 324698.80
404 197147.69 324726.02
404 197133.15 324756.61
404 197102.52 324821.04
1705 199349.93 321766.34
1705 199342.37 321715.87
1705 199336.70 321674.40
1267 197274.10 323720.50
1267 197269.20 323719.50
1267 197264.60 323720.00
1267 197260.50 323721.40
1267 197254.20 323726.10
1267 197248.30 323733.70
1267 197242.50 323744.60
1267 197238.30 323748.80
1267 197234.00 323751.00
1267 197229.90 323752.00
1267 197225.00 323751.40
1267 197220.20 323749.30
1267 197215.80 323746.20
1267 197208.70 323737.10
1267 197204.70 323732.80
1267 197200.10 323730.10
1267 197195.31 323728.45
1267 197177.80 323723.30
1267 197169.50 323720.30
1267 197165.90 323718.40
1267 197155.80 323710.30
1267 197133.38 323695.69
1267 197124.80 323689.40
1267 197113.80 323681.10
1267 197106.20 323675.50
1267 197096.00 323671.30
1267 197069.60 323662.10
1267 197037.69 323649.50
1267 197022.70 323672.40
1267 197017.60 323710.80
1267 197009.30 323772.90
1267 197007.10 323789.67
1267 197011.20 323791.20
1267 197017.40 323794.80
1267 197025.50 323800.30
1267 197031.20 323804.70
1267 197036.80 323810.90
1267 197046.00 323822.20
1267 197053.70 323833.60
1267 197059.50 323843.60
1267 197061.20 323848.50
1267 197060.70 323853.40
1267 197056.60 323861.20
1267 197056.50 323866.00
1267 197058.60 323872.70
1267 197062.20 323880.90
1267 197067.00 323887.30
1267 197071.00 323889.70
1267 197075.30 323890.80
1267 197095.20 323892.00
1267 197099.20 323893.10
1267 197101.70 323895.40
1267 197103.20 323898.80
1267 197103.50 323955.00
1267 197105.00 323959.40
1267 197108.40 323964.70
1267 197114.07 323969.68
1267 197135.74 323973.81
1267 197148.50 323976.80
1267 197156.20 323979.50
1267 197162.50 323982.20
1267 197168.10 323985.20
1267 197173.10 323989.30
1267 197188.70 324003.30
1267 197194.00 324006.50
1267 197200.60 324009.80
1267 197206.40 324011.90
1267 197258.20 324017.80
1267 197282.60 324022.20
1267 197307.10 324028.30
1267 197317.10 324031.30
1267 197339.30 324039.70
1267 197349.30 324043.70
1267 197361.70 324048.10
1267 197376.30 324051.70
1267 197393.30 324054.80
1267 197402.90 324057.90
1267 197428.80 324068.70
1267 197438.80 324072.30
1267 197442.50 324074.80
1267 197444.30 324078.70
1267 197444.80 324085.80
1267 197445.02 324091.49
866 194737.90 325630.90
866 194855.30 325505.60
866 194904.86 325452.46
866 194901.50 325459.60
866 194899.90 325465.90
866 194899.80 325472.60
866 194901.50 325479.00
866 194905.50 325485.80
866 194911.80 325493.50
866 195026.67 325601.10
1750 199392.19 321666.57
1750 199418.00 321662.22
1750 199484.60 321651.70
1750 199490.20 321650.30
1750 199493.70 321647.20
1750 199549.19 321585.02
1750 199550.40 321578.70
1750 199550.70 321574.60
1750 199550.30 321568.60
1750 199549.36 321562.79
1750 199546.50 321557.50
1750 199544.30 321554.30
1750 199541.40 321551.40
1750 199536.20 321547.00
1750 199508.60 321526.00
1750 199496.20 321517.10
1750 199475.90 321502.30
1750 199467.00 321495.80
1750 199460.60 321490.20
1750 199452.20 321483.50
1750 199447.90 321480.30
1750 199444.10 321478.00
1750 199439.90 321476.20
1750 199428.00 321471.60
1750 199374.90 321440.21
1750 199321.60 321408.80
1750 199305.50 321399.70
1750 199300.40 321397.60
1750 199296.30 321396.90
1750 199292.90 321396.90
1750 199289.40 321397.70
1750 199248.90 321413.40
1750 199227.00 321421.80
1750 199219.30 321423.80
1750 199212.60 321424.70
1750 199202.17 321424.99
1750 199191.80 321423.10
1750 199182.70 321421.50
1750 199174.40 321420.50
1750 199166.30 321419.60
1750 199159.00 321420.00
1750 199149.10 321420.80
1750 199139.20 321422.50
1750 199128.80 321424.80
1750 199122.90 321426.20
1750 199119.50 321426.50
1750 199116.60 321426.00
1750 199113.20 321424.20
1750 199104.00 321417.30
1750 199098.00 321411.80
1750 199085.50 321401.50
1750 199082.80 321398.70
1750 199070.50 321383.00
1750 199065.00 321376.60
1750 199060.20 321373.00
1750 199055.70 321370.50
1750 199049.60 321367.70
1750 199040.40 321364.00
1750 199031.00 321361.20
1750 199022.80 321358.90
1750 199012.90 321356.40
1750 199007.24 321355.03
1750 199001.70 321352.60
1750 198997.50 321349.90
1750 198990.90 321345.70
1750 198986.70 321341.80
1750 198983.00 321336.60
1750 198978.67 321328.80
1750 198980.60 321278.00
877 194490.80 325136.40
877 194491.40 325140.90
877 194492.50 325144.40
877 194494.80 325147.70
877 194497.80 325150.40
877 194501.40 325151.30
877 194506.00 325150.80
877 194525.70 325146.00
877 194531.60 325146.00
877 194537.70 325146.70
877 194543.00 325147.80
877 194546.70 325149.30
877 194549.40 325151.40
877 194551.80 325155.30
877 194553.70 325163.10
877 194555.70 325172.80
877 194557.90 325176.10
877 194562.30 325180.10
877 194565.10 325182.60
877 194566.50 325185.30
877 194566.70 325188.30
877 194565.90 325206.20
877 194566.60 325208.80
877 194568.70 325211.20
877 194573.60 325214.30
877 194576.70 325216.20
877 194579.48 325217.00
877 194584.00 325215.60
877 194588.00 325214.60
877 194598.80 325214.50
877 194630.40 325214.50
877 194638.50 325212.20
877 194644.60 325210.90
877 194654.10 325210.60
877 194662.20 325209.60
877 194667.40 325208.90
877 194672.20 325207.10
877 194677.50 325203.70
877 194683.70 325198.80
877 194690.00 325191.10
877 194693.80 325186.90
877 194698.10 325183.80
877 194704.10 325181.60
877 194711.70 325180.30
877 194736.20 325178.30
877 194781.30 325174.20
877 194823.30 325169.90
877 194847.76 325167.32
877 194855.80 325160.90
877 194865.30 325154.20
877 194879.00 325145.50
877 194889.80 325140.00
877 194893.00 325139.50
877 194895.70 325139.60
877 194899.30 325140.90
877 194903.90 325145.90
877 194909.50 325155.40
877 194913.10 325158.00
877 194916.80 325159.80
877 194920.30 325160.50
877 194923.80 325159.90
877 194927.90 325158.20
877 194932.90 325153.70
877 194939.50 325147.30
877 194944.80 325140.80
877 194948.40 325137.10
877 194951.10 325135.20
877 194953.90 325134.80
877 194957.20 325135.30
877 194963.90 325137.50
877 194977.10 325142.70
877 194983.80 325145.70
877 194989.10 325147.80
877 194993.40 325148.30
877 194997.00 325147.90
877 195000.97 325147.46
877 194996.40 325146.60
877 194993.00 325144.10
877 194990.90 325140.70
877 194990.50 325137.30
487 196310.06 321306.43
478 196289.98 321309.10
630 195351.20 324232.00
630 195339.60 324253.50
630 195338.70 324256.70
630 195338.90 324259.90
630 195339.86 324262.21
1649 196902.77 323760.37
1649 196942.30 323786.90
1649 196995.96 323822.73
1649 197000.90 323829.10
1649 197040.10 323891.60
1649 197070.46 323940.51
1649 197091.58 323975.04
1649 197107.90 323984.40
1649 197122.80 323993.70
1649 197134.50 324001.80
1649 197145.00 324008.40
1649 197165.00 324017.50
1649 197207.30 324036.00
1649 197300.40 324058.30
1649 197326.70 324062.00
1649 197340.40 324065.10
1649 197363.50 324070.60
1649 197378.40 324075.90
227 194558.87 325539.93
227 194577.78 325522.35
227 194548.40 325497.80
227 194512.90 325468.20
227 194487.94 325447.38
227 194515.68 325413.39
227 194449.30 325357.70
227 194405.70 325321.20
227 194346.21 325271.25
227 194375.20 325214.90
227 194420.46 325120.27
227 194382.18 325087.38
227 194342.14 325054.65
1135 197042.50 324928.50
1135 196997.40 324906.50
1135 196986.80 324889.88
1135 196970.10 324881.34
1135 196956.81 324874.54
1135 196950.70 324886.80
1135 196935.46 324879.33
1135 196918.25 324870.88
1135 196903.60 324863.50
1152 196998.50 324873.20
1152 196973.93 324873.59
1152 196978.48 324864.37
1214 196028.00 325226.00
1214 196034.90 325230.50
1214 196047.30 325236.50
1214 196062.01 325246.88
1214 196126.80 325288.10
1214 196131.52 325292.39
1214 196141.00 325292.40
1214 196150.50 325293.70
1214 196163.20 325296.69
1214 196171.20 325299.80
1214 196177.40 325303.40
1214 196200.00 325321.30
1214 196220.60 325337.30
1214 196244.30 325354.50
1214 196281.08 325381.74
1214 196285.10 325387.80
1214 196287.80 325393.40
1214 196289.00 325398.70
1214 196289.00 325404.60
1214 196287.60 325408.90
1214 196286.14 325412.73
1214 196300.01 325396.96
1214 196329.70 325388.90
1214 196356.00 325380.10
1214 196455.10 325327.70
1214 196531.60 325286.20
1214 196625.60 325235.10
1214 196710.90 325188.40
1214 196841.90 325117.10
1214 196934.40 325067.00
1214 197014.40 325023.40
1214 197020.50 325016.40
1214 197053.00 324946.80
1214 197056.80 324938.90
1214 197058.00 324934.20
1214 197057.90 324929.70
1214 197056.70 324926.10
1214 197053.90 324923.20
1090 197053.90 324577.54
1090 197058.00 324582.40
1090 197061.90 324587.60
1090 197064.40 324593.10
1090 197066.00 324598.60
1090 197066.10 324609.20
1090 197064.90 324614.50
1090 197062.70 324619.50
1090 197058.95 324624.76
1090 197038.00 324638.10
1090 197008.00 324655.60
1090 196934.25 324698.72
1090 196940.70 324709.80
1090 196934.30 324713.40
1090 196960.70 324759.40
1090 196938.33 324773.89
1090 196933.50 324769.79
1090 196918.40 324800.56
1090 196909.68 324818.32
1090 196904.49 324828.90
1090 196927.91 324839.98
200 194470.10 323445.70
200 194496.93 323473.49
200 194529.10 323505.20
200 194591.38 323564.85
200 194618.61 323583.42
891 194626.10 324101.30
891 194590.97 324135.67
891 194592.60 324144.60
891 194593.20 324152.20
891 194592.90 324191.90
891 194592.10 324196.10
891 194591.20 324201.30
891 194590.70 324214.10
891 194590.28 324222.86
891 194599.90 324223.70
891 194604.10 324225.10
891 194606.60 324227.50
891 194609.50 324233.80
891 194613.40 324242.90
891 194619.50 324254.00
891 194624.60 324263.20
891 194630.40 324271.50
891 194636.30 324278.60
891 194642.50 324284.80
891 194649.80 324291.30
891 194657.70 324297.20
891 194665.60 324302.40
891 194677.00 324310.30
891 194686.70 324315.90
891 194694.80 324320.40
891 194702.70 324323.90
891 194708.40 324325.00
891 194713.60 324325.00
891 194718.50 324323.30
891 194723.30 324320.10
891 194727.60 324314.50
891 194730.00 324309.40
891 194730.90 324304.60
891 194731.20 324287.80
891 194734.20 324282.00
891 194737.00 324277.90
891 194740.30 324275.60
891 194743.50 324274.40
891 194746.10 324275.60
891 194747.80 324278.70
891 194749.00 324282.30
891 194750.00 324287.20
891 194751.30 324290.90
891 194753.50 324292.20
891 194756.30 324292.00
891 194758.70 324289.80
891 194761.90 324284.50
891 194764.00 324284.30
891 194765.70 324285.00
891 194767.10 324286.90
891 194767.60 324290.70
891 194765.10 324304.90
891 194764.40 324310.70
891 194765.40 324314.20
891 194767.50 324316.50
891 194779.60 324326.00
891 194783.10 324329.90
891 194785.70 324335.20
891 194786.80 324357.30
891 194787.50 324362.70
891 194789.34 324369.69
891 194794.00 324381.60
891 194793.60 324392.40
891 194792.30 324406.70
891 194793.20 324409.90
891 194804.10 324429.20
891 194805.90 324433.20
891 194807.60 324438.80
891 194808.70 324451.00
891 194809.90 324457.10
891 194812.50 324465.90
891 194816.30 324473.30
891 194824.50 324487.00
891 194826.60 324490.60
891 194829.60 324494.40
891 194833.30 324498.40
891 194836.10 324501.20
891 194838.10 324504.50
891 194839.50 324522.80
891 194843.90 324525.80
891 194792.40 324576.60
891 194781.96 324584.19
891 194790.90 324589.50
891 194794.50 324591.90
891 194797.30 324595.20
891 194799.60 324601.60
891 194801.80 324606.10
891 194804.90 324609.50
891 194873.70 324662.60
891 194877.20 324664.40
891 194881.70 324665.70
891 194914.30 324677.70
891 194926.80 324682.70
891 194933.90 324686.40
891 194940.70 324690.70
891 194957.70 324705.40
891 194972.00 324716.90
891 194981.70 324720.90
891 194993.10 324726.50
891 195013.20 324736.70
891 195017.70 324739.70
891 195021.20 324743.60
891 195032.90 324750.50
891 195041.60 324756.00
891 195072.90 324773.30
891 195091.30 324774.60
891 195109.60 324782.90
891 195133.20 324784.30
891 195137.50 324785.20
891 195141.70 324787.20
891 195148.80 324791.80
891 195166.30 324804.50
891 195178.80 324815.30
891 195184.00 324818.10
891 195190.00 324821.90
891 195195.00 324826.30
891 195228.80 324862.50
891 195230.60 324870.70
891 195232.60 324875.90
891 195237.30 324882.40
891 195256.50 324902.30
891 195259.80 324904.80
891 195264.30 324907.10
891 195269.10 324909.10
891 195273.70 324910.70
891 195277.80 324913.60
891 195280.80 324917.10
891 195283.10 324922.40
891 195286.49 324936.58
891 195290.82 324933.01
891 195379.80 324859.50
891 195567.30 324708.00
891 195588.69 324706.34
891 195590.40 324705.40
891 195592.20 324704.20
891 195593.50 324703.10
891 195594.60 324702.10
891 195595.60 324700.80
891 195596.30 324699.60
891 195597.00 324698.00
891 195597.77 324695.83
891 195600.40 324702.60
891 195600.60 324707.00
891 195600.00 324711.10
690 196327.40 323304.00
690 196373.00 323406.50
690 196417.27 323433.83
690 196490.50 323485.70
690 196616.88 323569.79
690 196637.68 323582.92
690 196666.60 323603.00
690 196786.70 323682.80
1196 196177.27 324593.20
1196 196166.50 324605.00
1196 196114.40 324662.60
1196 196086.41 324692.78
1196 196040.50 324742.20
1196 195977.60 324808.40
1196 195943.70 324843.83
3602 194699.60 324886.40
3602 194701.20 324885.10
3602 194703.10 324883.70
3602 194710.30 324880.50
3602 194712.90 324879.60
3602 194715.70 324879.00
3602 194718.04 324878.84
3602 194722.10 324874.40
3602 194727.40 324870.60
3602 194733.40 324868.40
3602 194739.50 324868.30
1000 194501.20 325116.40
1000 194553.90 325059.00
1000 194573.90 325036.90
1000 194619.30 324987.50
1000 194689.70 324909.70
1000 194696.95 324902.14
1000 194698.10 324891.70
688 196107.94 322842.64
688 196117.80 322863.80
688 196172.57 322977.93
688 196215.30 323066.20
688 196257.50 323151.60
688 196304.15 323249.45
688 196321.75 323285.79
688 196330.46 323304.02
688 196364.00 323373.90
688 196392.60 323433.30
688 196425.20 323504.70
688 196446.80 323549.20
688 196472.00 323602.50
688 196501.96 323665.15
688 196530.10 323681.20
688 196535.40 323683.10
688 196540.10 323683.40
688 196543.90 323681.90
688 196548.40 323679.00
688 196595.15 323631.78
688 196613.40 323643.60
688 196635.10 323659.50
688 196641.40 323663.40
688 196646.00 323666.60
688 196661.20 323688.20
688 196680.30 323709.30
688 196723.70 323758.60
688 196736.70 323771.40
688 196741.70 323775.10
688 196790.20 323801.20
688 196808.10 323809.00
688 196827.50 323818.70
688 196845.09 323829.96
688 196860.90 323838.70
688 196875.20 323844.40
688 196893.50 323849.40
688 196905.00 323854.50
688 196915.40 323860.50
688 196922.63 323865.64
688 196925.60 323872.50
688 196929.00 323876.80
688 196932.30 323880.00
688 196936.00 323881.20
688 196961.30 323888.30
688 196965.10 323890.80
688 196967.60 323893.80
688 196968.90 323896.50
688 196968.69 323955.80
688 196976.38 323964.83
688 196979.00 323972.60
688 196991.90 323997.70
688 196991.70 324037.40
688 196990.78 324103.03
688 196990.16 324145.74
688 197010.10 324156.70
688 197016.50 324159.70
688 197025.70 324163.10
688 197044.80 324167.90
688 197094.20 324183.90
688 197117.10 324196.60
688 197144.30 324213.80
688 197164.60 324225.80
688 197225.90 324258.10
688 197241.00 324265.40
688 197278.40 324291.30
688 197337.90 324335.10
688 197343.70 324339.30
688 197352.10 324344.60
688 197381.40 324356.50
688 197408.90 324369.90
688 197413.40 324371.50
688 197419.90 324371.70
688 197425.10 324370.60
688 197428.80 324370.60
688 197433.10 324372.50
688 197442.10 324377.70
688 197449.60 324382.70
688 197456.70 324388.40
688 197461.90 324394.00
688 197469.10 324401.50
688 197477.20 324407.90
688 197484.90 324413.40
688 197493.30 324417.90
688 197503.20 324422.40
688 197552.70 324439.70
688 197557.20 324440.50
688 197561.80 324440.50
688 197567.00 324439.30
688 197571.40 324437.60
688 197575.00 324437.20
688 197578.30 324438.80
688 197604.30 324463.60
688 197607.90 324468.30
688 197610.80 324479.30
688 197615.40 324491.60
688 197618.00 324496.00
688 197621.70 324499.00
688 197639.70 324503.10
688 197649.30 324506.60
688 197659.90 324512.20
688 197669.20 324517.90
688 197679.60 324525.10
688 197688.80 324532.50
688 197694.30 324538.80
688 197708.30 324560.90
688 197711.40 324567.60
688 197715.30 324581.20
688 197717.00 324587.70
688 197718.80 324590.90
688 197721.00 324593.90
688 197727.20 324600.60
688 197730.50 324605.10
688 197732.30 324608.90
688 197735.50 324620.90
688 197738.00 324627.30
688 197754.80 324656.60
688 197760.00 324667.80
688 197760.50 324672.50
688 197759.90 324677.00
688 197758.70 324680.60
688 197752.70 324688.90
688 197750.90 324693.20
688 197748.60 324704.60
688 197746.70 324710.80
688 197744.00 324715.80
688 197737.30 324725.40
688 197731.00 324735.30
688 197727.70 324741.60
688 197724.60 324749.50
688 197719.60 324760.60
688 197714.10 324772.90
688 197712.80 324777.50
688 197711.60 324780.90
688 197711.80 324784.30
688 197712.60 324787.50
688 197714.60 324790.40
688 197718.30 324793.30
688 197736.40 324801.50
688 197744.90 324805.90
688 197750.50 324809.00
688 197760.70 324818.30
688 197769.90 324823.90
688 197780.50 324828.90
688 197789.60 324832.40
688 197806.50 324836.80
688 197813.20 324837.00
688 197820.50 324834.00
688 197837.60 324827.10
688 197842.10 324826.10
688 197846.20 324825.90
688 197851.10 324826.40
688 197855.20 324827.60
688 197859.60 324829.80
688 197863.10 324832.10
688 197866.70 324835.50
688 197870.30 324841.20
688 197872.80 324847.20
688 197874.00 324852.80
688 197874.70 324860.60
688 197873.51 324873.69
688 197875.70 324877.30
688 197877.20 324878.90
688 197879.60 324880.30
688 197883.00 324880.80
1166 196934.70 324796.90
1166 196922.40 324790.20
1166 196920.98 324793.10
1166 196809.20 324810.70
1166 196807.50 324811.90
1166 196806.50 324813.80
1166 196805.33 324820.71
1166 196796.30 324823.20
1166 196770.30 324833.30
1166 196762.37 324834.67
1166 196625.15 324820.92
1166 196615.00 324819.10
1166 196607.90 324817.30
1166 196601.90 324815.10
1166 196595.40 324811.20
1166 196589.90 324806.00
1166 196584.10 324798.80
1166 196577.76 324789.60
1166 196577.30 324700.80
1166 196577.03 324664.29
1166 196533.40 324596.20
1166 196516.40 324570.40
1166 196500.40 324553.10
1166 196470.18 324520.60
1166 196550.96 324371.72
1166 196559.01 324357.22
1166 196573.51 324330.08
1166 196693.73 324109.55
1166 196693.60 324126.60
1166 196695.20 324145.50
1166 196695.20 324156.60
1166 196695.80 324173.30
1166 196696.80 324183.10
1166 196696.50 324190.10
1166 196692.30 324212.30
1166 196691.20 324222.60
1166 196691.80 324231.00
1166 196695.00 324243.30
1166 196696.40 324251.50
1166 196699.20 324260.40
1166 196702.20 324265.80
1166 196709.30 324273.80
1166 196712.80 324278.90
1166 196715.70 324285.30
1166 196715.70 324291.50
1130 196673.62 324468.65
1130 196702.19 324469.95
1130 196722.80 324475.10
1130 196742.90 324478.80
1130 196747.40 324480.20
1130 196750.70 324481.70
1130 196783.20 324506.40
1130 196849.10 324556.67
1130 196858.34 324563.70
1130 196944.80 324630.16
1130 196949.10 324639.70
1130 196949.90 324643.90
1130 196950.30 324648.20
1130 196950.41 324652.03
1130 196929.20 324694.10
1130 196899.10 324758.70
1130 196884.40 324805.90
1130 196876.00 324830.60
1130 196876.00 324832.10
1130 196876.00 324833.40
1130 196876.20 324834.35
1130 196907.80 324849.20
532 195642.90 322827.20
532 195436.80 322722.50
532 195332.00 322668.90
532 195222.30 322614.80
532 195192.28 322600.25
532 195180.00 322597.90
532 195169.00 322598.80
532 195161.60 322600.70
532 195144.70 322611.00
532 195134.70 322619.00
532 195060.20 322689.20
532 195017.10 322729.60
532 194958.00 322788.70
532 194889.80 322854.60
532 194803.79 322937.65
532 194833.10 322932.10
532 194843.30 322958.20
532 194863.80 323013.20
532 194863.81 323013.21
1585 196018.53 322664.08
1585 196017.50 322663.50
1585 196015.70 322660.10
1585 196020.79 322652.41
1585 196042.84 322654.49
1585 196040.57 322692.55
1585 196018.60 322697.90
1585 195998.20 322697.90
1585 195984.70 322696.10
1585 195971.40 322693.50
1585 195963.30 322691.70
1585 195959.30 322692.10
1585 195944.70 322700.30
1585 195911.50 322719.90
1585 195879.50 322784.30
1585 195877.92 322785.16
3882 196365.00 323416.10
3882 196346.10 323475.70
3882 196318.90 323560.00
3882 196260.80 323740.80
3882 196219.40 323868.70
3882 196200.10 323926.90
3882 196196.45 323933.81
3882 196012.80 324141.70
3882 195922.30 324240.40
3882 195852.08 324317.21
3882 195821.10 324352.00
3882 195723.10 324459.50
3882 195630.08 324560.73
624 194502.67 323986.66
624 194588.70 323981.10
624 194703.10 323974.00
624 194829.36 323960.89
624 194870.10 323958.30
624 194931.90 323954.80
558 198171.07 324343.79
558 198161.80 324349.30
558 198088.20 324423.30
558 197956.72 324554.87
558 197949.40 324557.40
558 197942.70 324557.40
558 197937.90 324556.70
558 197933.60 324555.30
558 197927.60 324552.40
558 197918.40 324544.80
558 197903.31 324531.47
558 197814.10 324447.30
558 197735.60 324373.40
558 197666.80 324309.10
558 197591.30 324240.30
558 197523.60 324177.10
420 197706.50 325026.85
420 197667.05 325051.38
420 197626.80 325075.70
420 197536.80 325129.70
420 197455.70 325178.50
420 197380.80 325223.00
420 197343.60 325245.20
420 197166.30 325349.30
420 197048.02 325419.99
420 196874.81 325522.40
420 196838.10 325544.60
420 196717.83 325615.68
420 196688.30 325633.60
559 196938.50 323778.60
559 197105.70 323890.00
559 197200.97 323952.89
559 197271.00 323998.70
559 197389.40 324076.00
559 197418.17 324094.78
1093 197039.64 324913.14
1093 197042.00 324913.30
1093 197044.20 324912.90
1093 197046.40 324911.70
1093 197048.40 324910.00
1093 197050.90 324907.10
1093 197056.00 324897.70
1093 197060.97 324887.41
1093 197078.54 324851.32
1093 197094.15 324817.92
1093 197115.20 324773.10
1093 197139.11 324722.53
1093 197159.77 324680.13
1093 197176.53 324645.45
1093 197208.77 324578.58
1093 197225.50 324543.80
1093 197248.90 324494.90
1093 197272.20 324445.30
1093 197293.20 324411.60
1093 197349.20 324295.10
1093 197428.43 324132.32
1093 197439.20 324110.10
1093 197445.60 324098.10
1093 197476.70 324074.10
1093 197679.90 323913.30
1093 197841.72 323783.32
1093 197848.30 323773.60
1093 197851.40 323768.20
1093 197852.60 323762.80
1093 197853.00 323728.60
1093 197853.50 323426.20
1093 197855.60 323279.40
235 194400.95 323743.18
235 194437.10 323677.70
235 194445.70 323667.90
235 194455.30 323661.00
235 194467.00 323655.40
235 194476.70 323652.30
235 194506.15 323648.30
235 194480.66 323636.59
235 194446.10 323620.80
235 194381.40 323591.10
254 195185.94 324486.86
968 194845.50 324963.30
968 194915.31 324886.64
968 194944.20 324914.03
968 194939.70 324919.40
968 194948.04 324927.22
968 194943.20 324932.40
968 194962.60 324950.30
968 194971.86 324940.33
1049 194454.00 325425.90
1049 194454.90 325351.30
1049 194455.60 325298.50
1049 194456.00 325268.10
1049 194456.60 325264.20
1049 194498.90 325217.70
1049 194559.20 325151.90
1049 194599.50 325107.90
1049 194650.10 325053.20
1049 194700.50 324997.80
1049 194741.40 324953.10
1049 194753.87 324939.44
1049 194770.60 324921.12
1049 194777.62 324913.43
1049 194782.90 324913.30
1049 194787.20 324913.60
1049 194790.30 324914.20
1049 194793.33 324915.58
1049 194818.30 324938.20
1049 194833.40 324951.90
666 194851.40 324832.70
666 194818.47 324868.56
666 194818.60 324872.10
666 194818.90 324876.30
666 194819.90 324880.80
666 194821.40 324883.80
666 194850.80 324941.40
666 194862.90 324965.80
666 194862.80 324967.60
666 194862.40 324969.10
666 194861.50 324970.60
666 194860.00 324971.80
666 194858.10 324972.40
666 194856.00 324972.30
666 194854.10 324971.60
666 194852.40 324970.00
666 194849.60 324966.90
266 195140.50 324801.80
266 194919.10 324667.90
2155 199297.50 321833.50
2155 199292.60 321831.10
2155 199288.00 321827.20
2155 199284.40 321822.50
2155 199282.50 321817.30
2155 199281.10 321810.70
2155 199269.27 321760.52
2155 199244.30 321652.50
2155 199271.80 321570.60
2155 199288.42 321566.13
1711 199313.60 321840.30
1711 199311.43 321756.85
1711 199300.66 321744.63
1711 199288.21 321730.48
1711 199280.40 321721.40
1711 199278.10 321718.30
1711 199276.00 321712.60
1711 199275.90 321704.60
1711 199277.40 321696.10
1711 199280.00 321691.20
1711 199283.20 321687.70
1711 199287.30 321684.50
1711 199292.40 321682.40
1711 199304.06 321681.78
1711 199317.77 321680.93
369 195501.86 324907.77
369 195444.00 324890.90
369 195324.40 324805.70
684 196870.70 323742.50
684 196873.10 323748.30
684 196874.70 323754.50
684 196875.30 323760.60
684 196874.48 323767.26
684 196829.80 323850.90
684 196715.40 324063.00
684 196699.69 324092.08
684 196632.91 324214.72
684 196596.29 324281.83
684 196546.64 324371.40
684 196534.37 324394.93
684 196522.10 324419.20
684 196498.86 324461.36
684 196491.00 324463.50
684 196485.70 324463.90
684 196479.00 324462.00
684 196472.06 324459.04
684 196465.50 324450.70
684 196459.20 324443.90
684 196449.50 324435.30
684 196441.50 324428.00
684 196433.50 324419.80
684 196413.50 324394.30
684 196402.80 324381.50
684 196386.60 324351.00
684 196385.60 324345.90
684 196383.90 324340.00
684 196381.10 324333.90
684 196377.30 324328.90
684 196364.00 324314.10
684 196353.10 324301.20
684 196348.10 324297.10
684 196343.10 324294.30
684 196337.70 324293.30
684 196333.20 324294.50
684 196328.40 324297.50
684 196324.30 324300.90
684 196319.50 324303.00
684 196309.50 324304.60
684 196300.90 324304.50
684 196291.50 324302.10
684 196285.60 324297.80
684 196281.40 324292.20
684 196272.10 324275.20
684 196269.60 324272.10
684 196264.40 324268.30
684 196255.80 324264.60
684 196245.90 324261.80
684 196237.30 324258.10
684 196227.60 324251.20
684 196218.70 324242.10
684 196210.80 324232.00
684 196207.00 324226.30
684 196205.60 324223.10
684 196207.20 324189.00
684 196206.12 324183.95
684 196188.70 324167.90
684 196180.70 324161.10
684 196174.00 324155.90
684 196164.50 324147.00
684 196157.90 324139.80
684 196153.10 324134.30
684 196147.30 324129.80
684 196143.10 324127.30
684 196138.60 324125.90
684 196090.70 324125.10
684 195979.29 324124.79
684 195900.60 324124.70
684 195896.10 324123.60
684 195892.00 324121.10
684 195887.60 324117.10
684 195882.72 324110.56
684 195885.40 324114.50
684 195891.50 324126.00
684 195897.50 324140.70
684 195903.60 324156.10
684 195911.20 324175.70
684 195917.90 324195.00
684 195921.70 324207.90
684 195924.40 324219.20
684 195928.20 324237.90
684 195929.00 324248.10
684 195929.80 324258.50
684 195929.80 324267.50
684 195928.60 324276.80
684 195927.20 324284.70
684 195924.90 324292.50
684 195921.50 324298.80
684 195917.80 324305.50
684 195917.10 324310.40
684 195917.90 324315.30
684 195919.10 324318.90
684 195919.90 324323.20
684 195919.40 324330.30
684 195917.20 324341.90
684 195910.70 324365.20
684 195904.50 324382.20
760 198446.10 318398.20
760 198493.82 318333.83
760 198495.00 318327.70
760 198495.50 318322.80
760 198495.70 318317.90
760 198494.70 318311.20
760 198492.40 318303.70
760 198489.40 318297.90
760 198484.00 318291.90
981 194941.28 325081.96
981 194901.68 325082.69
981 194898.30 325082.40
981 194895.30 325081.00
981 194858.95 325046.53
981 194851.50 325038.60
781 193531.90 324987.70
781 193544.60 324984.40
781 193565.30 324976.90
781 193616.50 324956.90
781 193620.50 324952.70
781 193625.60 324942.90
781 193629.70 324937.70
781 193644.10 324925.57
781 193665.10 324908.00
781 193676.50 324902.60
781 193703.30 324891.10
781 193713.10 324886.50
781 193720.00 324882.00
781 193727.00 324875.70
781 193737.10 324861.80
781 193747.60 324846.00
781 193753.70 324837.00
781 193759.60 324831.50
781 193768.10 324825.50
781 193776.90 324821.30
781 193789.20 324821.90
781 193825.50 324827.80
781 193838.40 324829.70
781 193848.00 324830.30
781 193855.70 324828.80
781 193883.60 324812.60
781 193891.50 324807.90
781 193898.40 324805.60
781 193906.10 324804.60
781 193930.00 324806.30
781 193947.60 324805.70
781 193957.42 324806.30
781 193964.30 324809.50
781 193970.30 324814.10
781 193992.70 324839.70
781 194032.30 324879.40
781 194038.30 324883.90
781 194044.40 324887.40
781 194053.10 324889.80
781 194070.30 324891.00
781 194092.20 324893.30
781 194105.10 324892.30
781 194118.50 324889.30
781 194128.50 324885.70
781 194135.70 324884.90
781 194142.80 324886.30
781 194149.90 324890.00
781 194159.20 324894.40
781 194185.26 324902.21
781 194236.30 324910.60
781 194245.50 324911.40
781 194254.60 324911.20
781 194262.00 324908.60
781 194269.60 324903.60
781 194333.12 324832.56
781 194357.50 324806.20
781 194361.04 324803.70
781 194428.80 324803.50
781 194538.97 324804.49
781 194654.20 324805.50
781 194671.80 324805.70
781 194678.30 324806.80
781 194683.70 324808.80
781 194689.00 324812.20
781 194702.30 324825.30
781 194720.62 324843.40
781 194725.90 324844.00
781 194729.20 324843.80
781 194732.50 324843.50
781 194736.10 324842.60
781 194739.80 324841.30
781 194741.79 324840.10
781 194738.20 324844.10
781 194736.00 324847.60
781 194735.10 324850.60
781 194735.20 324857.20
781 194735.80 324912.10
781 194736.38 324928.51
781 194797.80 324987.60
781 194805.59 324995.09
3661 193599.72 324480.95
3661 193676.90 324533.40
3661 193871.73 324665.69
3661 194002.30 324754.20
3661 194008.10 324756.20
3661 194014.00 324757.40
3661 194023.37 324757.76
3661 194053.50 324749.30
3661 194341.50 324669.40
3661 194496.40 324626.00
3661 194517.90 324619.80
3661 194524.80 324618.90
3661 194530.70 324619.10
3661 194537.60 324620.90
750 196164.86 321853.26
750 196183.10 321854.50
750 196189.40 321856.20
750 196197.90 321862.10
750 196208.20 321868.10
750 196236.70 321876.30
750 196242.40 321876.30
750 196255.70 321873.30
750 196263.00 321873.10
750 196269.80 321874.90
750 196279.10 321879.60
750 196290.90 321886.90
750 196312.50 321906.00
750 196320.60 321913.40
750 196338.90 321922.00
750 196353.20 321933.70
750 196361.70 321939.50
750 196376.20 321946.80
750 196390.50 321959.90
750 196399.40 321964.00
750 196415.20 321971.30
750 196419.40 321973.30
750 196426.50 321975.80
750 196431.30 321978.70
750 196444.50 321992.00
750 196468.10 322019.40
750 196483.40 322034.40
750 196494.74 322047.45
750 196462.30 322079.60
750 196433.30 322108.10
750 196411.40 322131.70
750 196305.80 322236.50
750 196226.60 322315.80
750 196140.61 322401.36
750 196111.50 322429.90
750 196059.32 322479.48
750 196056.19 322518.41
750 196049.93 322608.46
750 196049.05 322621.33
750 196051.30 322623.40
750 196054.87 322646.22
750 196054.87 322645.57
1736 199304.10 321935.04
1736 199226.08 322072.46
1736 199219.78 322083.39
1736 199203.20 322112.10
1736 199170.00 322170.80
1736 199142.10 322220.37
634 194811.30 323591.20
634 194811.30 323632.50
634 194810.20 323674.50
634 194811.80 323681.70
634 194815.30 323693.70
634 194815.20 323711.40
634 194819.70 323724.10
634 194819.90 323732.20
634 194809.80 323755.80
634 194807.30 323766.50
634 194806.30 323781.40
634 194808.18 323800.23
634 194844.94 323800.25
634 194939.06 323801.76
634 194947.80 323804.70
634 194956.20 323812.70
634 194959.10 323824.30
634 194960.46 323833.57
634 194956.20 323846.90
634 194952.60 323860.40
634 194948.50 323877.50
634 194948.20 323892.50
634 194957.70 323930.70
634 194970.00 323941.10
634 194979.40 323946.60
1738 198191.50 320907.70
1738 198203.60 320931.90
1738 198209.40 320940.00
1738 198238.80 320973.80
1738 198258.30 320997.20
1738 198274.50 321017.30
1738 198281.60 321024.40
1738 198319.40 321055.60
1738 198330.20 321063.60
1738 198354.60 321080.30
1738 198380.77 321102.67
1738 198435.00 321148.10
1738 198470.30 321174.20
1738 198482.40 321182.70
1738 198497.70 321192.70
1738 198513.20 321201.00
1738 198529.50 321208.70
1738 198545.90 321214.90
1738 198561.30 321216.80
1738 198574.40 321217.60
1738 198579.50 321218.80
1738 198583.80 321220.70
1738 198613.00 321240.40
1738 198645.70 321255.70
1738 198683.00 321272.90
1738 198699.20 321281.90
1738 198712.00 321290.60
1738 198726.60 321302.10
1738 198739.50 321312.20
1738 198756.20 321326.50
1738 198775.70 321346.50
1738 198780.20 321349.60
1738 198786.30 321354.00
1738 198795.10 321360.20
1738 198822.10 321384.70
1738 198838.70 321400.50
1738 198871.50 321431.90
1738 198885.40 321445.80
1738 198904.10 321466.50
1738 198909.00 321470.64
1738 198916.20 321472.70
1738 198924.30 321473.60
1738 198932.20 321472.80
1738 198940.30 321470.70
1738 198948.40 321467.00
1738 198953.70 321463.20
1738 198959.30 321457.50
1738 198964.67 321448.68
1738 198960.11 321490.06
1738 198965.00 321504.50
1738 198967.50 321509.50
1738 198970.20 321513.60
1738 198974.80 321519.03
1738 198985.70 321524.90
1738 198990.50 321527.80
1738 198995.50 321532.30
1738 199009.10 321547.50
1738 199013.20 321553.50
1738 199064.70 321647.70
1738 199087.50 321689.80
1738 199092.74 321698.35
1738 199122.89 321751.96
1738 199128.35 321761.19
1738 199145.19 321792.20
1738 199153.04 321806.36
947 194838.25 324959.65
947 194839.20 324952.00
947 194840.30 324950.10
947 194841.90 324948.30
947 194844.60 324947.00
947 194846.80 324947.00
947 194849.24 324947.77
947 194839.68 324942.53
947 194834.10 324939.50
947 194816.60 324931.60
947 194803.72 324926.78
594 194886.10 324695.40
594 194892.63 324688.32
594 194930.04 324647.54
594 194938.46 324638.35
594 194995.55 324576.12
594 195007.50 324563.30
594 195034.80 324532.40
594 195049.56 324516.25
594 195090.89 324471.71
236 193550.00 324447.00
236 193577.42 324426.61
236 193566.65 324411.19
1198 196224.63 324541.43
1198 196285.70 324473.40
1198 196336.43 324417.61
1198 196376.50 324371.90
1198 196425.44 324311.88
1198 196437.42 324298.15
1198 196458.50 324272.60
1198 196510.20 324216.10
1198 196516.00 324209.90
1198 196523.90 324203.90
1198 196533.80 324201.40
1198 196542.40 324200.70
1198 196552.40 324203.70
1198 196560.20 324208.80
1198 196625.93 324256.26
1198 196622.00 324247.50
1198 196620.10 324240.70
1198 196619.20 324233.10
1198 196619.70 324225.90
1198 196622.30 324218.90
1198 196689.90 324092.30
1198 196712.00 324055.70
1198 196732.88 324017.46
1198 196778.10 323934.70
1198 196825.20 323848.40
1198 196866.00 323769.50
1198 196871.50 323762.40
1198 196880.10 323756.30
1198 196887.70 323753.50
563 194674.40 324053.70
563 194729.70 323996.10
563 194808.92 323917.71
563 194864.00 323862.70
563 194899.26 323827.33
563 194912.90 323813.72
563 194960.24 323767.00
563 194973.56 323753.86
563 194975.30 323750.60
563 194975.60 323748.10
563 194974.00 323743.20
563 194972.20 323737.70
563 194971.70 323732.50
563 194972.90 323727.60
563 194974.10 323723.70
563 194973.90 323719.70
563 194972.50 323715.80
563 194969.60 323711.80
563 194967.40 323707.60
563 194970.00 323674.40
563 194969.90 323651.80
563 194970.40 323635.80
563 194973.20 323621.90
563 194976.60 323612.00
563 194978.30 323607.00
563 194982.20 323599.90
563 194986.60 323591.30
563 194990.30 323582.70
563 194991.50 323576.90
563 194991.60 323570.00
563 194989.70 323556.50
563 194988.60 323549.90
563 194983.80 323534.60
563 194983.30 323530.60
563 194983.70 323525.50
563 194987.10 323514.50
563 194989.60 323500.70
563 194990.10 323484.50
563 194990.00 323467.00
563 194990.20 323455.00
563 194989.80 323442.30
563 194988.60 323435.60
563 194986.02 323428.86
563 194982.60 323421.00
563 194975.80 323410.10
563 194971.00 323401.40
563 194963.30 323387.40
563 194957.70 323379.00
563 194941.00 323359.50
563 194932.10 323348.20
563 194924.90 323339.80
563 194917.90 323329.50
563 194914.30 323323.50
563 194913.70 323318.00
563 194914.30 323312.40
563 194915.00 323307.50
563 194914.60 323302.60
563 194912.70 323297.60
563 194906.90 323290.10
563 194893.30 323272.00
563 194886.10 323263.50
563 194876.50 323254.10
563 194862.40 323242.20
563 194848.40 323230.60
563 194829.70 323215.90
563 194805.00 323197.70
563 194797.90 323192.50
563 194791.60 323185.80
563 194788.70 323181.50
563 194784.90 323175.00
563 194777.20 323159.80
563 194758.40 323126.30
563 194752.00 323119.00
563 194745.90 323112.80
563 194743.70 323108.60
563 194741.30 323102.20
563 194737.20 323097.50
563 194734.20 323092.40
563 194731.50 323084.70
563 194729.50 323080.00
563 194726.30 323075.40
563 194721.90 323071.60
563 194715.70 323070.10
563 194711.50 323068.60
563 194704.00 323058.30
563 194699.44 323051.08
563 194696.90 323050.70
563 194694.30 323050.90
563 194690.60 323052.00
563 194687.30 323055.20
563 194637.50 323112.80
563 194558.60 323204.90
563 194525.20 323244.40
563 194457.11 323325.12
563 194447.70 323347.10
563 194449.16 323350.44
563 194444.80 323351.90
563 194418.40 323410.20
563 194382.50 323490.10
563 194351.20 323558.70
563 194351.40 323569.90
563 194353.60 323574.60
464 196009.40 322639.60
464 196007.73 322625.56
464 196020.80 322493.80
464 196031.46 322403.41
464 196048.89 322246.52
464 196081.75 322099.36
464 196110.28 321973.36
662 195845.70 324082.50
662 195809.50 324048.80
662 195786.99 324028.49
662 195737.90 323984.20
662 195677.90 323929.90
662 195665.18 323924.73
662 195707.20 323877.70
662 195726.50 323857.20
662 195768.60 323847.30
662 195847.90 323828.20
662 195903.78 323814.49
662 195908.49 323807.70
662 195908.27 323791.32
662 195903.60 323785.50
662 195896.70 323779.70
662 195888.00 323774.50
662 195877.20 323770.20
662 195873.20 323769.60
662 195869.50 323770.00
662 195862.90 323771.10
662 195848.70 323774.40
662 195841.70 323775.60
662 195831.60 323775.30
662 195820.30 323774.40
662 195811.60 323773.30
662 195800.30 323771.10
662 195792.70 323769.30
662 195784.80 323765.70
662 195776.60 323760.00
662 195769.00 323754.00
662 195764.40 323749.70
662 195760.70 323744.80
662 195756.40 323738.00
662 195749.20 323726.80
662 195735.60 323704.90
662 195710.80 323664.10
662 195713.20 323660.20
662 195714.60 323656.20
662 195714.60 323651.10
662 195712.70 323646.00
662 195697.00 323627.50
662 195684.50 323615.40
662 195679.50 323612.60
662 195673.70 323609.70
662 195668.00 323608.10
662 195659.60 323606.50
662 195640.60 323604.90
662 195629.20 323602.90
662 195604.20 323596.30
662 195599.20 323595.00
662 195581.50 323587.40
662 195575.70 323585.70
662 195569.90 323584.50
662 195561.70 323583.10
662 195540.50 323581.50
662 195531.60 323579.90
662 195510.80 323575.80
662 195491.90 323572.70
662 195473.20 323568.40
662 195458.30 323564.00
662 195441.10 323558.20
662 195418.00 323550.20
662 195398.30 323545.20
662 195383.70 323538.90
662 195370.00 323534.30
662 195355.90 323528.90
662 195347.00 323526.00
662 195337.10 323522.50
662 195329.30 323521.80
662 195320.70 323521.50
662 195313.30 323522.20
662 195306.00 323521.60
662 195295.10 323520.70
662 195282.00 323522.50
662 195269.20 323525.80
662 195257.80 323530.10
662 195239.50 323539.40
662 195229.00 323539.40
662 195220.90 323538.30
662 195216.20 323536.50
662 195211.80 323533.90
662 195208.10 323528.60
662 195208.71 323519.90
662 195286.50 323442.40
669 194866.59 324815.94
669 194921.70 324755.10
669 194954.40 324719.90
669 194984.40 324687.00
669 195013.40 324655.50
669 195092.06 324568.03
669 195213.80 324432.80
669 195270.97 324369.47
669 195293.45 324344.60
598 195903.40 323571.30
598 195872.20 323605.20
598 195866.06 323611.20
598 195859.14 323617.24
598 195825.40 323654.80
598 195765.10 323722.10
598 195733.00 323758.01
598 195694.86 323799.97
598 195620.87 323881.40
598 195555.60 323954.40
598 195462.50 324058.40
598 195407.30 324124.20
598 195334.00 324204.70
598 195333.40 324205.37
598 195338.40 324202.50
598 195342.80 324201.70
598 195347.30 324202.40
598 195351.10 324204.60
598 195354.40 324207.60
598 195356.10 324210.80
598 195356.30 324215.10
1665 198786.37 321837.62
1665 198809.80 321852.90
1665 198867.90 321891.20
1665 198871.00 321893.80
1665 198872.20 321896.40
1665 198872.80 321899.80
1665 198872.70 321904.00
1665 198868.60 321928.10
1665 198869.10 321931.10
1665 198870.60 321934.70
1665 198872.90 321938.20
1665 198882.20 321949.90
1665 198898.76 321967.47
1665 198902.80 321970.00
1665 198908.10 321973.50
1665 198915.20 321977.90
1665 198959.71 322006.57
1665 199067.10 322076.40
1665 199104.70 322101.00
1665 199109.00 322103.70
1665 199112.40 322106.60
1665 199124.90 322118.60
1665 199127.90 322121.50
1665 199133.00 322125.30
1665 199151.30 322140.90
1665 199154.20 322143.80
1665 199157.10 322147.70
1665 199159.30 322151.50
1665 199161.10 322155.10
1665 199162.90 322157.60
1665 199165.44 322159.94
1665 199169.87 322153.04
1665 199303.89 321915.99
1665 199370.90 321797.40
1665 199395.90 321754.10
1665 199396.30 321750.00
1665 199395.47 321746.80
1665 199398.50 321746.30
1665 199400.90 321744.10
1665 199402.90 321741.40
1665 199420.59 321710.33
1665 199415.20 321707.80
1665 199412.20 321707.20
1665 199408.90 321707.60
1665 199405.42 321708.91
1665 199411.85 321705.42
1665 199409.20 321701.30
1665 199408.00 321696.30
1665 199407.40 321690.40
1665 199406.40 321670.70
1665 199405.26 321665.53
1665 199380.14 321669.73
1665 199385.40 321667.20
1665 199387.90 321664.60
1665 199389.90 321661.40
1665 199391.10 321657.60
1665 199391.30 321653.50
1665 199391.20 321649.20
1665 199391.11 321644.15
1665 199387.00 321638.00
1665 199382.70 321630.60
1665 199380.10 321623.20
1665 199377.50 321614.30
1665 199374.10 321607.90
1665 199370.40 321602.00
1665 199366.40 321595.90
1665 199363.10 321592.70
1665 199320.77 321565.55
1794 197977.99 322196.97
1794 197903.61 322270.02
1794 197828.02 322344.46
475 198087.02 318935.54
475 198051.65 318983.42
475 198036.50 319003.90
475 197880.40 319212.00
475 197840.30 319266.40
1393 198199.57 318784.78
1393 198247.90 318721.70
1385 198068.90 318820.20
1385 198062.93 318835.49
1385 198041.29 318826.85
1385 198026.50 318819.30
1385 198011.20 318814.70
1385 197997.50 318811.60
1385 197980.30 318807.20
1385 197966.10 318799.80
1385 197956.40 318792.70
1385 197944.00 318785.60
1385 197910.50 318767.40
1385 197887.80 318758.20
1385 197859.10 318746.30
1385 197814.00 318731.50
1385 197738.70 318671.90
1796 197873.25 322063.36
1796 197823.50 322017.40
1796 197675.50 321882.60
1796 197454.50 321682.00
1796 197423.21 321653.78
1796 197307.12 321549.13
1796 197303.20 321544.30
1796 197300.40 321539.60
1796 197298.90 321533.90
1796 197298.10 321528.90
1796 197298.60 321523.40
1796 197300.60 321518.80
1796 197304.90 321514.00
1796 197357.95 321450.30
1796 197319.30 321418.10
1796 197279.90 321384.40
1796 197264.03 321371.00
1796 197344.50 321261.30
1796 197408.20 321161.80
1796 197444.70 321105.50
1796 197475.83 321042.31
1796 197620.63 321146.37
1796 197659.80 321178.10
1796 197673.69 321189.02
1796 197672.32 321160.72
1796 197683.90 321140.30
1796 197708.31 321099.56
1796 197663.20 321111.40
1796 197639.40 321117.00
1796 197630.30 321120.30
1796 197624.00 321125.10
1796 197517.70 321248.80
1796 197435.20 321344.80
1796 197319.50 321481.80
1796 197187.30 321634.20
1796 197059.00 321782.50
579 194699.10 322329.40
579 194712.59 322349.55
579 194738.01 322388.69
579 194765.90 322403.10
579 194899.00 322471.70
579 194914.01 322479.14
793 194842.39 324958.61
793 194834.10 324951.40
793 194824.94 324942.49
793 194867.23 324897.86
793 194782.11 324817.11
793 194780.50 324814.40
793 194779.60 324810.90
793 194779.50 324806.20
793 194780.20 324799.58
793 194824.60 324750.90
793 194824.68 324750.90
793 194832.60 324747.30
793 194835.50 324746.20
793 194838.50 324745.20
793 194845.60 324744.00
793 194849.50 324743.60
793 194853.40 324742.40
793 194857.50 324740.50
793 194861.90 324737.60
793 194922.10 324675.20
793 194988.40 324602.40
793 194991.72 324566.69
793 195028.06 324526.44
793 195083.20 324466.70
793 195159.70 324382.60
793 195219.50 324316.87
181 194813.60 323609.80
181 194832.83 323537.80
181 194836.50 323526.30
250 194219.54 324465.31
250 194246.96 324467.28
250 194280.20 324358.20
250 194309.13 324262.95
250 194152.70 324272.05
250 194105.29 324086.69
250 194306.60 324067.00
250 194462.80 324051.80
250 194578.22 324040.47
250 194601.73 323952.20
250 194612.30 323950.50
250 194645.04 323987.47
250 194670.50 324000.30
250 194750.90 324066.40
250 194865.20 324160.20
250 194972.00 324247.90
225 194272.63 324995.67
225 194300.40 324915.70
225 194324.80 324845.50
225 194350.98 324770.45
225 194449.76 324481.72
225 194479.64 324393.44
225 194550.05 324380.48
225 194549.20 324384.00
225 194549.30 324398.30
225 194577.04 324423.14
225 194552.30 324507.40
225 194588.27 324536.41
225 194660.10 324595.70
225 194733.20 324656.10
1702 198968.83 321338.93
1702 198906.81 321299.56
1702 198901.36 321286.42
1702 198913.32 321238.57
1702 198910.39 321224.88
1702 198916.98 321227.49
1702 198920.90 321220.80
1702 198924.60 321216.40
1702 198929.30 321212.50
1702 198938.30 321205.70
1702 199052.60 321126.90
1702 199063.65 321119.67
497 197448.50 319741.50
497 197458.78 319727.34
497 197496.90 319675.90
497 197519.20 319645.92
497 197555.40 319597.00
497 197615.52 319516.07
497 197676.90 319434.90
497 197710.51 319389.57
497 197796.50 319274.30
497 197815.15 319249.09
2116 197715.70 319433.30
2116 197642.16 319532.95
2116 197508.80 319713.80
1996 198190.90 320728.30
1996 198201.53 320632.52
1963 198442.20 320918.90
1963 198438.40 320916.70
1963 198428.70 320908.90
1963 198422.10 320905.80
1963 198415.40 320901.60
1963 198410.40 320896.80
1963 198404.10 320887.70
1963 198400.10 320881.90
1963 198395.20 320876.40
1963 198369.40 320856.60
1963 198364.20 320852.50
1963 198353.60 320845.10
1963 198350.20 320842.00
1963 198347.60 320838.70
1963 198345.70 320834.10
1963 198341.13 320819.48
1963 198332.10 320796.70
1963 198326.20 320781.40
1963 198324.40 320772.80
1963 198324.10 320766.40
1963 198325.90 320755.20
1963 198327.60 320747.10
1963 198335.50 320723.90
1963 198336.60 320717.70
1963 198337.20 320711.60
1963 198336.30 320703.90
1963 198324.40 320681.90
1963 198319.10 320676.40
1963 198312.30 320671.50
1963 198307.20 320668.90
1963 198301.10 320667.20
1963 198295.20 320665.90
1963 198265.40 320662.90
1963 198257.40 320660.80
1963 198245.80 320655.50
1963 198242.30 320653.60
1963 198239.50 320650.70
1963 198236.80 320645.80
1963 198233.80 320642.60
1963 198230.00 320640.60
1963 198225.40 320638.40
1963 198220.90 320636.90
1963 198203.55 320622.51
648 195878.50 322788.40
648 195878.60 322791.00
648 195876.80 322794.20
648 195863.87 322804.64
648 195852.99 322813.45
648 195837.10 322827.00
648 195814.20 322851.90
648 195807.01 322859.61
648 195811.40 322861.20
648 195816.40 322863.50
648 195822.20 322867.90
648 195828.40 322872.70
648 195835.00 322880.30
648 195837.60 322885.10
648 195839.80 322892.00
648 195841.90 322895.90
648 195844.80 322897.70
648 195848.50 322899.50
648 195859.40 322902.50
648 195863.30 322904.10
648 195865.90 322906.80
648 195875.50 322920.60
648 195879.10 322923.20
648 195883.00 322925.00
648 195888.40 322927.20
648 195892.30 322929.50
648 195895.10 322932.00
648 195900.58 322938.00
648 195943.45 322890.08
648 195947.95 322885.04
648 195999.50 322827.50
648 196017.20 322813.20
648 196025.33 322810.02
648 196034.46 322713.32
648 196035.10 322699.17
649 195413.10 324211.00
649 195509.60 324104.00
649 195553.10 324050.10
649 195592.10 324005.10
649 195623.53 323970.26
649 195624.70 323966.20
649 195624.80 323963.30
649 195624.50 323960.90
649 195624.10 323958.60
649 195497.70 323843.40
649 195455.65 323806.52
649 195452.30 323803.30
649 195450.70 323800.80
649 195449.80 323798.10
649 195449.80 323794.90
649 195451.10 323791.90
649 195454.60 323789.10
649 195470.95 323776.72
649 195472.00 323725.90
649 195472.00 323707.30
649 195498.67 323678.62
649 195541.07 323633.72
649 195578.60 323594.80
649 195603.29 323568.55
649 195616.92 323554.57
649 195667.16 323503.06
649 195761.99 323407.85
649 195839.61 323329.84
1698 199183.54 321478.05
1698 199154.25 321459.61
1698 199122.06 321438.92
1698 199105.86 321428.68
727 194665.00 324776.80
727 194665.60 324769.70
727 194668.50 324762.20
727 194673.20 324755.60
727 194676.20 324752.10
727 194685.90 324742.10
727 194705.54 324721.74
727 194707.80 324718.40
727 194709.60 324713.70
727 194711.00 324707.40
727 194711.20 324701.20
727 194710.50 324695.30
727 194708.74 324689.13
727 194672.20 324653.10
727 194630.60 324614.10
727 194604.20 324590.10
727 194568.60 324556.20
727 194562.90 324548.10
727 194558.50 324539.80
727 194556.40 324533.50
727 194556.20 324524.60
727 194562.23 324478.87
727 194558.20 324469.80
727 194553.70 324464.10
727 194545.60 324457.10
727 194505.60 324428.00
727 194418.90 324361.90
727 194236.50 324223.70
727 194163.20 324168.40
906 196838.40 324812.90
906 196716.30 324748.90
906 196532.50 324653.20
906 196449.40 324609.90
906 196204.00 324481.80
906 196046.70 324398.80
906 196043.20 324397.50
906 196038.80 324396.60
906 196034.20 324396.40
906 196030.10 324396.90
906 196026.00 324397.60
906 196021.67 324398.99
906 195946.18 324465.25
906 195901.44 324503.01
1997 198210.75 320773.42
1997 198267.42 320702.24
1997 198291.16 320673.75
1997 198386.00 320555.20
1997 198421.50 320509.30
632 194395.90 322817.90
632 194382.64 322815.44
632 194361.90 322818.50
632 194350.40 322824.40
632 194340.60 322833.30
632 194333.70 322844.70
632 194331.01 322857.32
632 194330.00 322949.40
632 194328.30 322963.00
632 194316.70 323003.40
632 194307.50 323030.10
632 194305.90 323037.60
632 194306.10 323047.90
632 194308.30 323068.20
632 194309.20 323084.30
632 194310.90 323109.30
632 194314.10 323138.30
632 194315.10 323153.00
632 194315.30 323170.00
632 194314.50 323181.70
632 194308.40 323191.30
632 194299.30 323202.40
632 194270.40 323233.30
632 194263.90 323240.90
632 194258.90 323248.90
632 194254.30 323264.60
632 194250.90 323283.80
632 194247.90 323288.80
632 194209.20 323331.30
632 194201.20 323338.00
632 194191.80 323343.00
632 194181.00 323347.70
632 194172.50 323353.50
632 194155.40 323367.50
632 194139.80 323377.50
632 194123.40 323389.30
632 194105.60 323397.90
632 194090.20 323407.00
632 194071.50 323408.50
632 194058.10 323410.90
632 194043.20 323416.00
632 194029.20 323424.30
632 194003.90 323439.80
632 193983.50 323455.00
632 193973.50 323464.40
632 193965.30 323475.30
632 193962.30 323487.30
632 193961.60 323507.40
632 193963.30 323570.00
632 193964.90 323577.80
632 193982.60 323605.70
632 193986.80 323611.30
632 194010.60 323627.80
632 194033.59 323630.18
632 194051.70 323630.00
621 193941.80 324072.50
621 193939.50 324066.50
621 193939.50 324061.50
621 193941.00 324056.50
621 193944.50 324051.50
621 193954.00 324043.50
621 193979.40 324026.40
621 193989.60 324020.60
621 194003.40 324015.70
621 194018.30 324012.20
621 194035.30 324009.10
621 194051.70 324002.40
621 194060.70 323996.00
621 194065.50 323988.90
621 194068.90 323979.40
621 194073.30 323956.00
621 194078.10 323946.40
621 194083.60 323939.30
621 194089.10 323934.00
621 194112.60 323919.20
621 194121.80 323901.40
621 194127.10 323895.20
621 194144.90 323884.90
621 194147.60 323880.90
621 194149.12 323851.02
621 194146.70 323844.20
621 194133.12 323805.28
621 194122.20 323773.90
621 194084.10 323664.70
621 194079.44 323652.67
795 195048.09 325161.74
795 195026.24 325141.12
795 194984.39 325102.84
795 194979.49 325098.26
1740 199221.74 321930.92
1740 199240.70 321965.60
1740 199254.78 321991.21
1740 199255.50 321998.20
1740 199256.40 322005.90
1740 199256.20 322012.50
1740 199254.30 322019.40
1740 199237.70 322047.20
1740 199182.60 322143.30
764 198308.70 318587.20
764 198313.80 318585.50
764 198320.90 318583.70
764 198331.40 318581.50
764 198464.34 318551.54
764 198497.16 318544.15
764 198580.80 318526.70
764 198850.70 318467.60
764 198856.20 318464.80
764 198860.60 318461.80
764 198864.60 318457.60
764 198869.30 318451.30
764 198879.23 318437.30
764 198894.20 318416.94
764 198948.89 318342.67
764 198945.40 318344.60
764 198941.10 318346.40
3 196206.81 321216.36
3 196262.61 321265.97
534 195814.03 322915.36
534 195859.36 322939.12
534 195904.20 322962.50
534 196015.00 323020.60
534 196089.20 323056.70
534 196119.40 323072.20
534 196130.80 323077.90
534 196142.20 323079.40
534 196151.70 323078.80
534 196164.60 323074.80
534 196174.00 323068.90
534 196184.20 323058.40
534 196189.20 323048.30
3881 195955.30 322753.60
3881 195893.90 322836.20
3881 195854.20 322889.10
3881 195814.00 322942.70
3881 195741.13 323032.00
769 194850.40 324734.00
769 194851.30 324729.40
769 194850.30 324722.50
769 194848.80 324714.80
769 194847.20 324708.40
769 194842.31 324697.80
769 194810.30 324667.60
769 194802.60 324659.10
769 194796.40 324651.40
769 194790.00 324646.10
769 194784.50 324642.10
769 194778.20 324638.60
769 194759.50 324629.40
769 194738.30 324617.20
769 194733.10 324613.10
769 194729.20 324607.80
769 194725.50 324604.00
769 194720.80 324601.10
769 194715.30 324597.90
769 194711.60 324593.90
769 194704.30 324584.60
769 194695.10 324575.20
769 194683.80 324564.80
769 194679.10 324559.00
769 194676.80 324548.10
769 194668.60 324538.80
769 194657.90 324529.40
769 194648.10 324518.20
769 194638.70 324511.00
769 194633.40 324505.40
769 194619.80 324488.90
769 194604.80 324475.10
769 194579.40 324453.20
769 194536.00 324414.20
769 194528.30 324406.70
769 194525.50 324400.10
769 194521.00 324395.80
769 194510.70 324392.60
769 194497.80 324383.20
769 194490.20 324378.10
769 194483.33 324376.48
769 194433.90 324369.20
769 194406.40 324366.60
769 194393.20 324366.50
769 194386.60 324366.40
769 194376.80 324366.20
769 194361.50 324362.10
769 194325.43 324352.51
769 194317.40 324350.30
769 194300.20 324341.50
769 194277.20 324340.50
769 194266.90 324342.00
769 194255.94 324343.97
769 194254.20 324344.30
769 194242.80 324344.20
769 194226.20 324340.40
769 194218.50 324338.50
1792 197768.80 322456.90
1792 197803.00 322497.60
1792 197879.50 322609.40
1792 197900.60 322621.40
1792 198020.50 322693.10
1792 198078.63 322726.41
1792 198131.20 322758.30
1792 198197.70 322798.90
1792 198206.80 322800.70
1792 198214.50 322800.40
1792 198222.40 322797.80
1792 198230.10 322793.60
1792 198247.61 322781.65
1792 198294.70 322750.80
1792 198417.20 322670.20
1792 198496.07 322619.88
1792 198677.38 322564.35
1792 198698.55 322557.85
1792 198788.50 322530.99
1792 198945.18 322483.76
1792 198977.01 322491.83
1792 198970.49 322475.68
1792 199062.10 322447.40
1792 199103.60 322433.70
1792 199108.40 322431.60
1792 199111.60 322428.70
430 200642.10 322454.20
430 200602.80 322502.90
430 200584.58 322526.00
430 200567.32 322525.07
430 200527.85 322522.58
430 200517.90 322516.40
430 200509.30 322512.30
430 200502.40 322508.50
430 200496.00 322502.30
430 200475.50 322478.70
430 200462.90 322466.20
430 200448.30 322454.50
430 200432.44 322440.10
430 200397.20 322411.70
430 200388.50 322401.90
430 200363.70 322374.50
430 200355.20 322361.50
430 200347.90 322352.80
430 200340.00 322347.00
430 200318.30 322335.80
430 200262.80 322311.00
430 200252.70 322304.60
430 200237.70 322298.30
430 200228.60 322292.70
430 200218.20 322286.90
430 200208.20 322282.60
430 200199.90 322280.70
430 200176.80 322280.10
430 200165.10 322280.40
430 200152.60 322279.60
430 200140.50 322278.00
430 200120.00 322277.70
430 200105.30 322278.40
430 200097.20 322278.90
430 200082.80 322280.10
430 200062.90 322280.40
430 200054.83 322279.65
430 200045.60 322282.80
430 200040.00 322287.30
430 200036.00 322292.30
430 200033.09 322298.75
430 200034.60 322313.50
430 200034.12 322476.18
430 200029.60 322486.90
430 200025.20 322494.80
430 200018.10 322502.20
430 200007.90 322509.70
430 199995.80 322517.70
430 199987.90 322521.50
2039 200033.80 322525.78
2039 200034.48 322506.34
2039 200038.90 322513.10
2039 200043.90 322518.40
2039 200048.90 322522.40
2039 200055.20 322525.60
2039 200064.70 322529.80
2039 200113.70 322549.20
2039 200196.40 322583.40
2039 200255.20 322607.10
960 194844.90 324963.90
960 194810.90 324999.91
740 194832.30 324953.30
740 194817.40 324938.80
740 194737.05 324860.77
740 194762.86 324831.06
740 194780.06 324847.34
740 194790.84 324834.88
740 194803.20 324846.76
740 194792.13 324858.76
452 195164.90 325204.00
452 195171.40 325204.50
452 195177.20 325204.40
452 195184.50 325202.60
452 195191.00 325198.70
452 195197.20 325192.80
452 195206.10 325183.10
452 195329.34 325049.86
452 195371.74 325003.53
452 195419.90 324951.10
452 195430.30 324939.02
452 195438.30 324929.70
473 197262.00 320046.30
473 197166.30 320175.00
473 197093.10 320273.40
473 197066.60 320308.37
259 195258.91 324517.59
259 195188.66 324467.96
259 195194.10 324430.30
259 195178.40 324420.40
259 195320.10 324239.50
259 195292.80 324199.70
259 195273.67 324173.32
259 195256.10 324156.00
259 195198.30 324102.10
259 195138.40 324044.10
259 195099.00 324006.50
259 195069.90 323977.20
259 195023.40 323933.10
259 194957.40 323872.00
259 194932.12 323849.47
259 194910.10 323828.40
259 194871.00 323790.10
259 194834.50 323756.40
259 194755.69 323682.48
259 194720.89 323648.88
259 194713.92 323642.08
259 194708.61 323645.94
259 194645.90 323585.80
259 194621.20 323563.50
502 196058.61 322736.54
502 196055.95 322730.67
502 196052.11 322722.71
502 196042.89 322704.70
502 196019.60 322663.80
971 195024.26 324989.85
510 196032.10 322673.20
510 196030.86 322659.12
510 196017.50 322623.80
510 195995.48 322609.68
510 195959.10 322586.30
510 195884.90 322542.90
510 195773.40 322476.90
510 195670.10 322415.60
510 195579.70 322362.40
510 195532.50 322334.50
510 195380.00 322244.64
510 195358.65 322231.95
510 195352.80 322242.10
510 195300.43 322325.82
510 195290.20 322343.10
510 195274.60 322369.70
510 195257.00 322399.60
510 195232.44 322441.85
510 195231.05 322443.79
510 195206.22 322489.82
510 195204.74 322492.26
510 195178.62 322535.33
510 195109.70 322649.90
510 195080.25 322699.68
510 195070.50 322709.10
510 195005.20 322763.30
510 194966.50 322803.89
510 194994.50 322813.40
510 195057.20 322899.10
510 195093.50 322940.00
510 195153.90 323001.50
510 195243.50 323091.50
510 195326.90 323176.40
232 193946.83 325067.00
232 193965.00 325065.00
232 193973.50 325063.90
232 193984.20 325062.70
232 194007.00 325060.60
232 194014.90 325059.30
232 194031.90 325057.50
232 194053.50 325055.50
232 194064.50 325054.20
232 194097.40 325050.70
232 194141.20 325046.30
232 194179.80 325041.90
232 194211.70 325038.50
232 194226.00 325036.50
232 194233.10 325036.20
232 194256.30 325033.70
232 194261.90 325033.00
232 194267.60 325032.30
232 194307.00 325028.30
232 194325.10 325026.30
232 194335.70 325025.00
232 194343.60 325024.30
232 194351.00 325023.60
232 194357.20 325022.90
232 194372.50 325021.20
232 194388.20 325019.30
232 194409.20 325017.18
232 194559.10 325001.80
232 194786.32 324978.47
232 194811.49 325000.47
232 194810.92 325001.09
232 194810.20 325000.40
232 194807.00 324997.40
232 194797.10 324987.90
232 194775.91 324967.96
232 194783.33 324981.75
232 194783.90 324982.80
232 194803.26 325014.39
232 194845.60 324965.70
538 194402.50 323986.20
538 194338.10 323989.20
538 194240.40 323996.30
538 194121.50 324004.40
538 194019.34 324009.33
538 193900.30 324014.70
538 193804.29 324025.11
538 193799.80 324032.09
552 194542.40 324620.30
552 194540.30 324615.60
552 194539.70 324609.70
552 194539.70 324586.20
552 194541.00 324445.70
552 194541.00 324335.10
552 194542.30 324234.10
552 194541.30 324028.20
552 194541.62 324001.48
552 194543.10 323900.20
552 194543.70 323850.50
552 194553.40 323809.80
552 194600.30 323619.30
484 196101.49 322146.66
484 196111.84 322101.29
484 196126.00 322039.30
459 196102.50 321168.20
459 196023.80 321166.90
459 195960.20 321131.70
459 195898.80 321099.83
459 195893.20 321103.60
459 195847.10 321071.60
459 195837.06 321065.49
459 195828.90 321079.80
459 195774.20 321152.60
459 195734.50 321205.40
459 195652.20 321314.50
459 195601.70 321380.90
459 195597.80 321388.70
459 195596.30 321399.10
459 195596.00 321408.40
459 195597.60 321418.20
459 195615.10 321463.10
459 195633.80 321510.10
459 195639.30 321524.61
459 195641.11 321529.43
459 195657.40 321568.92
459 195673.10 321608.10
459 195693.90 321660.90
459 195712.50 321708.90
459 195727.50 321747.80
459 195742.82 321785.86
459 195761.30 321834.50
459 195772.80 321863.70
459 195779.60 321875.60
459 195786.30 321884.60
459 195793.50 321892.60
459 195803.00 321901.30
459 195825.70 321916.00
459 195942.10 321982.10
459 196007.47 322019.26
459 196007.26 322038.15
459 196006.35 322081.38
459 196006.27 322133.65
459 196018.10 322135.40
459 196036.80 322137.00
459 196042.60 322138.10
459 196063.10 322143.50
459 196087.66 322145.52
459 196093.50 322152.10
1167 196909.28 324849.38
1167 196909.25 324849.41
1167 196909.25 324849.49
745 197408.10 325076.50
745 197396.60 325072.50
745 197286.90 325040.10
745 197262.90 325032.70
745 197255.10 325029.30
745 197248.90 325026.20
745 197242.76 325022.84
745 197238.40 325019.10
745 197235.50 325016.20
745 197233.20 325013.40
745 197230.70 325009.50
745 197221.60 324991.80
745 197195.64 324943.51
745 197193.00 324938.60
745 197170.10 324896.40
745 197137.90 324838.10
745 197118.00 324802.00
745 197116.40 324798.20
745 197115.50 324794.90
745 197115.00 324791.90
745 197114.50 324789.10
745 197115.02 324786.21
745 197116.90 324782.20
745 197118.99 324777.72
745 197119.80 324772.40
745 197119.20 324762.10
745 197116.10 324753.60
745 197111.65 324746.78
745 197103.80 324740.80
745 197095.73 324736.44
745 197101.70 324736.00
745 197107.82 324734.40
745 197112.00 324733.00
745 197119.50 324729.20
745 197139.60 324715.80
745 197151.97 324707.63
745 197228.90 324544.10
745 197230.40 324401.40
745 197232.40 324137.10
745 197234.70 323994.40
745 197236.30 323827.70
745 197235.90 323775.30
745 197237.10 323678.60
745 197236.80 323615.50
902 195527.20 324672.20
902 195501.80 324699.90
902 195446.10 324759.60
902 195377.00 324835.60
902 195355.10 324859.60
902 195345.45 324870.03
902 195314.53 324903.61
902 195301.10 324918.20
902 195251.73 324972.39
902 195230.70 324995.50
902 195214.00 325013.00
902 195178.50 325049.80
902 195154.84 325075.65
902 195154.80 325070.70
902 195154.20 325067.20
902 195153.10 325064.10
902 195151.70 325062.20
902 195149.80 325060.20
902 195146.40 325058.70
902 195142.70 325058.30
902 195125.30 325057.10
902 195122.50 325056.50
902 195119.10 325055.20
902 195110.20 325049.60
902 195103.10 325045.60
902 195097.60 325043.20
902 195090.90 325040.90
902 195084.90 325038.40
902 195076.70 325033.60
902 195071.10 325030.70
902 195067.00 325029.60
902 195060.10 325028.20
902 195053.50 325027.50
902 195046.60 325026.60
902 195036.00 325024.10
902 195025.20 325021.50
902 195016.70 325020.10
902 195008.50 325019.10
902 194997.40 325018.30
902 194994.40 325017.70
902 194992.20 325016.80
902 194989.80 325015.50
902 194960.00 324986.50
902 194929.32 324957.09
902 194914.31 324942.15
902 194916.30 324946.50
902 194917.60 324950.80
902 194918.20 324956.50
902 194917.50 324963.20
902 194915.40 324966.90
902 194908.70 324974.80
902 194898.60 324985.20
902 194891.20 324992.50
902 194887.50 324994.10
902 194881.80 324994.70
902 194876.42 324995.04
902 194857.50 324975.70
902 194851.80 324970.50
902 194850.30 324966.10
1194 195234.45 324299.57
1194 195363.80 324413.40
1194 195577.70 324607.70
1194 195595.59 324624.20
1194 195591.10 324622.20
1194 195586.60 324621.50
1194 195582.40 324621.40
1194 195577.90 324622.10
1194 195574.30 324623.30
182 195113.60 324168.10
182 195135.79 324194.33
182 195183.70 324251.50
182 195220.90 324295.60
182 195271.20 324355.80
182 195310.10 324400.40
182 195345.30 324441.10
182 195351.51 324448.39
182 195428.10 324394.40
182 195486.73 324352.92
182 195537.66 324386.89
182 195587.93 324355.13
182 195595.30 324363.40
182 195644.03 324417.60
182 195717.80 324495.80
190 194919.50 323396.80
190 194959.70 323409.70
190 195013.90 323466.60
190 195043.80 323499.00
190 195080.80 323538.60
190 195119.80 323579.80
190 195157.20 323618.50
190 195219.80 323680.10
190 195270.60 323728.90
190 195315.10 323772.60
190 195351.00 323808.50
190 195398.70 323853.40
190 195441.20 323896.10
190 195486.50 323939.80
190 195536.90 323989.00
190 195578.80 324028.90
190 195609.30 324056.20
190 195650.10 324094.80
190 195690.40 324134.90
190 195737.19 324180.74
190 195685.90 324225.20
190 195629.40 324273.90
190 195594.40 324304.38
190 195640.90 324348.40
190 195680.30 324385.73
490 197376.10 319839.50
490 197330.82 319900.53
490 197300.26 319941.84
490 197285.64 319961.71
490 197228.10 320038.70
490 197189.40 320091.50
490 197151.15 320142.66
490 197139.98 320157.66
490 197127.12 320175.33
490 197088.08 320228.92
490 197036.10 320298.70
490 197051.80 320312.26
490 197131.90 320309.30
490 197189.10 320319.40
490 197210.20 320322.10
490 197224.80 320321.50
490 197240.40 320319.40
490 197258.40 320314.20
490 197276.60 320307.60
490 197305.40 320293.20
490 197335.20 320275.30
490 197376.30 320251.80
490 197387.30 320246.00
490 197395.00 320242.80
490 197402.67 320240.59
490 197425.60 320237.70
490 197461.70 320240.10
490 197512.82 320246.64
490 197554.80 320253.10
490 197580.80 320257.40
490 197638.30 320277.10
490 197686.50 320297.20
490 197706.50 320308.30
490 197741.80 320331.00
490 197816.00 320379.00
490 197850.00 320400.40
490 197898.60 320430.60
490 197937.68 320455.09
490 197964.60 320471.40
490 198090.74 320551.31
490 198200.30 320621.80
490 198206.80 320626.40
490 198211.00 320629.60
490 198216.00 320635.30
490 198221.50 320644.50
490 198223.30 320650.40
490 198223.80 320656.60
490 198223.01 320667.03
490 198214.30 320694.90
490 198213.30 320697.88
490 198211.90 320701.60
490 198204.80 320721.15
490 198170.80 320820.70
490 198167.30 320831.80
490 198163.90 320842.10
490 198162.40 320847.80
490 198162.30 320853.30
490 198163.60 320859.20
216 193364.47 324479.52
216 193301.60 324651.00
216 193282.70 324705.80
216 193265.14 324752.61
216 193229.30 324852.90
216 193209.00 324911.60
216 193196.84 324948.55
216 193232.40 324972.00
219 193851.49 325455.98
219 193961.01 325483.78
219 193982.20 325370.30
219 193998.50 325265.00
219 193996.00 325220.70
219 193993.50 325170.80
219 193999.40 325144.80
219 194007.83 325090.22
219 194014.30 325074.40
219 194020.14 325059.13
219 194024.60 325047.60
303 194805.49 324739.70
303 194763.14 324784.88
303 194752.70 324794.70
303 194750.80 324796.26
303 194749.00 324797.30
303 194745.70 324798.80
303 194742.30 324799.40
303 194738.30 324799.60
303 194734.50 324798.90
303 194731.50 324798.10
303 194728.70 324797.00
303 194724.88 324795.16
303 194719.38 324789.87
303 194657.50 324731.60
303 194639.32 324714.62
303 194546.20 324626.40
865 195124.53 325171.06
865 195105.54 325153.36
865 195004.30 325107.30
865 194988.02 325099.75
865 194972.20 325084.70
865 194894.70 325010.90
865 194883.95 325000.50
865 194858.30 324975.00
865 194848.50 324967.90
763 198272.40 318632.90
763 198138.76 318814.64
1914 198061.56 322115.24
1914 198259.90 321920.70
1914 198273.10 321908.11
1914 198351.90 321831.10
1914 198414.66 321769.48
1914 198419.66 321763.76
1914 198415.60 321764.60
1914 198410.10 321766.50
1914 198404.18 321767.24
1914 198398.80 321766.00
1914 198384.30 321760.70
1914 198378.70 321758.30
1914 198360.90 321747.50
1914 198355.90 321745.50
1914 198351.30 321744.00
1914 198343.50 321743.60
1914 198338.70 321742.80
1914 198334.00 321741.10
1914 198330.80 321739.10
1914 198329.00 321736.50
1914 198327.60 321727.00
1914 198324.40 321723.70
1914 198309.50 321715.50
1914 198304.40 321714.00
1914 198300.00 321712.60
1914 198294.70 321708.70
1914 198289.10 321703.90
1914 198282.30 321699.40
1914 198274.40 321695.30
1914 198264.80 321691.90
1914 198260.70 321689.60
1914 198247.00 321678.40
1914 198234.10 321669.70
1914 198228.70 321663.70
1914 198214.70 321651.80
1914 198198.40 321635.00
1914 198186.70 321617.20
1914 198180.40 321607.60
1914 198172.60 321598.70
1914 198165.80 321589.20
1914 198160.50 321580.80
1914 198155.10 321570.60
1914 198147.30 321546.00
1914 198146.20 321539.40
1914 198145.50 321519.10
1914 198143.90 321509.10
1914 198132.80 321466.40
1914 198132.60 321460.80
1914 198142.60 321448.50
1914 198145.70 321443.40
1914 198147.70 321437.70
1914 198147.50 321432.60
1914 198145.00 321424.10
1914 198138.10 321403.00
1914 198127.20 321373.80
1914 198124.10 321364.30
1914 198115.40 321335.10
1914 198110.70 321322.30
1914 198076.00 321242.00
1914 198057.10 321205.80
1914 198048.80 321194.60
1914 198043.40 321185.00
1914 198037.60 321178.60
1914 198025.50 321168.50
1914 198019.30 321162.80
1914 198015.32 321158.42
1914 198011.50 321159.20
1914 198008.10 321161.20
1914 197937.59 321201.89
1914 197914.00 321159.90
1914 197912.30 321156.10
1914 197911.70 321151.30
1914 197911.30 321128.00
1914 197909.60 321121.60
1914 197907.88 321116.92
1914 197905.00 321109.90
1914 197901.30 321104.60
1914 197897.20 321099.60
1914 197887.60 321091.00
1914 197868.70 321072.20
1914 197828.52 321037.34
1914 197839.00 321022.60
1914 197869.00 320979.20
1914 197897.90 320938.10
1914 197945.20 320869.60
1914 197949.20 320865.00
1914 197954.64 320860.39
1914 197936.77 320862.43
1927 198182.01 320798.25
1927 198179.90 320821.60
1927 198180.70 320827.30
1927 198182.07 320833.16
1927 198196.77 320866.23
1927 198221.90 320923.40
1927 198248.90 320981.50
1927 198252.00 320986.80
1927 198255.40 320991.20
1927 198259.40 320994.80
1927 198264.50 320998.70
1927 198287.10 321013.20
1927 198359.02 321057.78
1927 198380.14 321071.43
1927 198446.30 321113.60
1927 198498.05 321145.56
1927 198613.00 321219.30
1927 198658.23 321246.20
1927 198699.30 321273.90
1927 198713.20 321282.90
1927 198726.70 321287.60
1927 198741.50 321292.00
1927 198757.90 321295.10
1927 198773.70 321297.00
1927 198796.30 321299.10
1927 198813.90 321301.40
1927 198831.90 321304.70
1927 198850.90 321309.30
1927 198873.35 321317.17
1927 198889.02 321322.39
1927 198923.60 321339.70
1927 198932.10 321344.60
1927 198939.40 321349.80
1927 198947.00 321354.40
1927 198956.81 321359.42
1927 198977.90 321369.20
1927 198989.20 321375.50
1927 198996.70 321380.80
1927 199001.70 321384.60
1927 199008.50 321388.20
1927 199015.20 321390.50
1927 199023.60 321391.50
1927 199032.40 321391.40
1927 199038.50 321390.90
1927 199045.00 321391.40
4020 194843.40 323090.40
4020 194823.21 323161.64
4020 194813.70 323194.50
1710 199334.65 321882.68
1710 199366.64 321825.17
1710 199365.40 321821.00
1710 199363.40 321817.20
1710 199354.40 321806.10
1710 199320.50 321767.37
1710 199314.66 321721.28
1710 199323.00 321720.58
1710 199322.01 321719.42
1746 199178.50 321839.40
1746 199181.10 321833.30
1746 199184.40 321828.20
1746 199189.50 321822.40
1746 199196.77 321816.09
1746 199231.94 321810.40
1746 199367.30 321789.80
1746 199371.42 321788.65
1746 199393.80 321772.40
1746 199424.10 321751.30
1746 199512.50 321692.10
1746 199575.49 321649.91
1746 199580.60 321650.50
1746 199587.40 321651.20
1746 199593.60 321652.60
1746 199600.20 321654.90
1746 199609.35 321658.98
1746 199613.90 321663.00
1746 199616.60 321667.00
1746 199618.60 321671.10
1746 199626.10 321698.20
1746 199630.40 321712.40
1746 199636.42 321726.66
1746 199644.50 321744.70
1746 199652.40 321761.10
1746 199660.00 321775.50
1746 199667.20 321789.30
1746 199673.30 321799.20
1746 199678.90 321807.30
1746 199684.80 321814.80
1746 199690.50 321820.30
1746 199695.20 321825.80
1746 199702.60 321837.90
1746 199708.40 321846.00
1746 199715.50 321851.60
1746 199722.00 321855.40
1746 199732.70 321858.40
1746 199741.60 321859.20
1746 199749.30 321857.70
1746 199757.30 321855.40
1746 199764.90 321851.90
1746 199772.30 321847.80
1746 199779.60 321842.70
1746 199786.80 321836.20
1746 199792.80 321828.80
1746 199798.00 321819.70
1746 199801.50 321813.00
1746 199806.90 321804.80
1746 199814.00 321796.90
1746 199820.30 321793.30
1746 199830.30 321788.60
1746 199838.40 321783.60
1746 199845.20 321777.50
1746 199852.80 321769.50
1746 199859.80 321764.20
1746 199867.20 321760.80
1746 199877.60 321757.80
1746 199888.00 321756.30
1746 199899.20 321755.70
1746 199913.70 321756.40
1746 199923.70 321756.60
483 195988.50 322664.80
483 195988.31 322665.77
483 195982.90 322691.60
483 195973.40 322718.70
483 195966.10 322729.50
483 195957.80 322736.30
483 195916.10 322761.40
518 195379.34 323350.15
518 195449.90 323280.40
518 195528.69 323201.30
518 195542.65 323187.62
518 195574.11 323156.17
518 195654.60 323075.90
518 195711.00 323020.40
518 195749.50 322983.60
518 195801.68 322931.53
518 195822.32 322911.94
518 195914.80 322820.60
518 196009.90 322725.90
518 196017.57 322718.33
518 196028.80 322707.30
518 196048.50 322687.70
518 196057.74 322678.51
518 196061.30 322673.90
518 196062.60 322670.00
518 196063.20 322664.80
518 196056.40 322646.10
518 196054.87 322644.94
501 198106.10 318858.01
501 198100.60 318865.40
501 198033.83 318954.89
501 198011.87 318984.34
501 197994.52 319007.62
501 197916.30 319112.60
807 195261.10 325353.34
807 195222.70 325317.80
807 195219.01 325314.37
807 195108.31 325209.37
807 195029.41 325133.54
807 195001.33 325107.42
807 194992.93 325099.55
807 194972.60 325128.90
807 194956.45 325129.48
807 194951.60 325138.60
807 194892.09 325080.73
807 194878.40 325067.40
807 194875.90 325065.10
807 194873.90 325063.60
807 194871.50 325062.30
807 194869.00 325061.40
807 194866.30 325060.80
807 194860.56 325060.92
807 194851.50 325060.90
807 194836.22 325061.70
807 194827.53 325061.98
807 194818.72 325062.38
807 194806.10 325063.00
807 194736.70 324957.80
504 196292.40 322765.20
504 196409.38 322766.13
504 196444.21 322765.69
1458 196051.84 322371.14
1458 196054.79 322357.82
1458 196071.30 322283.00
1458 196075.71 322265.27
1458 196087.00 322211.90
3929 195080.10 322871.50
3929 195089.90 322863.90
3929 195103.30 322860.10
3929 195156.50 322847.80
3929 195400.90 322791.00
3929 195436.20 322782.70
3929 195473.76 322773.72
3929 195502.20 322766.90
3929 195552.90 322755.10
3929 195696.50 322721.10
3929 195924.50 322667.70
3929 195955.40 322659.60
3929 195972.50 322655.10
3929 195977.80 322654.50
3929 196008.60 322656.40
3929 196012.40 322656.40
3929 196016.60 322665.00
3929 196018.51 322665.73
560 195950.70 322747.10
560 195959.16 322743.56
560 195968.00 322741.20
560 195977.50 322740.00
560 195992.70 322739.40
560 196010.67 322741.58
560 196020.00 322744.30
560 196027.39 322747.24
560 196034.20 322750.10
560 196049.50 322758.20
560 196062.00 322768.10
560 196072.10 322781.50
560 196078.71 322793.19
560 196091.63 322822.24
560 196099.97 322840.04
560 196180.90 323006.20
604 196228.40 323099.00
604 196171.36 322980.56
604 196102.10 322837.20
604 196066.91 322761.75
604 196045.30 322715.40
1188 195149.20 324408.00
1188 195230.60 324317.60
1188 195276.84 324267.20
1188 195278.30 324261.60
1188 195278.20 324257.10
1188 195276.90 324252.10
1188 195272.80 324247.10
1188 195267.40 324242.40
1188 195257.30 324236.00
1188 195234.50 324224.40
1188 195203.90 324204.90
1188 195174.20 324180.10
1188 195161.20 324169.80
1188 195138.10 324152.20
1188 195120.60 324140.90
1188 195113.50 324137.70
1188 195106.60 324135.80
1188 195099.00 324131.80
1188 195095.00 324129.10
1188 195074.20 324108.40
1188 195054.00 324086.70
1188 195049.40 324080.10
1188 195035.50 324054.40
1188 195029.70 324044.80
1188 194990.60 323997.10
1188 194987.60 323993.40
1188 194984.30 323988.60
1188 194978.60 323977.60
1188 194973.20 323966.20
1188 194968.40 323953.10
1188 194963.40 323937.30
1188 194953.20 323895.80
1188 194952.20 323887.90
1188 194951.50 323881.90
1188 194952.90 323872.70
1188 194959.20 323848.20
1188 194964.40 323840.10
1188 194970.00 323834.30
1188 194973.20 323828.50
1188 194975.00 323823.70
1188 194976.90 323816.80
1188 194977.10 323808.60
1188 194976.20 323803.10
1188 194971.45 323774.13
1188 194974.00 323765.10
1188 194976.90 323759.30
1188 194993.60 323727.40
1188 194995.60 323722.30
1188 194992.40 323653.60
1188 194990.80 323625.20
1188 194988.90 323577.50
1188 194982.90 323482.60
1188 194977.70 323389.90
1188 194975.80 323372.60
1188 194973.40 323365.20
1188 194969.10 323358.30
1188 194956.90 323348.20
1188 194944.40 323339.30
1188 194940.10 323335.30
1188 194932.16 323320.03
1188 194922.90 323300.50
1188 194904.50 323274.70
1188 194890.30 323255.70
1188 194879.00 323238.50
1188 194857.40 323199.30
1188 194849.50 323187.30
1188 194843.00 323172.60
1188 194816.60 323142.10
1188 194793.20 323121.00
1188 194774.40 323104.20
1188 194757.80 323091.70
1188 194753.30 323085.30
1188 194744.80 323069.10
1188 194735.30 323053.90
1188 194724.70 323040.10
1188 194715.11 323028.21
1188 194710.90 323023.70
1188 194708.80 323019.60
1188 194708.10 323014.00
1188 194708.08 323003.55
1188 194708.14 322981.73
1188 194684.20 322954.20
1188 194673.70 322943.40
1188 194658.10 322927.20
1188 194644.40 322913.90
1188 194632.60 322901.90
1188 194618.10 322878.60
1188 194609.20 322865.90
1188 194593.10 322847.80
1188 194587.80 322843.00
1188 194566.40 322842.80
1188 194558.80 322841.60
1188 194528.80 322831.00
1188 194518.90 322828.80
1188 194493.60 322827.20
1188 194481.70 322825.60
1188 194471.10 322822.30
1188 194462.30 322819.40
1188 194448.30 322817.50
1417 196837.90 320514.50
1417 196841.00 320514.90
1417 196843.90 320516.60
1417 196854.60 320529.90
1417 196865.80 320545.20
1417 196874.40 320552.40
1417 196900.40 320570.10
1417 196904.40 320575.10
1417 196909.50 320584.30
1417 196913.30 320588.30
1417 196917.00 320590.30
1417 196920.40 320590.40
1417 196924.20 320588.80
1417 196935.10 320578.30
1417 196943.40 320571.20
1417 196947.90 320569.40
1417 196951.70 320568.70
1417 196960.60 320569.00
1417 196965.00 320568.10
1417 196969.10 320565.60
1417 196971.40 320561.50
1417 196971.50 320554.90
1417 196968.30 320546.80
1417 196968.30 320538.70
1417 196970.50 320530.70
1417 196972.80 320525.80
1417 196976.10 320523.20
1417 196980.50 320522.10
1417 196990.80 320521.00
1417 196996.40 320519.50
1417 197001.70 320516.50
1417 197025.50 320499.60
1417 197031.00 320498.60
1417 197035.70 320498.30
1417 197042.70 320500.00
1417 197071.60 320507.30
1417 197077.30 320507.90
1417 197082.10 320507.60
1417 197086.80 320505.80
1417 197098.00 320499.90
1417 197104.50 320497.60
1417 197110.10 320497.20
1417 197117.10 320497.80
1417 197135.70 320502.00
1417 197144.20 320505.30
1417 197149.70 320508.80
1417 197153.10 320512.00
1417 197158.70 320523.00
1417 197164.50 320529.90
1417 197171.80 320535.10
1417 197178.70 320538.30
1417 197205.80 320543.30
1417 197212.20 320548.70
1417 197218.90 320553.50
1417 197230.00 320557.60
1417 197240.40 320559.50
1417 197253.20 320563.60
1417 197263.80 320565.30
1417 197272.50 320565.50
1417 197282.60 320563.10
1417 197297.20 320558.20
1417 197306.60 320553.90
1417 197323.10 320544.50
1417 197334.80 320537.30
1417 197343.20 320530.60
1417 197355.20 320519.20
1417 197374.30 320499.20
1417 197387.50 320486.20
1417 197393.20 320483.50
1417 197399.00 320482.70
1417 197406.40 320482.70
1417 197415.80 320484.60
1417 197422.80 320487.20
1417 197430.90 320493.30
1417 197434.50 320494.60
1417 197438.30 320494.20
1417 197443.10 320491.00
1417 197448.80 320485.40
1417 197453.70 320478.80
1417 197457.50 320472.10
1417 197467.20 320450.70
1417 197478.56 320439.30
1417 197492.33 320419.10
1417 197527.90 320367.20
1417 197549.14 320334.20
1417 197585.80 320276.90
1417 197611.40 320238.60
1417 197615.40 320233.70
1417 197620.20 320229.60
1417 197624.80 320227.10
1417 197630.00 320225.50
1417 197635.00 320225.20
1417 197641.30 320225.60
1417 197647.50 320227.30
1984 198155.40 320581.30
1984 198134.80 320564.00
1984 198108.10 320541.30
1984 198100.70 320535.30
1984 198095.48 320531.80
1984 198088.40 320526.20
1984 198079.40 320520.20
1984 198057.60 320506.90
1984 198029.40 320490.20
1984 197953.85 320446.58
1984 197943.77 320441.14
1984 197910.20 320422.60
1984 197915.53 320412.45
1984 197853.90 320373.90
1984 197758.50 320314.40
1984 197729.10 320296.50
1984 197719.20 320290.10
1984 197713.50 320284.20
1984 197703.90 320272.60
1984 197697.10 320264.40
1984 197684.00 320254.50
1984 197659.60 320235.80
525 194685.90 323959.30
525 194679.90 323952.10
525 194676.70 323944.40
525 194664.50 323879.10
525 194644.90 323772.70
525 194622.50 323659.90
525 194602.00 323564.60
525 194593.63 323519.32
525 194592.40 323492.30
525 194601.34 323466.46
525 194616.00 323460.90
525 194634.40 323414.00
525 194635.80 323408.70
525 194635.90 323403.10
525 194630.23 323391.28
525 194666.40 323295.10
525 194683.44 323249.89
525 194722.10 323147.80
525 194764.94 323028.33
525 194768.80 323017.50
525 194783.18 322975.26
525 194794.60 322947.90
525 194854.50 322898.90
525 194918.69 322844.68
525 194918.90 322839.90
525 194920.20 322807.50
525 194921.40 322778.30
519 195851.30 322799.20
519 195843.33 322800.36
519 195845.30 322809.50
519 195827.65 322884.57
519 195788.70 322920.20
519 195782.37 322922.30
519 195705.90 322883.50
519 195612.70 322835.80
519 195453.40 322752.70
519 195417.70 322734.90
519 195328.80 322689.60
519 195271.10 322660.10
519 195232.70 322640.80
3619 194997.16 324993.46
3619 195021.30 325015.50
3619 195026.70 325018.80
3619 195032.50 325021.50
3619 195037.00 325023.00
3619 195044.74 325024.27
3619 195048.10 325024.60
3619 195054.60 325025.10
963 195087.90 325094.70
963 195057.40 325127.40
963 195051.50 325132.10
963 195045.20 325134.70
963 195038.90 325135.10
963 195032.20 325134.80
963 195024.50 325134.50
963 195018.50 325132.70
963 195013.30 325129.20
963 194975.81 325092.36
963 194964.50 325081.40
610 195999.10 322598.50
610 196034.26 322444.60
610 196041.32 322413.82
590 195457.17 322052.93
590 195484.19 322067.12
590 195491.60 322089.30
590 195499.40 322124.00
590 195495.50 322148.40
590 195493.70 322168.80
590 195483.60 322195.00
590 195480.50 322205.60
590 195481.00 322216.30
590 195479.60 322224.20
590 195478.50 322241.90
590 195479.60 322249.40
590 195483.90 322260.90
590 195489.50 322269.70
590 195495.00 322276.50
590 195502.20 322282.40
590 195511.20 322288.70
590 195521.10 322294.30
590 195532.60 322298.20
590 195558.30 322307.20
590 195570.60 322313.30
590 195579.60 322317.40
590 195602.40 322326.50
590 195622.80 322336.60
590 195649.90 322350.80
590 195659.70 322355.10
590 195673.20 322359.60
590 195697.60 322366.40
590 195714.60 322372.10
590 195735.60 322381.20
590 195754.10 322387.80
590 195783.80 322395.00
590 195792.10 322397.40
590 195804.20 322402.40
590 195841.90 322403.30
590 195895.30 322409.70
590 195906.20 322411.20
590 195933.50 322417.00
590 195949.90 322418.60
590 195960.30 322421.60
590 195975.80 322423.30
590 195986.80 322420.10
590 195995.10 322418.70
590 196013.06 322417.92
590 196023.29 322409.21
590 196023.70 322403.80
590 196025.20 322399.80
590 196026.90 322397.40
590 196029.80 322394.70
590 196034.60 322392.50
590 196040.90 322392.00
1933 197655.50 322513.80
1933 197573.10 322595.20
1933 197552.00 322608.50
1933 197496.30 322655.20
1933 197480.85 322669.63
1933 197466.30 322684.20
1933 197402.65 322747.50
1933 197381.20 322754.70
1933 197373.71 322761.31
1933 197369.18 322772.76
1933 197291.70 322772.40
1933 197125.20 322771.20
1933 197079.36 322770.87
1933 196894.30 322769.70
1933 196683.90 322768.10
767 198594.60 317212.00
767 198594.50 317336.10
767 198593.00 317535.40
767 198591.00 317734.00
767 198589.70 317934.00
767 198590.85 318086.04
767 198592.70 318074.30
767 198594.90 318067.20
767 198599.50 318060.70
767 198605.20 318055.40
767 198612.60 318050.90
767 198620.70 318047.90
767 198630.00 318046.30
767 198639.80 318047.10
767 198648.10 318049.50
767 198655.20 318053.60
767 198664.90 318060.60
767 198675.60 318069.70
767 198687.90 318079.80
767 198751.60 318124.70
767 198768.33 318137.45
767 198774.00 318139.10
767 198778.50 318140.30
767 198783.50 318140.60
767 198794.30 318141.10
767 198802.50 318141.40
767 198809.20 318141.80
767 198813.80 318142.10
767 198818.00 318142.90
767 198822.50 318144.80
767 198828.50 318148.50

[LABELS]
194417.05 325366.77 "HLH-GT-03-01" HLH-GT-03-01
195087.67 325051.08 "HLH-GT-02-05" HLH-GT-02-05
195864.5 324467 "HLH-GT-04-06" HLH-GT-04-06
194452.85 323988.46 "HLN3-1" HLN3-1
196244.01 321516.01 "HLN2-5-6" HLN2-5-6
196625.82 320684.96 "HLN4" HLN4
197819.4 319382.33 "ON1 head" 3366
200743.8 322455.81 "Julia" 3363
198293.64 319290.22 "Wilhelmina W" 2598
199532.18 320930.81 "Wilhelmina E" 3201

[BACKDROP]
DIMENSIONS 192110 316330 201590 327220
UNITS Meters
OFFSET 0 0

[END]
